<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket Post-1980 V1.2_4.0 MINNEAPOLIS MN USA TMY2-14922 WMO#=726580
  2010-02-04
  20:03:34 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 8:03 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  20:03:34</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    12227.57</td>
    <td align="right">     2924.70</td>
    <td align="right">     2924.70</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    12227.57</td>
    <td align="right">     2924.70</td>
    <td align="right">     2924.70</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    30126.49</td>
    <td align="right">     7205.93</td>
    <td align="right">     7205.93</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    30126.49</td>
    <td align="right">     7205.93</td>
    <td align="right">     7205.93</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     4851.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      165.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       77.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1353.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3258.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     7153.09</td>
    <td align="right">     5074.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     4851.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      165.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       77.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1350.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        3.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       24.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1489.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      988.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      780.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      363.38</td>
    <td align="right">     1166.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      967.28</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1710.94</td>
    <td align="right">     1213.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      363.38</td>
    <td align="right">     1166.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      967.28</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1710.94</td>
    <td align="right">     1213.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     7153.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     7153.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     7153.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     7153.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       63.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3513.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 8:03 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MINNEAPOLIS MN USA TMY2-14922 WMO#=726580</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       44.88</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -93.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      255.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -26.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.00</td>
    <td align="right">           0</td>
    <td align="right">        3.90</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.70</td>
    <td align="right">       10.30</td>
    <td align="right">       24.80</td>
    <td align="right">           0</td>
    <td align="right">        6.20</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.403</td>
    <td align="right">       0.429</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.252</td>
    <td align="right">       0.265</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       2.956</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        2.96</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        2.96</td>
    <td align="right">       0.385</td>
    <td align="right">       0.305</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26916.15</td>
    <td align="right">    18302.89</td>
    <td align="right">     8613.26</td>
    <td align="right">        0.68</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   147418.99</td>
    <td align="right">    99667.50</td>
    <td align="right">    47751.48</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    55581.39</td>
    <td align="right">    37577.65</td>
    <td align="right">    18003.75</td>
    <td align="right">        0.68</td>
    <td align="right">        2.62</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   412986.07</td>
    <td align="right">   279212.95</td>
    <td align="right">   133773.12</td>
    <td align="right">        0.68</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   149538.57</td>
    <td align="right">   101100.52</td>
    <td align="right">    48438.05</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    38143.52</td>
    <td align="right">    29827.45</td>
    <td align="right">     8316.06</td>
    <td align="right">        0.78</td>
    <td align="right">        3.15</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    27513.06</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   159738.99</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   173432.23</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   569308.42</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   195498.01</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    66917.68</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.10</td>
    <td align="right">     1254.50</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        5.94</td>
    <td align="right">    11136.93</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.24</td>
    <td align="right">     2447.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       16.63</td>
    <td align="right">    27995.90</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.02</td>
    <td align="right">    11297.06</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.20</td>
    <td align="right">     2405.69</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        1.67</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    28521.15</td>
    <td align="right">       1.833</td>
    <td align="right">       2.200</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.01649</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    29123.46</td>
    <td align="right">       1.865</td>
    <td align="right">       2.238</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.33</td>
    <td align="right">     0.01649</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">    16740.78</td>
    <td align="right">       1.171</td>
    <td align="right">       1.405</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.39</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3840.70</td>
    <td align="right">       0.269</td>
    <td align="right">       0.322</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.39</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">    18115.33</td>
    <td align="right">       1.267</td>
    <td align="right">       1.520</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       23.70</td>
    <td align="right">     0.01797</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">    35296.40</td>
    <td align="right">       2.468</td>
    <td align="right">       3.487</td>
    <td align="right">MINNEAPOLIS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       23.70</td>
    <td align="right">     0.01797</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    50112.52</td>
    <td align="right">       1.789</td>
    <td align="right">       2.146</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    47494.05</td>
    <td align="right">       1.690</td>
    <td align="right">       2.028</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">   138823.52</td>
    <td align="right">       4.947</td>
    <td align="right">       5.937</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    25623.44</td>
    <td align="right">       0.918</td>
    <td align="right">       1.101</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">   141203.93</td>
    <td align="right">       5.018</td>
    <td align="right">       6.022</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   391703.33</td>
    <td align="right">      13.859</td>
    <td align="right">      16.631</td>
    <td align="right">MINNEAPOLIS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -26.00</td>
    <td align="right">     0.00036</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        1.10</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        1.40</td>
    <td align="right">        1.40</td>
    <td align="right">        5.94</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.24</td>
    <td align="right">        2.24</td>
    <td align="right">        2.03</td>
    <td align="right">        2.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       16.63</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.52</td>
    <td align="right">        1.52</td>
    <td align="right">        6.02</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.20</td>
    <td align="right">        2.20</td>
    <td align="right">        2.15</td>
    <td align="right">        2.15</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        5.94</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.34</td>
    <td align="right">        2.24</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       16.63</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        6.02</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2702.50</td>
    <td align="right">     3686.75</td>
    <td align="right">     1250.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2613.50</td>
    <td align="right">     4084.75</td>
    <td align="right">     1410.50</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3529.00</td>
    <td align="right">     5273.75</td>
    <td align="right">     3341.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3439.25</td>
    <td align="right">     4820.25</td>
    <td align="right">     3002.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3274.50</td>
    <td align="right">     5228.00</td>
    <td align="right">     2958.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3167.00</td>
    <td align="right">     5419.00</td>
    <td align="right">     2905.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4562.50</td>
    <td align="right">     5522.00</td>
    <td align="right">     3513.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      471.75</td>
    <td align="right">        0.50</td>
    <td align="right">       49.25</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      381.75</td>
    <td align="right">        0.00</td>
    <td align="right">       44.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      619.50</td>
    <td align="right">        0.00</td>
    <td align="right">       57.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      709.75</td>
    <td align="right">        0.25</td>
    <td align="right">       61.50</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      587.75</td>
    <td align="right">        0.00</td>
    <td align="right">       57.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      658.50</td>
    <td align="right">        0.00</td>
    <td align="right">       54.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1199.00</td>
    <td align="right">        0.75</td>
    <td align="right">       63.50</td>
    <td align="right">        0.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       16.63</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.20</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.20</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.10</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        5.94</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.24</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       16.63</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        6.02</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.20</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">        1.10</td>
    <td align="right">    26916.15</td>
    <td align="right">    0.679996</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        5.94</td>
    <td align="right">   147418.99</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.24</td>
    <td align="right">    55581.39</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       16.63</td>
    <td align="right">   412986.07</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        6.02</td>
    <td align="right">   149538.57</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.20</td>
    <td align="right">    38143.52</td>
    <td align="right">    0.781980</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    27513.06</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">   159738.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   173432.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   569308.42</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   195498.01</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    66917.68</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        5.94</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       16.63</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        6.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.20</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.018</td>
    <td align="right">      10.812</td>
    <td align="right">       0.000</td>
    <td align="right">     290.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.074</td>
    <td align="right">      11.740</td>
    <td align="right">       0.000</td>
    <td align="right">     206.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.823</td>
    <td align="right">      18.842</td>
    <td align="right">       0.000</td>
    <td align="right">     134.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.926</td>
    <td align="right">      26.942</td>
    <td align="right">       0.000</td>
    <td align="right">      65.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.580</td>
    <td align="right">      38.109</td>
    <td align="right">       0.000</td>
    <td align="right">      14.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.879</td>
    <td align="right">      47.179</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.942</td>
    <td align="right">      51.795</td>
    <td align="right">       0.000</td>
    <td align="right">      63.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.938</td>
    <td align="right">      51.385</td>
    <td align="right">       0.000</td>
    <td align="right">      40.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.631</td>
    <td align="right">      43.788</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.922</td>
    <td align="right">      28.220</td>
    <td align="right">       0.000</td>
    <td align="right">      56.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.652</td>
    <td align="right">      21.702</td>
    <td align="right">       0.000</td>
    <td align="right">     122.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.054</td>
    <td align="right">      12.846</td>
    <td align="right">       0.000</td>
    <td align="right">     238.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.628</td>
    <td align="right">      30.382</td>
    <td align="right">       0.000</td>
    <td align="right">    1250.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.018</td>
    <td align="right">      10.812</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.942</td>
    <td align="right">      51.795</td>
    <td align="right">       0.000</td>
    <td align="right">     290.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.008</td>
    <td align="right">      10.132</td>
    <td align="right">       0.000</td>
    <td align="right">     292.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.037</td>
    <td align="right">      11.069</td>
    <td align="right">       0.000</td>
    <td align="right">     208.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.575</td>
    <td align="right">      18.002</td>
    <td align="right">       0.000</td>
    <td align="right">     136.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.545</td>
    <td align="right">      25.964</td>
    <td align="right">       0.000</td>
    <td align="right">      68.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.411</td>
    <td align="right">      37.338</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.778</td>
    <td align="right">      47.860</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.858</td>
    <td align="right">      53.595</td>
    <td align="right">       0.000</td>
    <td align="right">     115.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.852</td>
    <td align="right">      53.218</td>
    <td align="right">       0.000</td>
    <td align="right">      97.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.436</td>
    <td align="right">      44.209</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.553</td>
    <td align="right">      27.058</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.443</td>
    <td align="right">      20.657</td>
    <td align="right">       0.000</td>
    <td align="right">     122.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.028</td>
    <td align="right">      12.112</td>
    <td align="right">       0.000</td>
    <td align="right">     234.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.468</td>
    <td align="right">      30.208</td>
    <td align="right">       0.000</td>
    <td align="right">    1410.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.008</td>
    <td align="right">      10.132</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.858</td>
    <td align="right">      53.595</td>
    <td align="right">       0.000</td>
    <td align="right">     292.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.655</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.602</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.081</td>
    <td align="right">      18.697</td>
    <td align="right">       0.000</td>
    <td align="right">     444.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.576</td>
    <td align="right">      28.272</td>
    <td align="right">       0.000</td>
    <td align="right">     282.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.849</td>
    <td align="right">      40.091</td>
    <td align="right">       0.000</td>
    <td align="right">      73.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.705</td>
    <td align="right">      50.156</td>
    <td align="right">       0.000</td>
    <td align="right">      72.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      55.865</td>
    <td align="right">       0.000</td>
    <td align="right">     145.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.834</td>
    <td align="right">      55.903</td>
    <td align="right">       0.000</td>
    <td align="right">     125.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.061</td>
    <td align="right">      47.654</td>
    <td align="right">       0.000</td>
    <td align="right">      50.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.522</td>
    <td align="right">      29.733</td>
    <td align="right">       0.000</td>
    <td align="right">     270.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.064</td>
    <td align="right">      21.431</td>
    <td align="right">       0.000</td>
    <td align="right">     436.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.745</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.135</td>
    <td align="right">      31.766</td>
    <td align="right">       0.000</td>
    <td align="right">    3341.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.655</td>
    <td align="right">       0.000</td>
    <td align="right">      50.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      55.903</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.858</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.794</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.083</td>
    <td align="right">      18.864</td>
    <td align="right">       0.000</td>
    <td align="right">     414.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.602</td>
    <td align="right">      28.376</td>
    <td align="right">       0.000</td>
    <td align="right">     204.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.878</td>
    <td align="right">      39.646</td>
    <td align="right">       0.000</td>
    <td align="right">      53.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.669</td>
    <td align="right">      48.458</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.830</td>
    <td align="right">      53.712</td>
    <td align="right">       0.000</td>
    <td align="right">     115.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.799</td>
    <td align="right">      53.521</td>
    <td align="right">       0.000</td>
    <td align="right">      84.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.034</td>
    <td align="right">      46.741</td>
    <td align="right">       0.000</td>
    <td align="right">      34.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.540</td>
    <td align="right">      29.803</td>
    <td align="right">       0.000</td>
    <td align="right">     211.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.067</td>
    <td align="right">      21.622</td>
    <td align="right">       0.000</td>
    <td align="right">     410.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.948</td>
    <td align="right">       0.000</td>
    <td align="right">     494.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.132</td>
    <td align="right">      31.222</td>
    <td align="right">       0.000</td>
    <td align="right">    3002.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.858</td>
    <td align="right">       0.000</td>
    <td align="right">      34.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.830</td>
    <td align="right">      53.712</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.161</td>
    <td align="right">       0.000</td>
    <td align="right">     492.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.179</td>
    <td align="right">       0.000</td>
    <td align="right">     442.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.002</td>
    <td align="right">      18.939</td>
    <td align="right">       0.000</td>
    <td align="right">     371.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.160</td>
    <td align="right">      28.212</td>
    <td align="right">       0.000</td>
    <td align="right">     185.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.031</td>
    <td align="right">      40.260</td>
    <td align="right">       0.000</td>
    <td align="right">      58.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.083</td>
    <td align="right">      50.591</td>
    <td align="right">       0.000</td>
    <td align="right">      63.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.400</td>
    <td align="right">      56.689</td>
    <td align="right">       0.000</td>
    <td align="right">     160.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.348</td>
    <td align="right">      56.475</td>
    <td align="right">       0.000</td>
    <td align="right">     139.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.903</td>
    <td align="right">      47.460</td>
    <td align="right">       0.000</td>
    <td align="right">      27.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.157</td>
    <td align="right">      29.341</td>
    <td align="right">       0.000</td>
    <td align="right">     166.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.004</td>
    <td align="right">      21.426</td>
    <td align="right">       0.000</td>
    <td align="right">     362.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.217</td>
    <td align="right">       0.000</td>
    <td align="right">     488.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.763</td>
    <td align="right">      32.028</td>
    <td align="right">       0.000</td>
    <td align="right">    2958.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.161</td>
    <td align="right">       0.000</td>
    <td align="right">      27.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.400</td>
    <td align="right">      56.689</td>
    <td align="right">       0.000</td>
    <td align="right">     492.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.680</td>
    <td align="right">       0.000</td>
    <td align="right">     486.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.650</td>
    <td align="right">       0.000</td>
    <td align="right">     426.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      18.221</td>
    <td align="right">       0.000</td>
    <td align="right">     331.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.039</td>
    <td align="right">      27.605</td>
    <td align="right">       0.000</td>
    <td align="right">     180.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.641</td>
    <td align="right">      40.656</td>
    <td align="right">       0.000</td>
    <td align="right">      66.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.526</td>
    <td align="right">      52.117</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.956</td>
    <td align="right">      58.886</td>
    <td align="right">       0.000</td>
    <td align="right">     179.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.929</td>
    <td align="right">      58.174</td>
    <td align="right">       0.000</td>
    <td align="right">     152.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.510</td>
    <td align="right">      48.001</td>
    <td align="right">       0.000</td>
    <td align="right">      35.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.074</td>
    <td align="right">      28.680</td>
    <td align="right">       0.000</td>
    <td align="right">     153.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      20.612</td>
    <td align="right">       0.000</td>
    <td align="right">     334.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.652</td>
    <td align="right">       0.000</td>
    <td align="right">     480.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.561</td>
    <td align="right">      32.199</td>
    <td align="right">       0.000</td>
    <td align="right">    2905.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      20.999</td>
    <td align="right">       9.680</td>
    <td align="right">       0.000</td>
    <td align="right">      35.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.956</td>
    <td align="right">      58.886</td>
    <td align="right">       0.000</td>
    <td align="right">     486.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 180894.4838</td>
    <td align="right">    275.3572</td>
    <td align="right">    362.7835</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 238272.1448</td>
    <td align="right">  73233.1456</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 154771.7408</td>
    <td align="right">    240.8353</td>
    <td align="right">    327.4634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 215103.1632</td>
    <td align="right">  63158.7128</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 154700.0036</td>
    <td align="right">    253.3206</td>
    <td align="right">    368.3292</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 242012.6395</td>
    <td align="right">  64333.5358</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 136122.3093</td>
    <td align="right">    234.0862</td>
    <td align="right">    360.5222</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 236934.7906</td>
    <td align="right">  57677.0971</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 142467.2654</td>
    <td align="right">    254.2961</td>
    <td align="right">    407.6047</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0030</td>
    <td align="right"> 267916.1253</td>
    <td align="right">  61254.3768</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 148352.6905</td>
    <td align="right">    268.9697</td>
    <td align="right">    438.0164</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 287921.6169</td>
    <td align="right">  64183.2904</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 157987.0006</td>
    <td align="right">    286.9966</td>
    <td align="right">    468.2837</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 307819.3321</td>
    <td align="right">  68404.9534</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 158715.9871</td>
    <td align="right">    288.3370</td>
    <td align="right">    470.4971</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 309274.3258</td>
    <td align="right">  68722.1335</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 138178.3433</td>
    <td align="right">    248.0224</td>
    <td align="right">    399.8333</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 262813.3257</td>
    <td align="right">  59542.4182</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 139966.8117</td>
    <td align="right">    240.9754</td>
    <td align="right">    371.6093</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 244222.3941</td>
    <td align="right">  59332.6351</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 148129.7786</td>
    <td align="right">    242.8262</td>
    <td align="right">    353.5466</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0026</td>
    <td align="right"> 232300.8365</td>
    <td align="right">  61626.5044</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 172050.5471</td>
    <td align="right">    267.2345</td>
    <td align="right">    362.4332</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 238071.4839</td>
    <td align="right">  70163.1597</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.183234E+07</td>
    <td align="right">   3101.2573</td>
    <td align="right">   4690.9227</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0347</td>
    <td align="right">0.308266E+07</td>
    <td align="right"> 771631.9628</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 136122.3093</td>
    <td align="right">    234.0862</td>
    <td align="right">    327.4634</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 215103.1632</td>
    <td align="right">  57677.0971</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 180894.4838</td>
    <td align="right">    288.3370</td>
    <td align="right">    470.4971</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0034</td>
    <td align="right"> 309274.3258</td>
    <td align="right">  73233.1456</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.001</td>
    <td align="right">       0.776</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.003</td>
    <td align="right">       0.760</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.013</td>
    <td align="right">       0.724</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.017</td>
    <td align="right">       0.715</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       1.022</td>
    <td align="right">       0.696</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       1.026</td>
    <td align="right">       0.678</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.026</td>
    <td align="right">       0.693</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.025</td>
    <td align="right">       0.676</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.024</td>
    <td align="right">       0.698</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.019</td>
    <td align="right">       0.723</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.009</td>
    <td align="right">       0.744</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.002</td>
    <td align="right">       0.767</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       1.016</td>
    <td align="right">       0.721</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.001</td>
    <td align="right">       0.676</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.026</td>
    <td align="right">       0.776</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.888</td>
    <td align="right">       0.658</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       0.890</td>
    <td align="right">       0.645</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.933</td>
    <td align="right">       0.614</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       1.330</td>
    <td align="right">       0.606</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       1.987</td>
    <td align="right">       0.590</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       2.726</td>
    <td align="right">       0.575</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       2.508</td>
    <td align="right">       0.588</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.611</td>
    <td align="right">       0.573</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       2.395</td>
    <td align="right">       0.592</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       1.210</td>
    <td align="right">       0.613</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.925</td>
    <td align="right">       0.631</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.889</td>
    <td align="right">       0.650</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       1.611</td>
    <td align="right">       0.611</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.888</td>
    <td align="right">       0.573</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       2.726</td>
    <td align="right">       0.658</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.443</td>
    <td align="right">       0.720</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.444</td>
    <td align="right">       0.705</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.451</td>
    <td align="right">       0.670</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.559</td>
    <td align="right">       0.660</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.947</td>
    <td align="right">       0.644</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       1.615</td>
    <td align="right">       0.629</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       1.791</td>
    <td align="right">       0.643</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.866</td>
    <td align="right">       0.627</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       1.082</td>
    <td align="right">       0.647</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.525</td>
    <td align="right">       0.668</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.449</td>
    <td align="right">       0.689</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.711</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.888</td>
    <td align="right">       0.668</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.443</td>
    <td align="right">       0.627</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.866</td>
    <td align="right">       0.720</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.318</td>
    <td align="right">       0.935</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.319</td>
    <td align="right">       0.916</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.321</td>
    <td align="right">       0.870</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.322</td>
    <td align="right">       0.858</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.324</td>
    <td align="right">       0.837</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.326</td>
    <td align="right">       0.817</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.326</td>
    <td align="right">       0.835</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.326</td>
    <td align="right">       0.814</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.325</td>
    <td align="right">       0.840</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.322</td>
    <td align="right">       0.867</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.320</td>
    <td align="right">       0.895</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.318</td>
    <td align="right">       0.924</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.322</td>
    <td align="right">       0.867</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.318</td>
    <td align="right">       0.814</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.326</td>
    <td align="right">       0.935</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.887</td>
    <td align="right">       0.617</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.888</td>
    <td align="right">       0.604</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.894</td>
    <td align="right">       0.574</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.924</td>
    <td align="right">       0.565</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       1.030</td>
    <td align="right">       0.551</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       1.239</td>
    <td align="right">       0.538</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       1.378</td>
    <td align="right">       0.550</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.458</td>
    <td align="right">       0.536</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       1.061</td>
    <td align="right">       0.552</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.918</td>
    <td align="right">       0.572</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.892</td>
    <td align="right">       0.590</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.888</td>
    <td align="right">       0.610</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       1.039</td>
    <td align="right">       0.571</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.887</td>
    <td align="right">       0.536</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.458</td>
    <td align="right">       0.617</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.886</td>
    <td align="right">       0.464</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.888</td>
    <td align="right">       0.454</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.894</td>
    <td align="right">       0.432</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.902</td>
    <td align="right">       0.425</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.935</td>
    <td align="right">       0.414</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.998</td>
    <td align="right">       0.404</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       1.052</td>
    <td align="right">       0.413</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       1.066</td>
    <td align="right">       0.403</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.958</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.900</td>
    <td align="right">       0.430</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.892</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.887</td>
    <td align="right">       0.458</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.939</td>
    <td align="right">       0.429</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.886</td>
    <td align="right">       0.403</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       1.066</td>
    <td align="right">       0.464</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.803771E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229795E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.963107E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149121E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.897161E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1919089.823</td>
    <td align="right">       0.000</td>
    <td align="right">0.721740E+10</td>
    <td align="right">0.227209E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.331871E+10</td>
    <td align="right">0.328033E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5975642.328</td>
    <td align="right">       0.000</td>
    <td align="right">0.210521E+10</td>
    <td align="right">0.457918E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104911E+10</td>
    <td align="right">0.110637E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8329260.794</td>
    <td align="right">       0.000</td>
    <td align="right">0.518650E+09</td>
    <td align="right">0.332492E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450428E+09</td>
    <td align="right">0.312833E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 7070862.296</td>
    <td align="right">       0.000</td>
    <td align="right"> 3859360.645</td>
    <td align="right">0.122743E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268435E+09</td>
    <td align="right">0.491026E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4145194.056</td>
    <td align="right">  218810.147</td>
    <td align="right"> 1770385.628</td>
    <td align="right">0.734253E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267831E+09</td>
    <td align="right">0.426599E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4851979.893</td>
    <td align="right">       0.000</td>
    <td align="right"> 1653188.531</td>
    <td align="right">0.718678E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.109303E+10</td>
    <td align="right">0.526188E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9026772.753</td>
    <td align="right">       0.000</td>
    <td align="right">0.212741E+09</td>
    <td align="right">0.271208E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.319661E+10</td>
    <td align="right">0.556715E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6259392.663</td>
    <td align="right">       0.000</td>
    <td align="right">0.223029E+10</td>
    <td align="right">0.498954E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.913831E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1405463.967</td>
    <td align="right">       0.000</td>
    <td align="right">0.650733E+10</td>
    <td align="right">0.163278E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106742E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     871.960</td>
    <td align="right">       0.000</td>
    <td align="right">0.167016E+11</td>
    <td align="right">0.543700E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.560970E+11</td>
    <td align="right">0.140256E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.489845E+08</td>
    <td align="right">  218810.147</td>
    <td align="right">0.733921E+11</td>
    <td align="right">0.222453E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267831E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1653188.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106742E+11</td>
    <td align="right">0.491026E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9026772.753</td>
    <td align="right">  218810.147</td>
    <td align="right">0.229795E+11</td>
    <td align="right">0.498954E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.860786E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.205130E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.990721E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130441E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.101632E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  267607.715</td>
    <td align="right">       0.000</td>
    <td align="right">0.629502E+10</td>
    <td align="right">0.523982E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.539866E+10</td>
    <td align="right">0.631377E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1672314.219</td>
    <td align="right"> 5222977.834</td>
    <td align="right">0.192222E+10</td>
    <td align="right">0.251221E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167162E+10</td>
    <td align="right">0.130536E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3949728.744</td>
    <td align="right">0.359855E+08</td>
    <td align="right">0.531056E+09</td>
    <td align="right">0.460805E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.573718E+09</td>
    <td align="right">0.356585E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4914726.678</td>
    <td align="right">0.128130E+08</td>
    <td align="right"> 5611944.185</td>
    <td align="right">0.393923E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.446504E+09</td>
    <td align="right">0.520270E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3180781.499</td>
    <td align="right">0.195206E+08</td>
    <td align="right"> 2609790.427</td>
    <td align="right">0.196740E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437218E+09</td>
    <td align="right">0.499837E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3349449.853</td>
    <td align="right"> 4012440.967</td>
    <td align="right"> 2945551.475</td>
    <td align="right">0.208220E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.148363E+10</td>
    <td align="right">0.653113E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5063250.799</td>
    <td align="right">0.215833E+08</td>
    <td align="right">0.235977E+09</td>
    <td align="right">0.516140E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.531942E+10</td>
    <td align="right">0.903913E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1603280.992</td>
    <td align="right"> 9660296.985</td>
    <td align="right">0.205767E+10</td>
    <td align="right">0.259916E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.953925E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  271595.962</td>
    <td align="right">       0.000</td>
    <td align="right">0.568694E+10</td>
    <td align="right">0.512707E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108468E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147343E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.643951E+11</td>
    <td align="right">0.158789E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.242727E+08</td>
    <td align="right">0.108798E+09</td>
    <td align="right">0.650315E+11</td>
    <td align="right">0.239063E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.437218E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2609790.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.108468E+11</td>
    <td align="right">0.520270E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 5063250.799</td>
    <td align="right">0.359855E+08</td>
    <td align="right">0.205130E+11</td>
    <td align="right">0.516140E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.218911E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.316476E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.294922E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.252921E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.592822E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.192826E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.205342E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200773E+08</td>
    <td align="right">0.968667E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.521999E+10</td>
    <td align="right">0.130756E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   14713.889</td>
    <td align="right">0.262379E+09</td>
    <td align="right">0.249035E+10</td>
    <td align="right">0.207787E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.499176E+10</td>
    <td align="right">0.409943E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  291389.675</td>
    <td align="right">0.142520E+09</td>
    <td align="right">0.288343E+09</td>
    <td align="right">0.211325E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.334453E+10</td>
    <td align="right">0.635861E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  633389.164</td>
    <td align="right">0.780197E+08</td>
    <td align="right">0.673806E+08</td>
    <td align="right">0.293600E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.351884E+10</td>
    <td align="right">0.542759E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  788238.178</td>
    <td align="right">0.240563E+08</td>
    <td align="right">0.992124E+08</td>
    <td align="right">0.309744E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.685278E+10</td>
    <td align="right">0.432661E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   12801.654</td>
    <td align="right">0.178533E+09</td>
    <td align="right">0.137167E+10</td>
    <td align="right">0.139119E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.250971E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.944161E+08</td>
    <td align="right">0.959925E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.652909E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.185079E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.331374E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.284246E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.305820E+11</td>
    <td align="right">0.176258E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1740532.559</td>
    <td align="right">0.800001E+09</td>
    <td align="right">0.146758E+12</td>
    <td align="right">0.849359E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218911E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.673806E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.685278E+10</td>
    <td align="right">0.635861E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  788238.178</td>
    <td align="right">0.262379E+09</td>
    <td align="right">0.316476E+11</td>
    <td align="right">0.309744E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  872955.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.324507E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 1339703.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.259209E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.402024E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.196783E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.192913E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1810257.824</td>
    <td align="right">0.952754E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.344150E+09</td>
    <td align="right">0.139994E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   24726.303</td>
    <td align="right"> 4334633.470</td>
    <td align="right">0.232328E+09</td>
    <td align="right">0.151468E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133861E+09</td>
    <td align="right">0.394476E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  152184.854</td>
    <td align="right"> 2339514.890</td>
    <td align="right">0.298700E+08</td>
    <td align="right">0.504113E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.969727E+08</td>
    <td align="right">0.595239E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  136495.621</td>
    <td align="right">  913023.146</td>
    <td align="right"> 6604319.145</td>
    <td align="right">0.314267E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103669E+09</td>
    <td align="right">0.515870E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  162103.744</td>
    <td align="right"> 1003091.475</td>
    <td align="right"> 8779018.980</td>
    <td align="right">0.299673E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376358E+09</td>
    <td align="right">0.487004E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   21503.089</td>
    <td align="right"> 5345311.436</td>
    <td align="right">0.145545E+09</td>
    <td align="right">0.104483E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246608E+09</td>
    <td align="right"> 5256619.916</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2738148.535</td>
    <td align="right">0.951547E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.521594E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.188274E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 3056684.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.291186E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159216E+10</td>
    <td align="right">0.169954E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  497013.612</td>
    <td align="right">0.184840E+08</td>
    <td align="right">0.149270E+11</td>
    <td align="right">0.137400E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  872955.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 6604319.145</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376358E+09</td>
    <td align="right">0.595239E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  162103.744</td>
    <td align="right"> 5345311.436</td>
    <td align="right">0.324507E+10</td>
    <td align="right">0.504113E+08</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.352205E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.727668E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.293234E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.582548E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.293136E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5660999.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.445421E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   70158.772</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672068E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.117036E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.159364E+09</td>
    <td align="right">0.233170E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  321668.786</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169792E+10</td>
    <td align="right">0.309443E+09</td>
    <td align="right">0.116312E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.327073E+10</td>
    <td align="right">0.855289E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  528657.423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216783E+10</td>
    <td align="right">0.283844E+10</td>
    <td align="right">0.821641E+08</td>
    <td align="right">     211.041</td>
    <td align="right">0.583853E+10</td>
    <td align="right">0.119393E+10</td>
    <td align="right"> 5626856.137</td>
    <td align="right">  279624.316</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159978E+10</td>
    <td align="right">0.476025E+10</td>
    <td align="right">0.173039E+08</td>
    <td align="right">   13824.798</td>
    <td align="right">0.774863E+10</td>
    <td align="right">0.577547E+09</td>
    <td align="right">0.122352E+09</td>
    <td align="right">   26399.460</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.164897E+10</td>
    <td align="right">0.366300E+10</td>
    <td align="right">0.132877E+08</td>
    <td align="right">   15885.433</td>
    <td align="right">0.722740E+10</td>
    <td align="right">0.462154E+09</td>
    <td align="right">0.672788E+08</td>
    <td align="right">   78712.146</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.206356E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.151463E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.148001E+10</td>
    <td align="right">0.530050E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  802747.350</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482269E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.341563E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.275027E+09</td>
    <td align="right">0.244938E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  122845.639</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.261362E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.427911E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.396331E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.653184E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119287E+11</td>
    <td align="right">0.115711E+11</td>
    <td align="right">0.537384E+09</td>
    <td align="right">   29921.272</td>
    <td align="right">0.259997E+11</td>
    <td align="right">0.347571E+12</td>
    <td align="right">0.195258E+09</td>
    <td align="right"> 2230813.893</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.261362E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.462154E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216783E+10</td>
    <td align="right">0.476025E+10</td>
    <td align="right">0.151463E+09</td>
    <td align="right">   15885.433</td>
    <td align="right">0.774863E+10</td>
    <td align="right">0.727668E+11</td>
    <td align="right">0.122352E+09</td>
    <td align="right">  802747.350</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.125690E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.256009E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127738E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.203945E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.974331E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.237449E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.153514E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  299114.548</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.693300E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.784071E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.496678E+09</td>
    <td align="right">0.782169E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3291489.397</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120442E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.223631E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.107142E+11</td>
    <td align="right">0.287511E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7767429.644</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.207378E+10</td>
    <td align="right">0.464151E+09</td>
    <td align="right">0.149353E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.255134E+11</td>
    <td align="right">0.441565E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4619936.900</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134213E+10</td>
    <td align="right">0.129488E+10</td>
    <td align="right">0.112643E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.350763E+11</td>
    <td align="right">0.215015E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3220960.578</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.167024E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.124473E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.319054E+11</td>
    <td align="right">0.158998E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3294822.391</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.134519E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.158207E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.497597E+10</td>
    <td align="right">0.189371E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 7487425.017</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.633218E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.332287E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.105836E+10</td>
    <td align="right">0.809691E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 2278208.670</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112806E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1093494.212</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146248E+12</td>
    <td align="right">       0.000</td>
    <td align="right">   10307.376</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.136449E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228187E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.149634E+11</td>
    <td align="right">0.175903E+10</td>
    <td align="right">0.882426E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.109740E+12</td>
    <td align="right">0.120293E+13</td>
    <td align="right">       0.000</td>
    <td align="right">0.322697E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.633218E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.158998E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207378E+10</td>
    <td align="right">0.129488E+10</td>
    <td align="right">0.223631E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.350763E+11</td>
    <td align="right">0.256009E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 7767429.644</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215673E+11</td>
    <td align="right">0.215329E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.161510E+11</td>
    <td align="right">0.330655E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.107883E+11</td>
    <td align="right">0.425323E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.508072E+10</td>
    <td align="right">0.115319E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.283620E+10</td>
    <td align="right">0.166358E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220723E+10</td>
    <td align="right">0.423565E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.225729E+10</td>
    <td align="right">0.587142E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225721E+10</td>
    <td align="right">0.546070E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.251597E+10</td>
    <td align="right">0.115975E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507512E+10</td>
    <td align="right">0.144987E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102869E+11</td>
    <td align="right">0.356602E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.181627E+11</td>
    <td align="right">0.369433E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.991859E+11</td>
    <td align="right">0.188211E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220723E+10</td>
    <td align="right">0.215329E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.215673E+11</td>
    <td align="right">0.587142E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131012E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.991486E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.688309E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.359847E+11</td>
    <td align="right">0.142118E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.232143E+11</td>
    <td align="right">0.788043E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194931E+11</td>
    <td align="right">0.201983E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.199900E+11</td>
    <td align="right">0.305680E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.199826E+11</td>
    <td align="right">0.274480E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211248E+11</td>
    <td align="right">0.321464E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359640E+11</td>
    <td align="right">0.478156E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.652952E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110885E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.650925E+12</td>
    <td align="right">0.899297E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.194931E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131012E+12</td>
    <td align="right">0.305680E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.425229E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.298029E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169563E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745887E+10</td>
    <td align="right">0.482682E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.512862E+10</td>
    <td align="right">0.784029E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.424558E+10</td>
    <td align="right">0.192133E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.437980E+10</td>
    <td align="right">0.280832E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.437688E+10</td>
    <td align="right">0.271556E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.465380E+10</td>
    <td align="right">0.488127E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.767136E+10</td>
    <td align="right">0.757495E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.152434E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.338288E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.176269E+12</td>
    <td align="right">0.884139E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424558E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.425229E+11</td>
    <td align="right">0.280832E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.592009E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.469111E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364863E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.214770E+12</td>
    <td align="right">0.186503E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.111617E+12</td>
    <td align="right">0.529271E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.605437E+11</td>
    <td align="right">0.200514E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.559954E+11</td>
    <td align="right">0.295035E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.555609E+11</td>
    <td align="right">0.264725E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.910546E+11</td>
    <td align="right">0.144090E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.216233E+12</td>
    <td align="right">0.989806E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.349640E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.525670E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310707E+13</td>
    <td align="right">0.828787E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.555609E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.592009E+12</td>
    <td align="right">0.295035E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179233E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.138854E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.102838E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.570804E+11</td>
    <td align="right">0.387456E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315366E+11</td>
    <td align="right">0.409548E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.211462E+11</td>
    <td align="right">0.126566E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.207789E+11</td>
    <td align="right">0.191413E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207541E+11</td>
    <td align="right">0.170842E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.270574E+11</td>
    <td align="right">0.121494E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.582546E+11</td>
    <td align="right">0.126701E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.986993E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.155689E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.911921E+12</td>
    <td align="right">0.543579E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.207541E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179233E+12</td>
    <td align="right">0.191413E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.464983E+11</td>
    <td align="right"> 5001619.429</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.328496E+11</td>
    <td align="right"> 4558097.417</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188680E+11</td>
    <td align="right">0.852471E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.791648E+10</td>
    <td align="right">0.430031E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.506674E+10</td>
    <td align="right">0.149683E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.418456E+10</td>
    <td align="right">0.255701E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.431083E+10</td>
    <td align="right">0.314649E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.431017E+10</td>
    <td align="right">0.307668E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.458735E+10</td>
    <td align="right">0.145806E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.804295E+10</td>
    <td align="right">0.440576E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171765E+11</td>
    <td align="right">0.664472E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.373266E+11</td>
    <td align="right"> 6780637.028</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.191138E+12</td>
    <td align="right">0.127590E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.418456E+10</td>
    <td align="right"> 4558097.417</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.464983E+11</td>
    <td align="right">0.314649E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.133786E+12</td>
    <td align="right">0.112680E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.120254E+12</td>
    <td align="right">0.853346E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.125557E+12</td>
    <td align="right">0.587115E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110867E+12</td>
    <td align="right">0.281117E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116970E+12</td>
    <td align="right">0.998463E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135071E+12</td>
    <td align="right">0.181051E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.152863E+12</td>
    <td align="right">0.866375E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.149104E+12</td>
    <td align="right">0.806072E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106976E+12</td>
    <td align="right">0.683177E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112303E+12</td>
    <td align="right">0.283525E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122148E+12</td>
    <td align="right">0.557040E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.133336E+12</td>
    <td align="right">0.959182E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151923E+13</td>
    <td align="right">0.485112E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106976E+12</td>
    <td align="right">0.806072E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.152863E+12</td>
    <td align="right">0.112680E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552893E+12</td>
    <td align="right">  358461.392</td>
    <td align="right">30-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158518.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499131E+12</td>
    <td align="right">  358138.611</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158195.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.561572E+12</td>
    <td align="right">  368589.798</td>
    <td align="right">29-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168646.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549789E+12</td>
    <td align="right">  380482.691</td>
    <td align="right">01-APR-17:15</td>
    <td align="right">   56595.910</td>
    <td align="right">   32317.938</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    8343.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226556.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.621679E+12</td>
    <td align="right">  485669.844</td>
    <td align="right">27-MAY-14:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">  109444.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176282.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.668100E+12</td>
    <td align="right">  500511.596</td>
    <td align="right">29-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   96050.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243016.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.714272E+12</td>
    <td align="right">  505300.856</td>
    <td align="right">13-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   99142.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244714.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.717648E+12</td>
    <td align="right">  500717.715</td>
    <td align="right">25-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   96064.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243209.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.609839E+12</td>
    <td align="right">  425607.064</td>
    <td align="right">14-SEP-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   25720.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  199942.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566700E+12</td>
    <td align="right">  388008.065</td>
    <td align="right">14-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    2464.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185600.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539037E+12</td>
    <td align="right">  370373.497</td>
    <td align="right">03-NOV-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    1552.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168877.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552427E+12</td>
    <td align="right">  362042.837</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162099.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715309E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.499131E+12</td>
    <td align="right">  358138.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">   56595.910</td>
    <td align="right">   32317.938</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158195.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.717648E+12</td>
    <td align="right">  505300.856</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">  109444.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244714.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.552893E+12</td>
    <td align="right">  358461.392</td>
    <td align="right">30-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158518.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499131E+12</td>
    <td align="right">  358138.611</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158195.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.561572E+12</td>
    <td align="right">  368589.798</td>
    <td align="right">29-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168646.419</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549789E+12</td>
    <td align="right">  380482.691</td>
    <td align="right">01-APR-17:15</td>
    <td align="right">   56595.910</td>
    <td align="right">   32317.938</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    8343.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  226556.134</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.621679E+12</td>
    <td align="right">  485669.844</td>
    <td align="right">27-MAY-14:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">  109444.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176282.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.668100E+12</td>
    <td align="right">  500511.596</td>
    <td align="right">29-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   96050.962</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243016.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.714272E+12</td>
    <td align="right">  505300.856</td>
    <td align="right">13-JUL-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   99142.468</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244714.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.717648E+12</td>
    <td align="right">  500717.715</td>
    <td align="right">25-AUG-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   96064.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  243209.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.609839E+12</td>
    <td align="right">  425607.064</td>
    <td align="right">14-SEP-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">   25720.980</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  199942.704</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.566700E+12</td>
    <td align="right">  388008.065</td>
    <td align="right">14-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    2464.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  185600.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.539037E+12</td>
    <td align="right">  370373.497</td>
    <td align="right">03-NOV-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">    1552.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168877.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.552427E+12</td>
    <td align="right">  362042.837</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162099.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.715309E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.499131E+12</td>
    <td align="right">  358138.611</td>
    <td align="right">&nbsp;</td>
    <td align="right">   56595.910</td>
    <td align="right">   32317.938</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  158195.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.717648E+12</td>
    <td align="right">  505300.856</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   56668.821</td>
    <td align="right">       0.000</td>
    <td align="right">  109444.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  244714.546</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      123.00</td>
    <td align="right">       14.19</td>
    <td align="right">        7.75</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       98.50</td>
    <td align="right">       14.58</td>
    <td align="right">        7.00</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       54.25</td>
    <td align="right">       15.30</td>
    <td align="right">        7.50</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       18.75</td>
    <td align="right">       16.61</td>
    <td align="right">        5.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        1.50</td>
    <td align="right">       20.71</td>
    <td align="right">        1.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       15.00</td>
    <td align="right">       16.99</td>
    <td align="right">        5.00</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       56.00</td>
    <td align="right">       15.48</td>
    <td align="right">        7.25</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      104.25</td>
    <td align="right">       14.59</td>
    <td align="right">        7.75</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      471.75</td>
    <td align="right">       14.85</td>
    <td align="right">       49.25</td>
    <td align="right">       20.37</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      123.00</td>
    <td align="right">       20.71</td>
    <td align="right">        7.75</td>
    <td align="right">       20.71</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
    <td align="right">        0.50</td>
    <td align="right">       24.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.75</td>
    <td align="right">       14.47</td>
    <td align="right">        7.75</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       72.50</td>
    <td align="right">       14.76</td>
    <td align="right">        7.00</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       48.25</td>
    <td align="right">       15.50</td>
    <td align="right">        6.75</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       12.50</td>
    <td align="right">       16.97</td>
    <td align="right">        4.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.76</td>
    <td align="right">        0.75</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        9.75</td>
    <td align="right">       17.06</td>
    <td align="right">        3.25</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       48.00</td>
    <td align="right">       15.69</td>
    <td align="right">        6.75</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       86.00</td>
    <td align="right">       14.83</td>
    <td align="right">        7.75</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      381.75</td>
    <td align="right">       15.05</td>
    <td align="right">       44.25</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.75</td>
    <td align="right">       20.76</td>
    <td align="right">        7.75</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      130.75</td>
    <td align="right">       13.90</td>
    <td align="right">        7.75</td>
    <td align="right">       20.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      109.00</td>
    <td align="right">       14.25</td>
    <td align="right">        7.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.50</td>
    <td align="right">       14.92</td>
    <td align="right">        7.75</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       47.25</td>
    <td align="right">       15.81</td>
    <td align="right">        7.00</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.50</td>
    <td align="right">       18.37</td>
    <td align="right">        3.25</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.25</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        2.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       41.75</td>
    <td align="right">       15.97</td>
    <td align="right">        7.25</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.00</td>
    <td align="right">       15.03</td>
    <td align="right">        7.50</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      113.25</td>
    <td align="right">       14.27</td>
    <td align="right">        7.75</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      619.50</td>
    <td align="right">       14.67</td>
    <td align="right">       57.75</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      130.75</td>
    <td align="right">       20.78</td>
    <td align="right">        7.75</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      138.00</td>
    <td align="right">       13.48</td>
    <td align="right">        8.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      119.75</td>
    <td align="right">       13.92</td>
    <td align="right">        7.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       97.00</td>
    <td align="right">       14.65</td>
    <td align="right">        7.75</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.75</td>
    <td align="right">       15.61</td>
    <td align="right">        7.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        8.25</td>
    <td align="right">       17.95</td>
    <td align="right">        4.25</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.76</td>
    <td align="right">        0.25</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.50</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.25</td>
    <td align="right">       20.68</td>
    <td align="right">        3.25</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.25</td>
    <td align="right">       15.63</td>
    <td align="right">        7.75</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      100.50</td>
    <td align="right">       14.78</td>
    <td align="right">        7.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      132.25</td>
    <td align="right">       14.00</td>
    <td align="right">        7.75</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      709.75</td>
    <td align="right">       14.42</td>
    <td align="right">       61.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      138.00</td>
    <td align="right">       20.76</td>
    <td align="right">        8.00</td>
    <td align="right">       20.76</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
    <td align="right">        0.25</td>
    <td align="right">       24.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      129.00</td>
    <td align="right">       14.18</td>
    <td align="right">        7.75</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      103.50</td>
    <td align="right">       14.47</td>
    <td align="right">        7.00</td>
    <td align="right">       20.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       78.25</td>
    <td align="right">       15.06</td>
    <td align="right">        7.75</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       46.25</td>
    <td align="right">       15.87</td>
    <td align="right">        6.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        5.75</td>
    <td align="right">       18.29</td>
    <td align="right">        3.25</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.75</td>
    <td align="right">        0.25</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.25</td>
    <td align="right">       20.75</td>
    <td align="right">        0.25</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       20.66</td>
    <td align="right">        2.00</td>
    <td align="right">       20.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       37.75</td>
    <td align="right">       16.14</td>
    <td align="right">        7.25</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       77.50</td>
    <td align="right">       15.18</td>
    <td align="right">        7.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.25</td>
    <td align="right">       14.45</td>
    <td align="right">        7.75</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      587.75</td>
    <td align="right">       14.86</td>
    <td align="right">       57.50</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      129.00</td>
    <td align="right">       20.75</td>
    <td align="right">        7.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      123.50</td>
    <td align="right">       14.24</td>
    <td align="right">        7.75</td>
    <td align="right">       19.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.50</td>
    <td align="right">       14.52</td>
    <td align="right">        7.00</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       88.50</td>
    <td align="right">       15.00</td>
    <td align="right">        7.50</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       61.50</td>
    <td align="right">       15.53</td>
    <td align="right">        6.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       16.00</td>
    <td align="right">       16.38</td>
    <td align="right">        3.50</td>
    <td align="right">       20.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       19.90</td>
    <td align="right">        1.75</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       62.00</td>
    <td align="right">       15.50</td>
    <td align="right">        5.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       90.00</td>
    <td align="right">       15.10</td>
    <td align="right">        7.25</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.50</td>
    <td align="right">       14.51</td>
    <td align="right">        7.75</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      658.50</td>
    <td align="right">       14.86</td>
    <td align="right">       54.00</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      123.50</td>
    <td align="right">       19.90</td>
    <td align="right">        7.75</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182888E+10</td>
    <td align="right">    15425.86</td>
    <td align="right">20-JAN-06:19</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.0</td>
    <td align="right">0.509678E+09</td>
    <td align="right">      590.18</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.253424E+10</td>
    <td align="right">    15352.65</td>
    <td align="right">13-FEB-06:19</td>
    <td align="right">        -3.2</td>
    <td align="right">        -4.2</td>
    <td align="right">0.468908E+09</td>
    <td align="right">      636.53</td>
    <td align="right">18-FEB-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.550779E+10</td>
    <td align="right">    15580.71</td>
    <td align="right">09-MAR-06:19</td>
    <td align="right">        -2.1</td>
    <td align="right">        -2.9</td>
    <td align="right">0.590747E+09</td>
    <td align="right">      726.93</td>
    <td align="right">29-MAR-14:15</td>
    <td align="right">        7.65</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.734914E+10</td>
    <td align="right">    15509.22</td>
    <td align="right">24-APR-05:19</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.4</td>
    <td align="right">0.637926E+09</td>
    <td align="right">      729.58</td>
    <td align="right">07-APR-14:00</td>
    <td align="right">        6.10</td>
    <td align="right">        5.28</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.125760E+11</td>
    <td align="right">    16592.44</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       34.30</td>
    <td align="right">       23.72</td>
    <td align="right">0.691874E+09</td>
    <td align="right">      726.92</td>
    <td align="right">22-MAY-14:30</td>
    <td align="right">       12.60</td>
    <td align="right">        8.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.171760E+11</td>
    <td align="right">    18049.86</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">0.688561E+09</td>
    <td align="right">      726.92</td>
    <td align="right">10-JUN-10:15</td>
    <td align="right">       19.70</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189943E+11</td>
    <td align="right">    17686.08</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.96</td>
    <td align="right">0.687144E+09</td>
    <td align="right">      726.88</td>
    <td align="right">29-JUL-10:15</td>
    <td align="right">       20.80</td>
    <td align="right">       14.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.192507E+11</td>
    <td align="right">    17488.68</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.25</td>
    <td align="right">0.714507E+09</td>
    <td align="right">      726.89</td>
    <td align="right">29-AUG-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.63</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.121441E+11</td>
    <td align="right">    15339.46</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.26</td>
    <td align="right">0.669499E+09</td>
    <td align="right">      726.93</td>
    <td align="right">25-SEP-14:30</td>
    <td align="right">       15.20</td>
    <td align="right">       10.17</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.767650E+10</td>
    <td align="right">    14833.10</td>
    <td align="right">24-OCT-05:19</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.5</td>
    <td align="right">0.650491E+09</td>
    <td align="right">      727.00</td>
    <td align="right">24-OCT-14:15</td>
    <td align="right">        7.92</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.517013E+10</td>
    <td align="right">    14580.63</td>
    <td align="right">27-NOV-06:19</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.1</td>
    <td align="right">0.539466E+09</td>
    <td align="right">      728.54</td>
    <td align="right">07-NOV-15:15</td>
    <td align="right">        7.15</td>
    <td align="right">        6.11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.273419E+10</td>
    <td align="right">    14524.98</td>
    <td align="right">18-DEC-06:19</td>
    <td align="right">        -7.8</td>
    <td align="right">        -8.4</td>
    <td align="right">0.512853E+09</td>
    <td align="right">      662.33</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.112942E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.736165E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.182888E+10</td>
    <td align="right">    14524.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -11.6</td>
    <td align="right">       -12.1</td>
    <td align="right">0.468908E+09</td>
    <td align="right">      590.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.192507E+11</td>
    <td align="right">    18049.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.30</td>
    <td align="right">       25.96</td>
    <td align="right">0.714507E+09</td>
    <td align="right">      729.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       15.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.215090E+10</td>
    <td align="right">    23315.18</td>
    <td align="right">24-JAN-06:19</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.3</td>
    <td align="right">0.547052E+09</td>
    <td align="right">      610.28</td>
    <td align="right">30-JAN-15:00</td>
    <td align="right">        1.70</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.283705E+10</td>
    <td align="right">    19377.26</td>
    <td align="right">24-FEB-06:19</td>
    <td align="right">       -15.0</td>
    <td align="right">       -15.9</td>
    <td align="right">0.501215E+09</td>
    <td align="right">      633.03</td>
    <td align="right">11-FEB-16:00</td>
    <td align="right">        3.30</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.493478E+10</td>
    <td align="right">    21624.15</td>
    <td align="right">08-MAR-06:19</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.0</td>
    <td align="right">0.615823E+09</td>
    <td align="right">      781.44</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        9.72</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.461679E+10</td>
    <td align="right">    13659.47</td>
    <td align="right">26-APR-05:17</td>
    <td align="right">        5.00</td>
    <td align="right">        3.88</td>
    <td align="right">0.657911E+09</td>
    <td align="right">      783.33</td>
    <td align="right">15-APR-10:45</td>
    <td align="right">       22.25</td>
    <td align="right">       12.22</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.813961E+10</td>
    <td align="right">    15773.33</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       34.30</td>
    <td align="right">       23.72</td>
    <td align="right">0.735284E+09</td>
    <td align="right">      781.50</td>
    <td align="right">26-MAY-14:15</td>
    <td align="right">       24.62</td>
    <td align="right">       18.46</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.136317E+11</td>
    <td align="right">    17314.18</td>
    <td align="right">30-JUN-15:00</td>
    <td align="right">       33.30</td>
    <td align="right">       22.06</td>
    <td align="right">0.737807E+09</td>
    <td align="right">      782.42</td>
    <td align="right">10-JUN-11:15</td>
    <td align="right">       20.88</td>
    <td align="right">       12.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160051E+11</td>
    <td align="right">    17054.98</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.96</td>
    <td align="right">0.736905E+09</td>
    <td align="right">      781.61</td>
    <td align="right">31-JUL-14:15</td>
    <td align="right">       20.27</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162156E+11</td>
    <td align="right">    16829.59</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.25</td>
    <td align="right">0.766282E+09</td>
    <td align="right">      782.25</td>
    <td align="right">05-AUG-10:45</td>
    <td align="right">       19.70</td>
    <td align="right">       14.17</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.746807E+10</td>
    <td align="right">    14459.99</td>
    <td align="right">14-SEP-14:00</td>
    <td align="right">       28.90</td>
    <td align="right">       20.26</td>
    <td align="right">0.713107E+09</td>
    <td align="right">      781.52</td>
    <td align="right">30-SEP-11:45</td>
    <td align="right">       22.60</td>
    <td align="right">       17.84</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475515E+10</td>
    <td align="right">    17266.07</td>
    <td align="right">20-OCT-05:18</td>
    <td align="right">        0.95</td>
    <td align="right">        -0.4</td>
    <td align="right">0.673747E+09</td>
    <td align="right">      782.36</td>
    <td align="right">02-OCT-14:30</td>
    <td align="right">       21.70</td>
    <td align="right">       13.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.480865E+10</td>
    <td align="right">    21988.67</td>
    <td align="right">30-NOV-06:19</td>
    <td align="right">       -12.5</td>
    <td align="right">       -12.8</td>
    <td align="right">0.563828E+09</td>
    <td align="right">      781.44</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.313872E+10</td>
    <td align="right">    21916.30</td>
    <td align="right">14-DEC-06:19</td>
    <td align="right">       -12.1</td>
    <td align="right">       -12.7</td>
    <td align="right">0.548895E+09</td>
    <td align="right">      651.93</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        3.90</td>
    <td align="right">        3.42</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.887021E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.779786E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.215090E+10</td>
    <td align="right">    13659.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -15.0</td>
    <td align="right">       -15.9</td>
    <td align="right">0.501215E+09</td>
    <td align="right">      610.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.70</td>
    <td align="right">        0.76</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.162156E+11</td>
    <td align="right">    23315.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.30</td>
    <td align="right">       25.96</td>
    <td align="right">0.766282E+09</td>
    <td align="right">      783.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.62</td>
    <td align="right">       18.46</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 70976217.01</td>
    <td align="right">    24686.56</td>
    <td align="right">12-JAN-06:19</td>
    <td align="right">        -2.2</td>
    <td align="right">        -2.4</td>
    <td align="right">0.629879E+09</td>
    <td align="right">      666.60</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.108057E+09</td>
    <td align="right">    24474.90</td>
    <td align="right">28-FEB-06:19</td>
    <td align="right">        -0.3</td>
    <td align="right">        -2.2</td>
    <td align="right">0.574180E+09</td>
    <td align="right">      666.60</td>
    <td align="right">04-FEB-12:15</td>
    <td align="right">       -16.9</td>
    <td align="right">       -17.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 79743811.82</td>
    <td align="right">    24608.95</td>
    <td align="right">25-MAR-05:19</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.8</td>
    <td align="right">0.661297E+09</td>
    <td align="right">      773.59</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 81327517.39</td>
    <td align="right">    26134.12</td>
    <td align="right">15-APR-05:20</td>
    <td align="right">        7.48</td>
    <td align="right">        4.65</td>
    <td align="right">0.664380E+09</td>
    <td align="right">      900.88</td>
    <td align="right">15-APR-13:00</td>
    <td align="right">       22.20</td>
    <td align="right">       11.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.103737E+10</td>
    <td align="right">    26858.85</td>
    <td align="right">20-MAY-05:20</td>
    <td align="right">        6.85</td>
    <td align="right">        4.99</td>
    <td align="right">0.792652E+09</td>
    <td align="right">      901.56</td>
    <td align="right">06-MAY-14:30</td>
    <td align="right">       22.60</td>
    <td align="right">       16.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.412360E+10</td>
    <td align="right">    13998.33</td>
    <td align="right">08-JUN-05:18</td>
    <td align="right">        9.85</td>
    <td align="right">        7.32</td>
    <td align="right">0.845799E+09</td>
    <td align="right">      901.73</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">       23.13</td>
    <td align="right">       20.08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.647954E+10</td>
    <td align="right">    12879.22</td>
    <td align="right">15-JUL-15:00</td>
    <td align="right">       31.70</td>
    <td align="right">       25.96</td>
    <td align="right">0.848899E+09</td>
    <td align="right">      900.91</td>
    <td align="right">29-JUL-14:30</td>
    <td align="right">       24.15</td>
    <td align="right">       18.83</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.611778E+10</td>
    <td align="right">    12077.77</td>
    <td align="right">27-AUG-16:15</td>
    <td align="right">       29.85</td>
    <td align="right">       25.85</td>
    <td align="right">0.882691E+09</td>
    <td align="right">      904.07</td>
    <td align="right">05-AUG-15:30</td>
    <td align="right">       21.95</td>
    <td align="right">       14.26</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.359209E+09</td>
    <td align="right">    24360.34</td>
    <td align="right">27-SEP-05:18</td>
    <td align="right">        5.97</td>
    <td align="right">        5.11</td>
    <td align="right">0.788387E+09</td>
    <td align="right">      903.73</td>
    <td align="right">22-SEP-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       20.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 76938801.53</td>
    <td align="right">    24761.87</td>
    <td align="right">13-OCT-05:20</td>
    <td align="right">        9.55</td>
    <td align="right">        8.58</td>
    <td align="right">0.674821E+09</td>
    <td align="right">      900.88</td>
    <td align="right">07-OCT-14:15</td>
    <td align="right">       25.72</td>
    <td align="right">       16.04</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 65745178.53</td>
    <td align="right">    24757.45</td>
    <td align="right">20-NOV-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.6</td>
    <td align="right">0.613227E+09</td>
    <td align="right">      822.25</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.112365E+09</td>
    <td align="right">    23653.91</td>
    <td align="right">09-DEC-06:19</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.7</td>
    <td align="right">0.629904E+09</td>
    <td align="right">      666.60</td>
    <td align="right">30-DEC-12:30</td>
    <td align="right">       -20.3</td>
    <td align="right">       -21.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.187126E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.860612E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 65745178.53</td>
    <td align="right">    12077.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.6</td>
    <td align="right">        -6.7</td>
    <td align="right">0.574180E+09</td>
    <td align="right">      666.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.647954E+10</td>
    <td align="right">    26858.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.70</td>
    <td align="right">       25.96</td>
    <td align="right">0.882691E+09</td>
    <td align="right">      904.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.72</td>
    <td align="right">       20.41</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8962784.94</td>
    <td align="right">     3590.76</td>
    <td align="right">19-JAN-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">        -0.8</td>
    <td align="right">0.134970E+09</td>
    <td align="right">      142.84</td>
    <td align="right">07-JAN-11:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 15814268.96</td>
    <td align="right">     3490.85</td>
    <td align="right">13-FEB-06:19</td>
    <td align="right">        -3.2</td>
    <td align="right">        -4.2</td>
    <td align="right">0.123044E+09</td>
    <td align="right">      142.85</td>
    <td align="right">04-FEB-11:00</td>
    <td align="right">       -17.2</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 18257839.80</td>
    <td align="right">     4496.79</td>
    <td align="right">23-MAR-05:19</td>
    <td align="right">        5.15</td>
    <td align="right">        1.97</td>
    <td align="right">0.141782E+09</td>
    <td align="right">      166.92</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 11200508.70</td>
    <td align="right">     4600.96</td>
    <td align="right">13-APR-05:19</td>
    <td align="right">        2.80</td>
    <td align="right">        0.86</td>
    <td align="right">0.142955E+09</td>
    <td align="right">      193.05</td>
    <td align="right">15-APR-14:30</td>
    <td align="right">       22.20</td>
    <td align="right">       11.12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.369424E+09</td>
    <td align="right">     4625.84</td>
    <td align="right">18-MAY-05:18</td>
    <td align="right">        6.90</td>
    <td align="right">        4.91</td>
    <td align="right">0.170617E+09</td>
    <td align="right">      193.05</td>
    <td align="right">02-MAY-14:00</td>
    <td align="right">       21.10</td>
    <td align="right">       12.93</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123950E+10</td>
    <td align="right">     3052.12</td>
    <td align="right">30-JUN-14:00</td>
    <td align="right">       33.90</td>
    <td align="right">       21.82</td>
    <td align="right">0.180940E+09</td>
    <td align="right">      193.05</td>
    <td align="right">08-JUN-14:15</td>
    <td align="right">       16.55</td>
    <td align="right">       11.13</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178250E+10</td>
    <td align="right">     2867.77</td>
    <td align="right">08-JUL-14:00</td>
    <td align="right">       32.20</td>
    <td align="right">       22.70</td>
    <td align="right">0.181761E+09</td>
    <td align="right">      193.05</td>
    <td align="right">31-JUL-14:15</td>
    <td align="right">       20.27</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.168168E+10</td>
    <td align="right">     2690.03</td>
    <td align="right">25-AUG-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       25.25</td>
    <td align="right">0.188912E+09</td>
    <td align="right">      193.05</td>
    <td align="right">05-AUG-12:15</td>
    <td align="right">       21.82</td>
    <td align="right">       14.28</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.168783E+09</td>
    <td align="right">     5251.72</td>
    <td align="right">27-SEP-05:18</td>
    <td align="right">        5.97</td>
    <td align="right">        5.11</td>
    <td align="right">0.168923E+09</td>
    <td align="right">      193.05</td>
    <td align="right">23-SEP-12:30</td>
    <td align="right">       23.40</td>
    <td align="right">       17.19</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 19490988.95</td>
    <td align="right">     4608.70</td>
    <td align="right">26-OCT-05:19</td>
    <td align="right">        1.77</td>
    <td align="right">        1.19</td>
    <td align="right">0.145050E+09</td>
    <td align="right">      193.04</td>
    <td align="right">07-OCT-14:45</td>
    <td align="right">       26.38</td>
    <td align="right">       16.43</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 12571861.82</td>
    <td align="right">     4652.68</td>
    <td align="right">06-NOV-06:19</td>
    <td align="right">        2.48</td>
    <td align="right">        1.47</td>
    <td align="right">0.131475E+09</td>
    <td align="right">      175.61</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 18230324.25</td>
    <td align="right">     3435.03</td>
    <td align="right">23-DEC-06:19</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.0</td>
    <td align="right">0.134978E+09</td>
    <td align="right">      142.84</td>
    <td align="right">30-DEC-12:15</td>
    <td align="right">       -20.5</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.534643E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.184541E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  8962784.94</td>
    <td align="right">     2690.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.2</td>
    <td align="right">0.123044E+09</td>
    <td align="right">      142.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.5</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178250E+10</td>
    <td align="right">     5251.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       33.90</td>
    <td align="right">       25.25</td>
    <td align="right">0.188912E+09</td>
    <td align="right">      193.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.38</td>
    <td align="right">       17.19</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.152608E+09</td>
    <td align="right">    35798.33</td>
    <td align="right">31-JAN-06:19</td>
    <td align="right">        0.45</td>
    <td align="right">        -0.1</td>
    <td align="right">0.172957E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110402E+09</td>
    <td align="right">    33873.00</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        1.42</td>
    <td align="right">        -0.1</td>
    <td align="right">0.157662E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">03-FEB-15:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119140E+09</td>
    <td align="right">    37089.46</td>
    <td align="right">25-MAR-05:19</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.8</td>
    <td align="right">0.179907E+10</td>
    <td align="right">     1853.40</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.127354E+09</td>
    <td align="right">    38911.41</td>
    <td align="right">06-APR-05:19</td>
    <td align="right">        -2.1</td>
    <td align="right">        -3.0</td>
    <td align="right">0.173618E+10</td>
    <td align="right">     2313.81</td>
    <td align="right">15-APR-15:45</td>
    <td align="right">       21.82</td>
    <td align="right">       11.08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138833E+09</td>
    <td align="right">    36390.57</td>
    <td align="right">12-MAY-05:19</td>
    <td align="right">        0.95</td>
    <td align="right">        0.29</td>
    <td align="right">0.199581E+10</td>
    <td align="right">     2473.76</td>
    <td align="right">05-MAY-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       17.76</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.390562E+09</td>
    <td align="right">    21326.63</td>
    <td align="right">08-JUN-05:18</td>
    <td align="right">        9.85</td>
    <td align="right">        7.32</td>
    <td align="right">0.220724E+10</td>
    <td align="right">     2477.97</td>
    <td align="right">24-JUN-15:30</td>
    <td align="right">       23.05</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.545843E+09</td>
    <td align="right">    14913.96</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       11.90</td>
    <td align="right">       10.99</td>
    <td align="right">0.226607E+10</td>
    <td align="right">     2473.81</td>
    <td align="right">03-JUL-14:15</td>
    <td align="right">       24.02</td>
    <td align="right">       16.34</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.390971E+09</td>
    <td align="right">     7220.59</td>
    <td align="right">07-AUG-05:20</td>
    <td align="right">       13.30</td>
    <td align="right">       12.13</td>
    <td align="right">0.235188E+10</td>
    <td align="right">     2474.96</td>
    <td align="right">11-AUG-14:15</td>
    <td align="right">       23.30</td>
    <td align="right">       14.43</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.118818E+09</td>
    <td align="right">    34014.72</td>
    <td align="right">27-SEP-05:18</td>
    <td align="right">        5.97</td>
    <td align="right">        5.11</td>
    <td align="right">0.191983E+10</td>
    <td align="right">     2480.18</td>
    <td align="right">23-SEP-14:15</td>
    <td align="right">       23.75</td>
    <td align="right">       17.21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117200E+09</td>
    <td align="right">    39620.74</td>
    <td align="right">24-OCT-05:19</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.5</td>
    <td align="right">0.176629E+10</td>
    <td align="right">     2473.69</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       25.20</td>
    <td align="right">       16.05</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 88344225.93</td>
    <td align="right">    38478.79</td>
    <td align="right">04-NOV-05:19</td>
    <td align="right">        -2.3</td>
    <td align="right">        -3.1</td>
    <td align="right">0.166810E+10</td>
    <td align="right">     1963.46</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141122E+09</td>
    <td align="right">    38064.17</td>
    <td align="right">23-DEC-06:19</td>
    <td align="right">        -3.3</td>
    <td align="right">        -4.0</td>
    <td align="right">0.172958E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">30-DEC-16:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.244120E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.227462E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88344225.93</td>
    <td align="right">     7220.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.6</td>
    <td align="right">        -4.5</td>
    <td align="right">0.157662E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.545843E+09</td>
    <td align="right">    39620.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">       12.13</td>
    <td align="right">0.235188E+10</td>
    <td align="right">     2480.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       21.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.389446E+09</td>
    <td align="right">    66153.84</td>
    <td align="right">20-JAN-06:21</td>
    <td align="right">        -1.2</td>
    <td align="right">        -2.0</td>
    <td align="right">0.565276E+10</td>
    <td align="right">     5982.52</td>
    <td align="right">04-JAN-15:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.357329E+09</td>
    <td align="right">    52529.32</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        1.42</td>
    <td align="right">        -0.1</td>
    <td align="right">0.515312E+10</td>
    <td align="right">     5982.48</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       -14.4</td>
    <td align="right">       -15.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.205039E+09</td>
    <td align="right">    96292.49</td>
    <td align="right">30-MAR-05:19</td>
    <td align="right">        4.12</td>
    <td align="right">        2.78</td>
    <td align="right">0.587890E+10</td>
    <td align="right">     5982.44</td>
    <td align="right">04-MAR-16:00</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.6</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.281982E+09</td>
    <td align="right">    94228.02</td>
    <td align="right">26-APR-05:19</td>
    <td align="right">        5.00</td>
    <td align="right">        3.88</td>
    <td align="right">0.558901E+10</td>
    <td align="right">     6577.75</td>
    <td align="right">01-APR-15:00</td>
    <td align="right">       23.30</td>
    <td align="right">       18.07</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284920E+09</td>
    <td align="right">    92791.40</td>
    <td align="right">22-MAY-05:19</td>
    <td align="right">        5.80</td>
    <td align="right">        5.51</td>
    <td align="right">0.626131E+10</td>
    <td align="right">     8095.25</td>
    <td align="right">04-MAY-14:45</td>
    <td align="right">       26.65</td>
    <td align="right">       17.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.253414E+09</td>
    <td align="right">    85936.12</td>
    <td align="right">08-JUN-05:18</td>
    <td align="right">        9.85</td>
    <td align="right">        7.32</td>
    <td align="right">0.684006E+10</td>
    <td align="right">     8093.78</td>
    <td align="right">24-JUN-14:30</td>
    <td align="right">       23.45</td>
    <td align="right">       21.23</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122674E+09</td>
    <td align="right">    59022.12</td>
    <td align="right">03-JUL-05:20</td>
    <td align="right">       11.90</td>
    <td align="right">       10.99</td>
    <td align="right">0.714649E+10</td>
    <td align="right">     8086.79</td>
    <td align="right">20-JUL-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       19.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105459E+09</td>
    <td align="right">    37708.45</td>
    <td align="right">07-AUG-05:20</td>
    <td align="right">       13.30</td>
    <td align="right">       12.13</td>
    <td align="right">0.743717E+10</td>
    <td align="right">     8105.01</td>
    <td align="right">07-AUG-14:30</td>
    <td align="right">       24.70</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.389563E+09</td>
    <td align="right">    96044.90</td>
    <td align="right">02-SEP-05:20</td>
    <td align="right">        8.30</td>
    <td align="right">        7.68</td>
    <td align="right">0.599404E+10</td>
    <td align="right">     8092.30</td>
    <td align="right">30-SEP-15:30</td>
    <td align="right">       25.25</td>
    <td align="right">       18.33</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.282865E+09</td>
    <td align="right">    97540.29</td>
    <td align="right">13-OCT-05:20</td>
    <td align="right">        9.55</td>
    <td align="right">        8.58</td>
    <td align="right">0.571133E+10</td>
    <td align="right">     7864.51</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       25.95</td>
    <td align="right">       16.35</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.158204E+09</td>
    <td align="right">    91681.36</td>
    <td align="right">03-NOV-05:20</td>
    <td align="right">       11.25</td>
    <td align="right">        8.31</td>
    <td align="right">0.544842E+10</td>
    <td align="right">     6072.13</td>
    <td align="right">02-NOV-14:00</td>
    <td align="right">       20.00</td>
    <td align="right">       12.09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353617E+09</td>
    <td align="right">    82046.66</td>
    <td align="right">26-DEC-06:21</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.3</td>
    <td align="right">0.565298E+10</td>
    <td align="right">     5982.54</td>
    <td align="right">30-DEC-16:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.318451E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.727656E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.105459E+09</td>
    <td align="right">    37708.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.8</td>
    <td align="right">        -2.3</td>
    <td align="right">0.515312E+10</td>
    <td align="right">     5982.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.389563E+09</td>
    <td align="right">    97540.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
    <td align="right">       12.13</td>
    <td align="right">0.743717E+10</td>
    <td align="right">     8105.01</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.65</td>
    <td align="right">       21.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.174221E+11</td>
    <td align="right">    57796.41</td>
    <td align="right">16-JAN-06:15</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110220E+11</td>
    <td align="right">    57903.58</td>
    <td align="right">05-FEB-05:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.536626E+10</td>
    <td align="right">    57898.15</td>
    <td align="right">19-MAR-05:15</td>
    <td align="right">        4.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.150938E+10</td>
    <td align="right">    58182.30</td>
    <td align="right">17-APR-05:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289231E+09</td>
    <td align="right">    57872.22</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  3131849.30</td>
    <td align="right">     5807.77</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   630999.11</td>
    <td align="right">      968.93</td>
    <td align="right">21-JUL-05:20</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   727498.27</td>
    <td align="right">     1506.39</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151567E+09</td>
    <td align="right">    37269.67</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145973E+10</td>
    <td align="right">    58132.61</td>
    <td align="right">02-OCT-05:15</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.476123E+10</td>
    <td align="right">    58619.05</td>
    <td align="right">12-NOV-06:15</td>
    <td align="right">        6.10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.128432E+11</td>
    <td align="right">    57795.26</td>
    <td align="right">17-DEC-05:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.548292E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   630999.11</td>
    <td align="right">      968.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.174221E+11</td>
    <td align="right">    58619.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.155341E+11</td>
    <td align="right">    99787.41</td>
    <td align="right">06-JAN-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.970400E+10</td>
    <td align="right">    99362.44</td>
    <td align="right">04-FEB-03:30</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.484354E+10</td>
    <td align="right">    93853.47</td>
    <td align="right">06-MAR-04:15</td>
    <td align="right">       -18.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.156374E+10</td>
    <td align="right">    84227.79</td>
    <td align="right">09-APR-05:15</td>
    <td align="right">        -4.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450631E+09</td>
    <td align="right">    80419.13</td>
    <td align="right">12-MAY-05:15</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 67895441.02</td>
    <td align="right">     8840.81</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 74297751.58</td>
    <td align="right">     3536.21</td>
    <td align="right">21-JUL-05:20</td>
    <td align="right">       24.20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 44126815.53</td>
    <td align="right">     3617.35</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262768E+09</td>
    <td align="right">    44083.17</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153138E+10</td>
    <td align="right">    83531.90</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.427973E+10</td>
    <td align="right">    89494.76</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">       -12.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.114344E+11</td>
    <td align="right">   100923.42</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.497906E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 44126815.53</td>
    <td align="right">     3536.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.155341E+11</td>
    <td align="right">   100923.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.20</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.980532E+11</td>
    <td align="right">   178646.73</td>
    <td align="right">06-JAN-04:00</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.727659E+11</td>
    <td align="right">   179056.70</td>
    <td align="right">04-FEB-03:30</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.482851E+11</td>
    <td align="right">   172215.55</td>
    <td align="right">06-MAR-04:00</td>
    <td align="right">       -17.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238092E+11</td>
    <td align="right">   152574.70</td>
    <td align="right">24-APR-05:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.110619E+11</td>
    <td align="right">   150106.97</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.362857E+10</td>
    <td align="right">    87256.97</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.223493E+10</td>
    <td align="right">    48477.91</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246867E+10</td>
    <td align="right">    33293.55</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105070E+11</td>
    <td align="right">   140925.19</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.232245E+11</td>
    <td align="right">   150428.23</td>
    <td align="right">02-OCT-05:15</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.455693E+11</td>
    <td align="right">   169082.37</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.813214E+11</td>
    <td align="right">   179679.60</td>
    <td align="right">31-DEC-03:30</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.422930E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.223493E+10</td>
    <td align="right">    33293.55</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.980532E+11</td>
    <td align="right">   179679.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180402E+11</td>
    <td align="right">    30043.38</td>
    <td align="right">06-JAN-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.133385E+11</td>
    <td align="right">    30241.92</td>
    <td align="right">04-FEB-02:45</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.860191E+10</td>
    <td align="right">    29045.32</td>
    <td align="right">06-MAR-04:00</td>
    <td align="right">       -17.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.374967E+10</td>
    <td align="right">    25928.01</td>
    <td align="right">24-APR-05:15</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.138639E+10</td>
    <td align="right">    24955.92</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335135E+09</td>
    <td align="right">    11819.57</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.218087E+09</td>
    <td align="right">     6401.62</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246530E+09</td>
    <td align="right">     4937.95</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.122415E+10</td>
    <td align="right">    23171.36</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.369436E+10</td>
    <td align="right">    25170.98</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.818122E+10</td>
    <td align="right">    28423.24</td>
    <td align="right">30-NOV-05:45</td>
    <td align="right">       -12.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.150246E+11</td>
    <td align="right">    30123.92</td>
    <td align="right">31-DEC-01:00</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.740407E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.218087E+09</td>
    <td align="right">     4937.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180402E+11</td>
    <td align="right">    30241.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.105943E+12</td>
    <td align="right">   213703.19</td>
    <td align="right">06-JAN-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.802701E+11</td>
    <td align="right">   211793.69</td>
    <td align="right">04-FEB-05:45</td>
    <td align="right">       -25.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.576186E+11</td>
    <td align="right">   205860.81</td>
    <td align="right">06-MAR-04:00</td>
    <td align="right">       -17.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.322783E+11</td>
    <td align="right">   179761.33</td>
    <td align="right">17-APR-05:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.182937E+11</td>
    <td align="right">   178388.02</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105057E+11</td>
    <td align="right">   109367.44</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.866223E+10</td>
    <td align="right">    69282.72</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.836523E+10</td>
    <td align="right">    44979.66</td>
    <td align="right">13-AUG-05:15</td>
    <td align="right">       11.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156845E+11</td>
    <td align="right">   167980.13</td>
    <td align="right">25-SEP-05:15</td>
    <td align="right">        5.53</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.323209E+11</td>
    <td align="right">   179353.53</td>
    <td align="right">02-OCT-05:15</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.552838E+11</td>
    <td align="right">   202782.63</td>
    <td align="right">30-NOV-05:00</td>
    <td align="right">       -12.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.899508E+11</td>
    <td align="right">   214032.53</td>
    <td align="right">31-DEC-04:00</td>
    <td align="right">       -29.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.515177E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.836523E+10</td>
    <td align="right">    44979.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105943E+12</td>
    <td align="right">   214032.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333304E+12</td>
    <td align="right">   573884.58</td>
    <td align="right">31-JAN-22:30</td>
    <td align="right">       -17.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.262806E+12</td>
    <td align="right">   567248.68</td>
    <td align="right">04-FEB-05:45</td>
    <td align="right">       -25.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.207001E+12</td>
    <td align="right">   562926.70</td>
    <td align="right">06-MAR-05:45</td>
    <td align="right">       -14.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130882E+12</td>
    <td align="right">   524747.00</td>
    <td align="right">17-APR-05:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776530E+11</td>
    <td align="right">   516878.53</td>
    <td align="right">22-MAY-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.450330E+11</td>
    <td align="right">   496743.03</td>
    <td align="right">08-JUN-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.414744E+11</td>
    <td align="right">   291132.90</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">       11.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.393275E+11</td>
    <td align="right">   189578.50</td>
    <td align="right">07-AUG-05:15</td>
    <td align="right">       13.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.597388E+11</td>
    <td align="right">   504196.54</td>
    <td align="right">07-SEP-05:15</td>
    <td align="right">        9.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.129231E+12</td>
    <td align="right">   522682.69</td>
    <td align="right">31-OCT-05:15</td>
    <td align="right">        7.08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.198546E+12</td>
    <td align="right">   559087.25</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">       -12.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294756E+12</td>
    <td align="right">   573915.92</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.181975E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.393275E+11</td>
    <td align="right">   189578.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333304E+12</td>
    <td align="right">   573915.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       13.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714692E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701624E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679993E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768292E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754244E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730992E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845076E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829624E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804048E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988968E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216698E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212735E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206177E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253595E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243209E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238762E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231401E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284620E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.794875E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780341E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756284E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.338078E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262770E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203202E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">  3142219.14</td>
    <td align="right">0.124716E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.714692E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">0.330757E+09</td>
    <td align="right">0.742885E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.701624E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right">0.592735E+09</td>
    <td align="right">0.432687E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.634286E+09</td>
    <td align="right">0.341943E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.540218E+09</td>
    <td align="right">0.363444E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right"> 64296643.47</td>
    <td align="right">0.693985E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right"> 18928246.64</td>
    <td align="right">0.129974E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.679993E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.191828E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.293830E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.836383E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.218436E+10</td>
    <td align="right">0.180189E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.341943E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.634286E+09</td>
    <td align="right">0.338078E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.309657E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.240506E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.184972E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">  2864433.26</td>
    <td align="right">0.112521E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.768292E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">0.303417E+09</td>
    <td align="right">0.669383E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.754244E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right">0.540800E+09</td>
    <td align="right">0.386701E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.580922E+09</td>
    <td align="right">0.301160E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.493314E+09</td>
    <td align="right">0.321517E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right"> 58654694.09</td>
    <td align="right">0.620794E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right"> 17262844.93</td>
    <td align="right">0.117121E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.730992E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174830E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.268959E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.899110E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.199723E+10</td>
    <td align="right">0.163852E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.301160E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.580922E+09</td>
    <td align="right">0.309657E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.929491E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720710E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.539751E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">  8686520.25</td>
    <td align="right">0.306641E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.845076E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">0.945442E+09</td>
    <td align="right">0.170647E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.829624E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.165400E+10</td>
    <td align="right">0.947525E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.185370E+10</td>
    <td align="right">0.710676E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.152241E+10</td>
    <td align="right">0.755686E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">0.177366E+09</td>
    <td align="right">0.159757E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right"> 52610392.37</td>
    <td align="right">0.317564E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.804048E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.512168E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.806847E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.988968E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.621422E+10</td>
    <td align="right">0.470496E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.710676E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.185370E+10</td>
    <td align="right">0.929491E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171592E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.133047E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.996833E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">  1628330.40</td>
    <td align="right">0.568451E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.216698E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">0.172782E+09</td>
    <td align="right">0.321865E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.212735E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right">0.304589E+09</td>
    <td align="right">0.181244E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.336320E+09</td>
    <td align="right">0.137843E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.279704E+09</td>
    <td align="right">0.145301E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right"> 32934777.95</td>
    <td align="right">0.299455E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">  9923326.24</td>
    <td align="right">0.587412E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.206177E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.945001E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148957E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.253595E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.113788E+10</td>
    <td align="right">0.871936E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.137843E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.336320E+09</td>
    <td align="right">0.171592E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.913788E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.708535E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.529135E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right"> 40539161.31</td>
    <td align="right">0.294128E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.243209E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">0.102761E+10</td>
    <td align="right">0.152524E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.238762E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.169403E+10</td>
    <td align="right">0.794665E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.196558E+10</td>
    <td align="right">0.577803E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.156530E+10</td>
    <td align="right">0.619066E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">0.186924E+09</td>
    <td align="right">0.136069E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right"> 65857522.74</td>
    <td align="right">0.306014E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.231401E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.502292E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.792858E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.284620E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.654584E+10</td>
    <td align="right">0.453450E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.577803E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.196558E+10</td>
    <td align="right">0.913788E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.224839E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.174175E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.129679E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.274635E+09</td>
    <td align="right">0.709144E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.794875E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right">0.337809E+10</td>
    <td align="right">0.346114E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.780341E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.491763E+10</td>
    <td align="right">0.159567E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.578222E+10</td>
    <td align="right">0.110111E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.458695E+10</td>
    <td align="right">0.122055E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">0.564800E+09</td>
    <td align="right">0.305506E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">0.239757E+09</td>
    <td align="right">0.737142E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.756284E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.123097E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.194938E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.930220E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.197441E+11</td>
    <td align="right">0.109569E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110111E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.578222E+10</td>
    <td align="right">0.224839E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.295111E+12</td>
    <td align="right">   283569.18</td>
    <td align="right">30-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267217E+12</td>
    <td align="right">   283261.52</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.306986E+12</td>
    <td align="right">   291441.16</td>
    <td align="right">29-MAR-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301789E+12</td>
    <td align="right">   298128.73</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333387E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">06-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.341150E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">03-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.351961E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">06-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.359858E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">02-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.332511E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">16-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311615E+12</td>
    <td align="right">   303357.49</td>
    <td align="right">14-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291561E+12</td>
    <td align="right">   289571.96</td>
    <td align="right">03-NOV-10:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294419E+12</td>
    <td align="right">   286317.64</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.378757E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267217E+12</td>
    <td align="right">   283261.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.359858E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.820726E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133777E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">  9173765.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.682242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.120241E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 13047472.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.672509E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.125266E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.290699E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.567651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.109186E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.168042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.514558E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101739E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.152314E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126893E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.464562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.979237E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.371475E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.491993E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101188E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.516752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.554820E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.101188E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.479160E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.614549E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.979237E+11</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.905193E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.721620E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.110264E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.203869E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122981E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.772943E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.121921E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.226939E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.843291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133321E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 15147405.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151265E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.772146E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.135394E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.165296E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.464562E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.979237E+11</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right">  9173765.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.843291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.133777E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.516752E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112680E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.227220E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.853346E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.210398E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.587115E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.232374E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.281117E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.214165E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.998463E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.208318E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181051E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189253E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.866375E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182550E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.806072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.180403E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.683177E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175941E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283525E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.189851E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.557040E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.196555E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.959182E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.216909E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.485112E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.242394E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.806072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.175941E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112680E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.232374E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   101872.64</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-JAN-01:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   101872.64</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-FEB-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">04-MAR-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   101872.64</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">24-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-JUN-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-JUL-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   101872.64</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-AUG-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   101872.64</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-SEP-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   101872.64</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   101872.64</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">11-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   101872.64</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">04-DEC-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    56668.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   110252.58</td>
    <td align="right">    39919.27</td>
    <td align="right">        0.00</td>
    <td align="right">   150171.85</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       26.37</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">       35.92</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       26.37</td>
    <td align="right">        9.55</td>
    <td align="right">        0.00</td>
    <td align="right">       35.92</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   110252.58</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   146665.32</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    39919.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5012.48</td>
    <td align="right">     4589.60</td>
    <td align="right">     5103.77</td>
    <td align="right">     5051.64</td>
    <td align="right">     5716.45</td>
    <td align="right">     6143.30</td>
    <td align="right">     6567.86</td>
    <td align="right">     6598.90</td>
    <td align="right">     5607.57</td>
    <td align="right">     5195.32</td>
    <td align="right">     4945.37</td>
    <td align="right">     5019.14</td>
    <td align="right">    65551.42</td>
    <td align="right">     6598.90</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2369.43</td>
    <td align="right">     2367.30</td>
    <td align="right">     2436.38</td>
    <td align="right">     2514.99</td>
    <td align="right">     3210.28</td>
    <td align="right">     4634.74</td>
    <td align="right">     4679.09</td>
    <td align="right">     4636.65</td>
    <td align="right">     3941.12</td>
    <td align="right">     2564.73</td>
    <td align="right">     2448.17</td>
    <td align="right">     2393.10</td>
    <td align="right">    38195.97</td>
    <td align="right">     4679.09</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7403.95</td>
    <td align="right">     6978.93</td>
    <td align="right">     7562.19</td>
    <td align="right">     7588.67</td>
    <td align="right">     8948.77</td>
    <td align="right">    10800.08</td>
    <td align="right">    11268.98</td>
    <td align="right">    11257.59</td>
    <td align="right">     9570.74</td>
    <td align="right">     7782.10</td>
    <td align="right">     7415.58</td>
    <td align="right">     7434.28</td>
    <td align="right">   104011.87</td>
    <td align="right">    11268.98</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7403.95</td>
    <td align="right">     6978.93</td>
    <td align="right">     7562.19</td>
    <td align="right">     7588.67</td>
    <td align="right">     8948.77</td>
    <td align="right">    10800.08</td>
    <td align="right">    11268.98</td>
    <td align="right">    11257.59</td>
    <td align="right">     9570.74</td>
    <td align="right">     7782.10</td>
    <td align="right">     7415.58</td>
    <td align="right">     7434.28</td>
    <td align="right">   104011.87</td>
    <td align="right">    11268.98</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      444.24</td>
    <td align="right">      418.74</td>
    <td align="right">      453.73</td>
    <td align="right">      455.32</td>
    <td align="right">      536.93</td>
    <td align="right">      648.00</td>
    <td align="right">      676.14</td>
    <td align="right">      675.46</td>
    <td align="right">      574.24</td>
    <td align="right">      466.93</td>
    <td align="right">      444.93</td>
    <td align="right">      446.06</td>
    <td align="right">     6240.71</td>
    <td align="right">      676.14</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     7848.19</td>
    <td align="right">     7397.67</td>
    <td align="right">     8015.93</td>
    <td align="right">     8043.99</td>
    <td align="right">     9485.70</td>
    <td align="right">    11448.09</td>
    <td align="right">    11945.12</td>
    <td align="right">    11933.04</td>
    <td align="right">    10144.98</td>
    <td align="right">     8249.02</td>
    <td align="right">     7860.52</td>
    <td align="right">     7880.34</td>
    <td align="right">   110252.58</td>
    <td align="right">    11945.12</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">     2369.43</td>
    <td align="right">     2367.30</td>
    <td align="right">     2436.38</td>
    <td align="right">     2514.99</td>
    <td align="right">     3210.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2564.73</td>
    <td align="right">     2448.17</td>
    <td align="right">     2393.10</td>
    <td align="right">    20304.38</td>
    <td align="right">     3210.28</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4634.74</td>
    <td align="right">     4679.09</td>
    <td align="right">     4636.65</td>
    <td align="right">     3941.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    17891.59</td>
    <td align="right">     4679.09</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      444.24</td>
    <td align="right">      418.74</td>
    <td align="right">      453.73</td>
    <td align="right">      455.32</td>
    <td align="right">      536.93</td>
    <td align="right">      648.00</td>
    <td align="right">      676.14</td>
    <td align="right">      675.46</td>
    <td align="right">      574.24</td>
    <td align="right">      466.93</td>
    <td align="right">      444.93</td>
    <td align="right">      446.06</td>
    <td align="right">     6240.71</td>
    <td align="right">      676.14</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     5012.48</td>
    <td align="right">     4589.60</td>
    <td align="right">     5103.77</td>
    <td align="right">     5051.64</td>
    <td align="right">     5716.45</td>
    <td align="right">     6143.30</td>
    <td align="right">     6567.86</td>
    <td align="right">     6598.90</td>
    <td align="right">     5607.57</td>
    <td align="right">     5195.32</td>
    <td align="right">     4945.37</td>
    <td align="right">     5019.14</td>
    <td align="right">    65551.42</td>
    <td align="right">     6598.90</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7403.95</td>
    <td align="right">     6978.93</td>
    <td align="right">     7562.19</td>
    <td align="right">     7588.67</td>
    <td align="right">     8948.77</td>
    <td align="right">    10800.08</td>
    <td align="right">    11268.98</td>
    <td align="right">    11257.59</td>
    <td align="right">     9570.74</td>
    <td align="right">     7782.10</td>
    <td align="right">     7415.58</td>
    <td align="right">     7434.28</td>
    <td align="right">   104011.87</td>
    <td align="right">    11268.98</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    10106.46</td>
    <td align="right">     9123.73</td>
    <td align="right">    10265.11</td>
    <td align="right">    10049.73</td>
    <td align="right">    11363.82</td>
    <td align="right">    14068.35</td>
    <td align="right">    15040.59</td>
    <td align="right">    15111.68</td>
    <td align="right">    12841.52</td>
    <td align="right">    10358.84</td>
    <td align="right">     9853.18</td>
    <td align="right">    10097.94</td>
    <td align="right">   138280.95</td>
    <td align="right">    15111.68</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    10113.34</td>
    <td align="right">     9130.61</td>
    <td align="right">    10271.99</td>
    <td align="right">    10056.61</td>
    <td align="right">    11370.70</td>
    <td align="right">    14075.23</td>
    <td align="right">    15047.47</td>
    <td align="right">    15118.56</td>
    <td align="right">    12848.40</td>
    <td align="right">    10365.72</td>
    <td align="right">     9860.06</td>
    <td align="right">    10104.82</td>
    <td align="right">   138363.51</td>
    <td align="right">    15118.56</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    10113.34</td>
    <td align="right">     9130.61</td>
    <td align="right">    10271.99</td>
    <td align="right">    10056.61</td>
    <td align="right">    11370.70</td>
    <td align="right">    14075.23</td>
    <td align="right">    15047.47</td>
    <td align="right">    15118.56</td>
    <td align="right">    12848.40</td>
    <td align="right">    10365.72</td>
    <td align="right">     9860.06</td>
    <td align="right">    10104.82</td>
    <td align="right">   138363.51</td>
    <td align="right">    15118.56</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      606.80</td>
    <td align="right">      547.84</td>
    <td align="right">      616.32</td>
    <td align="right">      603.40</td>
    <td align="right">      682.24</td>
    <td align="right">      844.51</td>
    <td align="right">      902.85</td>
    <td align="right">      907.11</td>
    <td align="right">      770.90</td>
    <td align="right">      621.94</td>
    <td align="right">      591.60</td>
    <td align="right">      606.29</td>
    <td align="right">     8301.81</td>
    <td align="right">      907.11</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    10720.14</td>
    <td align="right">     9678.45</td>
    <td align="right">    10888.31</td>
    <td align="right">    10660.01</td>
    <td align="right">    12052.95</td>
    <td align="right">    14919.74</td>
    <td align="right">    15950.32</td>
    <td align="right">    16025.68</td>
    <td align="right">    13619.30</td>
    <td align="right">    10987.66</td>
    <td align="right">    10451.66</td>
    <td align="right">    10711.11</td>
    <td align="right">   146665.32</td>
    <td align="right">    16025.68</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14068.35</td>
    <td align="right">    15040.59</td>
    <td align="right">    15111.68</td>
    <td align="right">    12841.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    57062.14</td>
    <td align="right">    15111.68</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">    10106.46</td>
    <td align="right">     9123.73</td>
    <td align="right">    10265.11</td>
    <td align="right">    10049.73</td>
    <td align="right">    11363.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10358.84</td>
    <td align="right">     9853.18</td>
    <td align="right">    10097.94</td>
    <td align="right">    81218.81</td>
    <td align="right">    11363.82</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      606.80</td>
    <td align="right">      547.84</td>
    <td align="right">      616.32</td>
    <td align="right">      603.40</td>
    <td align="right">      682.24</td>
    <td align="right">      844.51</td>
    <td align="right">      902.85</td>
    <td align="right">      907.11</td>
    <td align="right">      770.90</td>
    <td align="right">      621.94</td>
    <td align="right">      591.60</td>
    <td align="right">      606.29</td>
    <td align="right">     8301.81</td>
    <td align="right">      907.11</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    10113.34</td>
    <td align="right">     9130.61</td>
    <td align="right">    10271.99</td>
    <td align="right">    10056.61</td>
    <td align="right">    11370.70</td>
    <td align="right">    14075.23</td>
    <td align="right">    15047.47</td>
    <td align="right">    15118.56</td>
    <td align="right">    12848.40</td>
    <td align="right">    10365.72</td>
    <td align="right">     9860.06</td>
    <td align="right">    10104.82</td>
    <td align="right">   138363.51</td>
    <td align="right">    15118.56</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   153593.55</td>
    <td align="right">   138658.50</td>
    <td align="right">   156004.73</td>
    <td align="right">   152731.48</td>
    <td align="right">   172702.48</td>
    <td align="right">   185598.30</td>
    <td align="right">   198424.64</td>
    <td align="right">   199362.55</td>
    <td align="right">   169413.14</td>
    <td align="right">   157429.17</td>
    <td align="right">   149744.36</td>
    <td align="right">   153464.20</td>
    <td align="right">  1987127.10</td>
    <td align="right">   199362.55</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      358.46</td>
    <td align="right">      358.14</td>
    <td align="right">      368.59</td>
    <td align="right">      380.48</td>
    <td align="right">      485.67</td>
    <td align="right">      500.51</td>
    <td align="right">      505.30</td>
    <td align="right">      500.72</td>
    <td align="right">      425.61</td>
    <td align="right">      388.01</td>
    <td align="right">      370.37</td>
    <td align="right">      362.04</td>
    <td align="right">     5003.90</td>
    <td align="right">      505.30</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    20:03:34</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8927.63</td>
    <td align="right">     6849.52</td>
    <td align="right">     4340.78</td>
    <td align="right">     2155.21</td>
    <td align="right">      957.99</td>
    <td align="right">      315.39</td>
    <td align="right">      220.41</td>
    <td align="right">      210.75</td>
    <td align="right">      625.69</td>
    <td align="right">     2105.48</td>
    <td align="right">     3942.35</td>
    <td align="right">     7008.51</td>
    <td align="right">    37659.69</td>
    <td align="right">     8927.63</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8927.63</td>
    <td align="right">     6849.52</td>
    <td align="right">     4340.78</td>
    <td align="right">     2155.21</td>
    <td align="right">      957.99</td>
    <td align="right">      315.39</td>
    <td align="right">      220.41</td>
    <td align="right">      210.75</td>
    <td align="right">      625.69</td>
    <td align="right">     2105.48</td>
    <td align="right">     3942.35</td>
    <td align="right">     7008.51</td>
    <td align="right">    37659.69</td>
    <td align="right">     8927.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8927.63</td>
    <td align="right">     6849.52</td>
    <td align="right">     4340.78</td>
    <td align="right">     2155.21</td>
    <td align="right">      957.99</td>
    <td align="right">      315.39</td>
    <td align="right">      220.41</td>
    <td align="right">      210.75</td>
    <td align="right">      625.69</td>
    <td align="right">     2105.48</td>
    <td align="right">     3942.35</td>
    <td align="right">     7008.51</td>
    <td align="right">    37659.69</td>
    <td align="right">     8927.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      535.66</td>
    <td align="right">      410.97</td>
    <td align="right">      260.45</td>
    <td align="right">      129.31</td>
    <td align="right">       57.48</td>
    <td align="right">       18.92</td>
    <td align="right">       13.22</td>
    <td align="right">       12.64</td>
    <td align="right">       37.54</td>
    <td align="right">      126.33</td>
    <td align="right">      236.54</td>
    <td align="right">      420.51</td>
    <td align="right">     2259.58</td>
    <td align="right">      535.66</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9463.29</td>
    <td align="right">     7260.49</td>
    <td align="right">     4601.22</td>
    <td align="right">     2284.52</td>
    <td align="right">     1015.47</td>
    <td align="right">      334.31</td>
    <td align="right">      233.63</td>
    <td align="right">      223.39</td>
    <td align="right">      663.23</td>
    <td align="right">     2231.81</td>
    <td align="right">     4178.89</td>
    <td align="right">     7429.02</td>
    <td align="right">    39919.27</td>
    <td align="right">     9463.29</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     8927.63</td>
    <td align="right">     6849.52</td>
    <td align="right">     4340.78</td>
    <td align="right">     2155.21</td>
    <td align="right">      957.99</td>
    <td align="right">      315.39</td>
    <td align="right">      220.41</td>
    <td align="right">      210.75</td>
    <td align="right">      625.69</td>
    <td align="right">     2105.48</td>
    <td align="right">     3942.35</td>
    <td align="right">     7008.51</td>
    <td align="right">    37659.69</td>
    <td align="right">     8927.63</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      535.66</td>
    <td align="right">      410.97</td>
    <td align="right">      260.45</td>
    <td align="right">      129.31</td>
    <td align="right">       57.48</td>
    <td align="right">       18.92</td>
    <td align="right">       13.22</td>
    <td align="right">       12.64</td>
    <td align="right">       37.54</td>
    <td align="right">      126.33</td>
    <td align="right">      236.54</td>
    <td align="right">      420.51</td>
    <td align="right">     2259.58</td>
    <td align="right">      535.66</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8927.63</td>
    <td align="right">     6849.52</td>
    <td align="right">     4340.78</td>
    <td align="right">     2155.21</td>
    <td align="right">      957.99</td>
    <td align="right">      315.39</td>
    <td align="right">      220.41</td>
    <td align="right">      210.75</td>
    <td align="right">      625.69</td>
    <td align="right">     2105.48</td>
    <td align="right">     3942.35</td>
    <td align="right">     7008.51</td>
    <td align="right">    37659.69</td>
    <td align="right">     8927.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1086.09</td>
    <td align="right">      825.24</td>
    <td align="right">      574.94</td>
    <td align="right">      283.95</td>
    <td align="right">      112.70</td>
    <td align="right">       34.66</td>
    <td align="right">       25.81</td>
    <td align="right">       25.61</td>
    <td align="right">       81.90</td>
    <td align="right">      286.46</td>
    <td align="right">      545.28</td>
    <td align="right">      927.05</td>
    <td align="right">     4809.68</td>
    <td align="right">     1086.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.83</td>
    <td align="right">        3.64</td>
    <td align="right">        3.19</td>
    <td align="right">        2.80</td>
    <td align="right">        2.08</td>
    <td align="right">        1.10</td>
    <td align="right">      0.7869</td>
    <td align="right">      0.7268</td>
    <td align="right">        1.83</td>
    <td align="right">        2.73</td>
    <td align="right">        3.39</td>
    <td align="right">        4.70</td>
    <td align="right">       31.79</td>
    <td align="right">        4.83</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
