<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Supermarket Post-1980 V1.2_4.0 DULUTH MN USA TMY2-14913 WMO#=727450
  2010-02-04
  20:01:19 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/4/2010 8:01 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Supermarket Post-1980 V1.2_4.0</b></p>
<p>Environment: <b>DULUTH MN USA TMY2-14913 WMO#=727450</b></p>
<p>Simulation Timestamp: <b>2010-02-04
  20:01:19</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    13113.72</td>
    <td align="right">     3136.66</td>
    <td align="right">     3136.66</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    13113.72</td>
    <td align="right">     3136.66</td>
    <td align="right">     3136.66</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    30607.78</td>
    <td align="right">     7321.04</td>
    <td align="right">     7321.04</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    30607.78</td>
    <td align="right">     7321.04</td>
    <td align="right">     7321.04</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.437</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.822</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     5942.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       57.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       77.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      785.69</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1490.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3022.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     6945.67</td>
    <td align="right">     6168.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     5942.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       57.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1512.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       77.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      774.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">ExhaustFans</td>
    <td align="right">       11.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      199.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     1487.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        3.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       26.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.12</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     1411.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">      902.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">      708.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      370.27</td>
    <td align="right">     1427.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      910.81</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1661.33</td>
    <td align="right">     1475.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      380.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      370.27</td>
    <td align="right">     1427.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      910.81</td>
    <td align="right">       47.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1661.33</td>
    <td align="right">     1475.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     6945.67</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     6945.67</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     6945.67</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     6945.67</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.12</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       79.75</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3830.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELI">DELI</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALES">SALES</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE">BAKERY PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE">DELI PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE">DRYSTORAGE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE">OFFICE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE">PRODUCE PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE">SALES PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BAKERY">BAKERY</a>    |   
<a href="#OUTDOORAIRSUMMARY::DELI">DELI</a>    |   
<a href="#OUTDOORAIRSUMMARY::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE">OFFICE</a>    |   
<a href="#OUTDOORAIRSUMMARY::PRODUCE">PRODUCE</a>    |   
<a href="#OUTDOORAIRSUMMARY::SALES">SALES</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BAKERY">BAKERY</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DELI">DELI</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE">OFFICE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PRODUCE">PRODUCE</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::SALES">SALES</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4">PSZ-AC:4</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5">PSZ-AC:5</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6">PSZ-AC:6</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BAKERY">BAKERY</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DELI">DELI</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE">OFFICE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE">PRODUCE</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-COOLING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-COOLING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-COOLING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-COOLING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-HEATING::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-HEATING::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-HEATING::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-HEATING::SALES">SALES</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BAKERY">BAKERY</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DELI">DELI</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE">OFFICE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PRODUCE">PRODUCE</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::SALES">SALES</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BAKERY">BAKERY</a>    |   
<a href="#SPACELOADS::DELI">DELI</a>    |   
<a href="#SPACELOADS::DRYSTORAGE">DRYSTORAGE</a>    |   
<a href="#SPACELOADS::OFFICE">OFFICE</a>    |   
<a href="#SPACELOADS::PRODUCE">PRODUCE</a>    |   
<a href="#SPACELOADS::SALES">SALES</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE">NORTHERNSTATESPOW_A-14_GENERALSERVICE</a>   |  
<a href="#TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL">NORTHERNSTATESPOW_A-10_SMALLGENERAL</a>   |  
<a href="#TariffReport::MN_EIAMONTHLYRATEGAS">MN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/4/2010 8:01 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">DULUTH MN USA TMY2-14913 WMO#=727450</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       46.83</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -92.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      432.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1609.16</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
    <td align="right">      482.74</td>
    <td align="right">      321.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      174.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.19</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.79</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.04</td>
    <td align="right">Yes</td>
    <td align="right">     1274.65</td>
    <td align="right">        1.00</td>
    <td align="right">      189.08</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     80.6828</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.72</td>
    <td align="right">Yes</td>
    <td align="right">     1370.24</td>
    <td align="right">        1.00</td>
    <td align="right">      138.39</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">     83.1351</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      621.89</td>
    <td align="right">Yes</td>
    <td align="right">     3792.03</td>
    <td align="right">        1.00</td>
    <td align="right">      477.11</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9000</td>
    <td align="right">       27.87</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.84</td>
    <td align="right">Yes</td>
    <td align="right">      541.72</td>
    <td align="right">        1.00</td>
    <td align="right">      115.05</td>
    <td align="right">        0.00</td>
    <td align="right">     21.3600</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">     4337.61</td>
    <td align="right">        1.00</td>
    <td align="right">      366.09</td>
    <td align="right">        0.00</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     2324.94</td>
    <td align="right">Yes</td>
    <td align="right">    14176.60</td>
    <td align="right">        1.00</td>
    <td align="right">      323.44</td>
    <td align="right">      174.70</td>
    <td align="right">     29.9400</td>
    <td align="right">       11.61</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">    25492.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1609.16</td>
    <td align="right">      174.70</td>
    <td align="right">     27.0742</td>
    <td align="right">       12.83</td>
    <td align="right">     13.7818</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -29.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.00</td>
    <td align="right">           0</td>
    <td align="right">        4.30</td>
    <td align="right">      310.00</td>
  </tr>
  <tr>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.20</td>
    <td align="right">       10.90</td>
    <td align="right">       22.30</td>
    <td align="right">           0</td>
    <td align="right">        5.20</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       60.34</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BAKERY_WALL__2</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">      128.73</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BAKERY_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      209.04</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">      209.04</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">      138.39</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DELI_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      224.72</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">      224.72</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">      422.40</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       54.71</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      621.89</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">      621.89</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       54.71</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OFFICE_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       60.34</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">       88.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">       88.84</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">       98.96</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">      267.12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">      711.36</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.346</td>
    <td align="right">       0.365</td>
    <td align="right">      323.44</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SALES_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     2324.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SALES_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.227</td>
    <td align="right">       0.237</td>
    <td align="right">     2324.94</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SALES_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">      174.70</td>
    <td align="right">      174.70</td>
    <td align="right">       2.956</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">No</td>
    <td align="right">SALES_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        2.96</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      174.70</td>
    <td align="right">        2.96</td>
    <td align="right">       0.487</td>
    <td align="right">       0.409</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27508.37</td>
    <td align="right">    18923.89</td>
    <td align="right">     8584.48</td>
    <td align="right">        0.69</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   155732.81</td>
    <td align="right">   105288.34</td>
    <td align="right">    50444.47</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    38919.61</td>
    <td align="right">    30305.30</td>
    <td align="right">     8614.31</td>
    <td align="right">        0.78</td>
    <td align="right">        3.15</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   453681.83</td>
    <td align="right">   306726.67</td>
    <td align="right">   146955.16</td>
    <td align="right">        0.68</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   157898.51</td>
    <td align="right">   106752.53</td>
    <td align="right">    51145.98</td>
    <td align="right">        0.68</td>
    <td align="right">        2.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    37535.55</td>
    <td align="right">    29977.96</td>
    <td align="right">     7557.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.19</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    28433.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   165417.03</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   176333.66</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   599703.26</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   201684.93</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    68100.38</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">BAKERY EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        0.34</td>
    <td align="right">      125.00</td>
    <td align="right">        0.35</td>
    <td align="right">      130.92</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">DELI EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">SALES EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.16</td>
    <td align="right">     1322.97</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.27</td>
    <td align="right">    11765.01</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.22</td>
    <td align="right">     2431.45</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       18.27</td>
    <td align="right">    30754.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        6.36</td>
    <td align="right">    11928.62</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.00</td>
    <td align="right">        2.27</td>
    <td align="right">     2479.82</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.40</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.78</td>
    <td align="right">        1.67</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    28131.12</td>
    <td align="right">       1.843</td>
    <td align="right">       2.212</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.28</td>
    <td align="right">     0.01302</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    28349.04</td>
    <td align="right">       1.853</td>
    <td align="right">       2.223</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       17.28</td>
    <td align="right">     0.01302</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     9156.69</td>
    <td align="right">       0.654</td>
    <td align="right">       0.785</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     2493.30</td>
    <td align="right">       0.178</td>
    <td align="right">       0.214</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.87</td>
    <td align="right">     0.01585</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     9784.32</td>
    <td align="right">       0.699</td>
    <td align="right">       1.067</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       19.79</td>
    <td align="right">     0.01528</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     8391.46</td>
    <td align="right">       0.604</td>
    <td align="right">       3.487</td>
    <td align="right">DULUTH ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 22:00:00</td>
    <td align="right">       19.79</td>
    <td align="right">     0.01528</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">    51781.07</td>
    <td align="right">       1.890</td>
    <td align="right">       2.268</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">    49007.97</td>
    <td align="right">       1.783</td>
    <td align="right">       2.140</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">   143425.38</td>
    <td align="right">       5.226</td>
    <td align="right">       6.271</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">    26435.45</td>
    <td align="right">       0.968</td>
    <td align="right">       1.161</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">   145798.96</td>
    <td align="right">       5.299</td>
    <td align="right">       6.359</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">   405238.11</td>
    <td align="right">      15.225</td>
    <td align="right">      18.270</td>
    <td align="right">DULUTH ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:30:00</td>
    <td align="right">      -29.00</td>
    <td align="right">     0.00027</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        1.16</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        0.78</td>
    <td align="right">        0.78</td>
    <td align="right">        6.27</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.22</td>
    <td align="right">        2.22</td>
    <td align="right">        2.14</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        3.49</td>
    <td align="right">        3.49</td>
    <td align="right">       18.27</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        6.36</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.21</td>
    <td align="right">        2.21</td>
    <td align="right">        2.27</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.47</td>
    <td align="right">        6.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        3.49</td>
    <td align="right">       18.27</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        1.07</td>
    <td align="right">        6.36</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">     2228.75</td>
    <td align="right">     4393.25</td>
    <td align="right">     1471.25</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">     2124.50</td>
    <td align="right">     4698.50</td>
    <td align="right">     1522.25</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">     3742.75</td>
    <td align="right">     5753.75</td>
    <td align="right">     3742.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     3490.00</td>
    <td align="right">     5533.00</td>
    <td align="right">     3413.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">     3307.25</td>
    <td align="right">     5691.25</td>
    <td align="right">     3252.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">     3123.50</td>
    <td align="right">     5737.50</td>
    <td align="right">     3075.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4385.50</td>
    <td align="right">     5804.75</td>
    <td align="right">     3830.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      567.00</td>
    <td align="right">        0.00</td>
    <td align="right">       60.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      465.75</td>
    <td align="right">        0.00</td>
    <td align="right">       54.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE</td>
    <td align="right">      761.00</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      879.50</td>
    <td align="right">        0.00</td>
    <td align="right">       77.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.75</td>
    <td align="right">        0.00</td>
    <td align="right">       72.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SALES</td>
    <td align="right">      803.50</td>
    <td align="right">        0.00</td>
    <td align="right">       69.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1396.25</td>
    <td align="right">        0.00</td>
    <td align="right">       79.75</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BAKERY DIRECT AIR</td>
    <td align="right">        2.27</td>
  </tr>
  <tr>
    <td align="right">DELI DIRECT AIR</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">DRYSTORAGE DIRECT AIR</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PRODUCE DIRECT AIR</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">SALES DIRECT AIR</td>
    <td align="right">       18.27</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 AIR LOOP MAIN BRANCH</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5 AIR LOOP MAIN BRANCH</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6 AIR LOOP MAIN BRANCH</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.16</td>
    <td align="right">    0.047816</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        6.27</td>
    <td align="right">    0.466417</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        2.22</td>
    <td align="right">    0.337078</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">       18.27</td>
    <td align="right">        3.49</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_OA_CONTROLLER</td>
    <td align="right">        6.36</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_OA_CONTROLLER</td>
    <td align="right">        2.27</td>
    <td align="right">    0.313561</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_COOLC DXCOIL</td>
    <td align="right">        1.16</td>
    <td align="right">    27508.37</td>
    <td align="right">    0.687932</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_COOLC DXCOIL</td>
    <td align="right">        6.27</td>
    <td align="right">   155732.81</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_COOLC DXCOIL</td>
    <td align="right">        2.22</td>
    <td align="right">    38919.61</td>
    <td align="right">    0.778664</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_COOLC DXCOIL</td>
    <td align="right">       18.27</td>
    <td align="right">   453681.83</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_COOLC DXCOIL</td>
    <td align="right">        6.36</td>
    <td align="right">   157898.51</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_COOLC DXCOIL</td>
    <td align="right">        2.27</td>
    <td align="right">    37535.55</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_HEATC</td>
    <td align="right">    28433.43</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_HEATC</td>
    <td align="right">   165417.03</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_HEATC</td>
    <td align="right">   176333.66</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_HEATC</td>
    <td align="right">   599703.26</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_HEATC</td>
    <td align="right">   201684.93</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_HEATC</td>
    <td align="right">    68100.38</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_FAN</td>
    <td align="right">        1.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_FAN</td>
    <td align="right">        6.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_FAN</td>
    <td align="right">        2.22</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_FAN</td>
    <td align="right">       18.27</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:5_FAN</td>
    <td align="right">        6.36</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:6_FAN</td>
    <td align="right">        2.27</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.011813</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000011</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000011</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERY></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.008</td>
    <td align="right">       9.220</td>
    <td align="right">       0.000</td>
    <td align="right">     304.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.138</td>
    <td align="right">      10.690</td>
    <td align="right">       0.000</td>
    <td align="right">     248.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.323</td>
    <td align="right">      13.547</td>
    <td align="right">       0.000</td>
    <td align="right">     180.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      22.200</td>
    <td align="right">      20.358</td>
    <td align="right">       0.000</td>
    <td align="right">     111.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.052</td>
    <td align="right">      27.257</td>
    <td align="right">       0.000</td>
    <td align="right">      52.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.601</td>
    <td align="right">      37.945</td>
    <td align="right">       0.000</td>
    <td align="right">       6.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.781</td>
    <td align="right">      49.496</td>
    <td align="right">       0.000</td>
    <td align="right">      26.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.669</td>
    <td align="right">      46.206</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.279</td>
    <td align="right">      37.942</td>
    <td align="right">       0.000</td>
    <td align="right">      22.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.538</td>
    <td align="right">      24.822</td>
    <td align="right">       0.000</td>
    <td align="right">      81.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.662</td>
    <td align="right">      18.735</td>
    <td align="right">       0.000</td>
    <td align="right">     166.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.014</td>
    <td align="right">      11.712</td>
    <td align="right">       0.000</td>
    <td align="right">     257.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.362</td>
    <td align="right">      25.750</td>
    <td align="right">       0.000</td>
    <td align="right">    1471.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.008</td>
    <td align="right">       9.220</td>
    <td align="right">       0.000</td>
    <td align="right">       6.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.781</td>
    <td align="right">      49.496</td>
    <td align="right">       0.000</td>
    <td align="right">     304.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELI></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.004</td>
    <td align="right">       8.610</td>
    <td align="right">       0.000</td>
    <td align="right">     298.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.076</td>
    <td align="right">      10.057</td>
    <td align="right">       0.000</td>
    <td align="right">     250.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.169</td>
    <td align="right">      12.882</td>
    <td align="right">       0.000</td>
    <td align="right">     182.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.804</td>
    <td align="right">      19.553</td>
    <td align="right">       0.000</td>
    <td align="right">     113.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      22.684</td>
    <td align="right">      25.968</td>
    <td align="right">       0.000</td>
    <td align="right">      56.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.430</td>
    <td align="right">      36.670</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.636</td>
    <td align="right">      50.008</td>
    <td align="right">       0.000</td>
    <td align="right">      58.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.494</td>
    <td align="right">      45.916</td>
    <td align="right">       0.000</td>
    <td align="right">      22.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      22.941</td>
    <td align="right">      36.761</td>
    <td align="right">       0.000</td>
    <td align="right">      25.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      22.131</td>
    <td align="right">      23.786</td>
    <td align="right">       0.000</td>
    <td align="right">      85.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.435</td>
    <td align="right">      17.871</td>
    <td align="right">       0.000</td>
    <td align="right">     167.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.006</td>
    <td align="right">      11.003</td>
    <td align="right">       0.000</td>
    <td align="right">     254.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      22.157</td>
    <td align="right">      25.015</td>
    <td align="right">       0.000</td>
    <td align="right">    1522.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.004</td>
    <td align="right">       8.610</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.636</td>
    <td align="right">      50.008</td>
    <td align="right">       0.000</td>
    <td align="right">     298.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.054</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.645</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.673</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.054</td>
    <td align="right">      20.680</td>
    <td align="right">       0.000</td>
    <td align="right">     433.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.660</td>
    <td align="right">      28.509</td>
    <td align="right">       0.000</td>
    <td align="right">     218.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.969</td>
    <td align="right">      39.856</td>
    <td align="right">       0.000</td>
    <td align="right">      52.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.539</td>
    <td align="right">      54.024</td>
    <td align="right">       0.000</td>
    <td align="right">     122.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.140</td>
    <td align="right">      50.308</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.939</td>
    <td align="right">      41.440</td>
    <td align="right">       0.000</td>
    <td align="right">     119.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.198</td>
    <td align="right">      25.802</td>
    <td align="right">       0.000</td>
    <td align="right">     358.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.007</td>
    <td align="right">      18.768</td>
    <td align="right">       0.000</td>
    <td align="right">     439.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.544</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.714</td>
    <td align="right">      26.794</td>
    <td align="right">       0.000</td>
    <td align="right">    3742.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.054</td>
    <td align="right">       0.000</td>
    <td align="right">      52.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.539</td>
    <td align="right">      54.024</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.248</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.839</td>
    <td align="right">       0.000</td>
    <td align="right">     448.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.881</td>
    <td align="right">       0.000</td>
    <td align="right">     488.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.059</td>
    <td align="right">      20.871</td>
    <td align="right">       0.000</td>
    <td align="right">     362.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.685</td>
    <td align="right">      28.729</td>
    <td align="right">       0.000</td>
    <td align="right">     164.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      22.977</td>
    <td align="right">      39.478</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.482</td>
    <td align="right">      52.152</td>
    <td align="right">       0.000</td>
    <td align="right">      84.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.105</td>
    <td align="right">      49.077</td>
    <td align="right">       0.000</td>
    <td align="right">      41.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.949</td>
    <td align="right">      41.118</td>
    <td align="right">       0.000</td>
    <td align="right">      85.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.203</td>
    <td align="right">      25.962</td>
    <td align="right">       0.000</td>
    <td align="right">     298.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.008</td>
    <td align="right">      18.980</td>
    <td align="right">       0.000</td>
    <td align="right">     407.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.741</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.711</td>
    <td align="right">      26.604</td>
    <td align="right">       0.000</td>
    <td align="right">    3413.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.248</td>
    <td align="right">       0.000</td>
    <td align="right">      41.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.482</td>
    <td align="right">      52.152</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.611</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.174</td>
    <td align="right">       0.000</td>
    <td align="right">     430.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      13.173</td>
    <td align="right">       0.000</td>
    <td align="right">     454.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.002</td>
    <td align="right">      20.711</td>
    <td align="right">       0.000</td>
    <td align="right">     309.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.146</td>
    <td align="right">      28.299</td>
    <td align="right">       0.000</td>
    <td align="right">     167.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.805</td>
    <td align="right">      40.306</td>
    <td align="right">       0.000</td>
    <td align="right">      58.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.595</td>
    <td align="right">      54.191</td>
    <td align="right">       0.000</td>
    <td align="right">      86.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      22.200</td>
    <td align="right">      49.997</td>
    <td align="right">       0.000</td>
    <td align="right">      53.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.257</td>
    <td align="right">      40.369</td>
    <td align="right">       0.000</td>
    <td align="right">      82.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.050</td>
    <td align="right">      25.472</td>
    <td align="right">       0.000</td>
    <td align="right">     251.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      18.607</td>
    <td align="right">       0.000</td>
    <td align="right">     372.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      11.056</td>
    <td align="right">       0.000</td>
    <td align="right">     490.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.342</td>
    <td align="right">      26.848</td>
    <td align="right">       0.000</td>
    <td align="right">    3252.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.611</td>
    <td align="right">       0.000</td>
    <td align="right">      53.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.595</td>
    <td align="right">      54.191</td>
    <td align="right">       0.000</td>
    <td align="right">     496.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALES></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.183</td>
    <td align="right">       0.000</td>
    <td align="right">     490.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       9.684</td>
    <td align="right">       0.000</td>
    <td align="right">     409.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.542</td>
    <td align="right">       0.000</td>
    <td align="right">     394.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      19.896</td>
    <td align="right">       0.000</td>
    <td align="right">     263.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      21.029</td>
    <td align="right">      27.608</td>
    <td align="right">       0.000</td>
    <td align="right">     152.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      21.414</td>
    <td align="right">      40.474</td>
    <td align="right">       0.000</td>
    <td align="right">      64.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      22.135</td>
    <td align="right">      55.555</td>
    <td align="right">       0.000</td>
    <td align="right">      93.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      21.824</td>
    <td align="right">      50.628</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      21.136</td>
    <td align="right">      40.014</td>
    <td align="right">       0.000</td>
    <td align="right">      80.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      21.025</td>
    <td align="right">      24.657</td>
    <td align="right">       0.000</td>
    <td align="right">     218.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      21.000</td>
    <td align="right">      17.916</td>
    <td align="right">       0.000</td>
    <td align="right">     354.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      21.000</td>
    <td align="right">      10.533</td>
    <td align="right">       0.000</td>
    <td align="right">     489.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      21.216</td>
    <td align="right">      26.578</td>
    <td align="right">       0.000</td>
    <td align="right">    3075.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      21.000</td>
    <td align="right">       8.183</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      22.135</td>
    <td align="right">      55.555</td>
    <td align="right">       0.000</td>
    <td align="right">     490.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BAKERYPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BAKERY PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DELIPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DELI PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DRYSTORAGEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DRYSTORAGE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::PRODUCEPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> PRODUCE PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::SALESPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> SALES PEOPLE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 183213.8893</td>
    <td align="right">    279.3535</td>
    <td align="right">    368.9514</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 242325.7286</td>
    <td align="right">  74216.6451</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 161589.8280</td>
    <td align="right">    248.9119</td>
    <td align="right">    333.6416</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 219148.2978</td>
    <td align="right">  65698.9076</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 165800.2617</td>
    <td align="right">    264.4680</td>
    <td align="right">    371.8700</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 244306.5315</td>
    <td align="right">  68277.7921</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 143628.6849</td>
    <td align="right">    239.6992</td>
    <td align="right">    356.6476</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 234358.0484</td>
    <td align="right">  60160.3103</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 139517.8516</td>
    <td align="right">    241.9229</td>
    <td align="right">    376.0192</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 247127.7634</td>
    <td align="right">  59306.7666</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 137050.7316</td>
    <td align="right">    245.4001</td>
    <td align="right">    394.6224</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0029</td>
    <td align="right"> 259385.9044</td>
    <td align="right">  58999.3342</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 150244.7136</td>
    <td align="right">    271.8064</td>
    <td align="right">    441.6698</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 290320.8700</td>
    <td align="right">  64945.1137</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 148295.8480</td>
    <td align="right">    266.7322</td>
    <td align="right">    430.8983</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0031</td>
    <td align="right"> 283234.6589</td>
    <td align="right">  63954.6667</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 137611.7060</td>
    <td align="right">    242.0670</td>
    <td align="right">    382.1138</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 251147.3464</td>
    <td align="right">  58826.2137</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 143766.5726</td>
    <td align="right">    244.1741</td>
    <td align="right">    370.8117</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 243684.2954</td>
    <td align="right">  60623.8094</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 155058.8720</td>
    <td align="right">    250.8187</td>
    <td align="right">    359.1236</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0027</td>
    <td align="right"> 235949.7489</td>
    <td align="right">  64187.4564</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 178067.4355</td>
    <td align="right">    274.6631</td>
    <td align="right">    368.8660</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0028</td>
    <td align="right"> 242286.9072</td>
    <td align="right">  72433.6373</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.184385E+07</td>
    <td align="right">   3070.0172</td>
    <td align="right">   4555.2354</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0339</td>
    <td align="right">0.299328E+07</td>
    <td align="right"> 771630.6531</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 137050.7316</td>
    <td align="right">    239.6992</td>
    <td align="right">    333.6416</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0025</td>
    <td align="right"> 219148.2978</td>
    <td align="right">  58826.2137</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 183213.8893</td>
    <td align="right">    279.3535</td>
    <td align="right">    441.6698</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0032</td>
    <td align="right"> 290320.8700</td>
    <td align="right">  74216.6451</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BAKERY></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.004</td>
    <td align="right">       0.781</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       7.708</td>
    <td align="right">       1.003</td>
    <td align="right">       0.769</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.008</td>
    <td align="right">       0.739</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.012</td>
    <td align="right">       0.730</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       7.790</td>
    <td align="right">       1.018</td>
    <td align="right">       0.711</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       7.922</td>
    <td align="right">       1.022</td>
    <td align="right">       0.689</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.024</td>
    <td align="right">       0.700</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.026</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       7.765</td>
    <td align="right">       1.021</td>
    <td align="right">       0.709</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.018</td>
    <td align="right">       0.731</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.011</td>
    <td align="right">       0.753</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       7.638</td>
    <td align="right">       1.004</td>
    <td align="right">       0.774</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       7.750</td>
    <td align="right">       1.014</td>
    <td align="right">       0.731</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       7.607</td>
    <td align="right">       1.003</td>
    <td align="right">       0.686</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       7.943</td>
    <td align="right">       1.026</td>
    <td align="right">       0.781</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DELI></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.890</td>
    <td align="right">       0.662</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       8.287</td>
    <td align="right">       0.889</td>
    <td align="right">       0.652</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.894</td>
    <td align="right">       0.626</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.896</td>
    <td align="right">       0.618</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       8.374</td>
    <td align="right">       0.901</td>
    <td align="right">       0.603</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       8.516</td>
    <td align="right">       0.906</td>
    <td align="right">       0.584</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.908</td>
    <td align="right">       0.593</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.909</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       8.347</td>
    <td align="right">       0.904</td>
    <td align="right">       0.601</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.901</td>
    <td align="right">       0.619</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.896</td>
    <td align="right">       0.639</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       8.211</td>
    <td align="right">       0.890</td>
    <td align="right">       0.657</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       8.331</td>
    <td align="right">       0.899</td>
    <td align="right">       0.620</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       8.178</td>
    <td align="right">       0.889</td>
    <td align="right">       0.582</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       8.538</td>
    <td align="right">       0.909</td>
    <td align="right">       0.662</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DRYSTORAGE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.724</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       9.553</td>
    <td align="right">       0.444</td>
    <td align="right">       0.713</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       0.446</td>
    <td align="right">       0.685</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.448</td>
    <td align="right">       0.675</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       9.654</td>
    <td align="right">       0.556</td>
    <td align="right">       0.657</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       9.818</td>
    <td align="right">       0.990</td>
    <td align="right">       0.638</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       1.249</td>
    <td align="right">       0.649</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.395</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       9.623</td>
    <td align="right">       0.655</td>
    <td align="right">       0.655</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.482</td>
    <td align="right">       0.675</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.447</td>
    <td align="right">       0.698</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       9.465</td>
    <td align="right">       0.444</td>
    <td align="right">       0.718</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       9.604</td>
    <td align="right">       0.669</td>
    <td align="right">       0.677</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       9.428</td>
    <td align="right">       0.444</td>
    <td align="right">       0.636</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       9.843</td>
    <td align="right">       1.395</td>
    <td align="right">       0.724</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.941</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">       2.047</td>
    <td align="right">       0.319</td>
    <td align="right">       0.927</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.320</td>
    <td align="right">       0.889</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.320</td>
    <td align="right">       0.876</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">       2.069</td>
    <td align="right">       0.322</td>
    <td align="right">       0.853</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">       2.104</td>
    <td align="right">       0.324</td>
    <td align="right">       0.829</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.325</td>
    <td align="right">       0.842</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.325</td>
    <td align="right">       0.825</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">       2.062</td>
    <td align="right">       0.323</td>
    <td align="right">       0.851</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.322</td>
    <td align="right">       0.877</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.321</td>
    <td align="right">       0.906</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">       2.028</td>
    <td align="right">       0.319</td>
    <td align="right">       0.933</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">       2.058</td>
    <td align="right">       0.322</td>
    <td align="right">       0.879</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">       2.020</td>
    <td align="right">       0.319</td>
    <td align="right">       0.825</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">       2.109</td>
    <td align="right">       0.325</td>
    <td align="right">       0.941</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::PRODUCE></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.889</td>
    <td align="right">       0.621</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      26.232</td>
    <td align="right">       0.888</td>
    <td align="right">       0.611</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       0.892</td>
    <td align="right">       0.587</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.892</td>
    <td align="right">       0.578</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      26.510</td>
    <td align="right">       0.923</td>
    <td align="right">       0.562</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      26.960</td>
    <td align="right">       1.023</td>
    <td align="right">       0.545</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       1.072</td>
    <td align="right">       0.554</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.132</td>
    <td align="right">       0.543</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      26.423</td>
    <td align="right">       0.949</td>
    <td align="right">       0.560</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.903</td>
    <td align="right">       0.578</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.893</td>
    <td align="right">       0.598</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      25.991</td>
    <td align="right">       0.889</td>
    <td align="right">       0.616</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      26.372</td>
    <td align="right">       0.946</td>
    <td align="right">       0.579</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      25.887</td>
    <td align="right">       0.888</td>
    <td align="right">       0.543</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      27.029</td>
    <td align="right">       1.132</td>
    <td align="right">       0.621</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::SALES></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.889</td>
    <td align="right">       0.467</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      85.733</td>
    <td align="right">       0.888</td>
    <td align="right">       0.460</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.892</td>
    <td align="right">       0.441</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.892</td>
    <td align="right">       0.435</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      86.642</td>
    <td align="right">       0.904</td>
    <td align="right">       0.423</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      88.111</td>
    <td align="right">       0.920</td>
    <td align="right">       0.409</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.990</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.986</td>
    <td align="right">       0.408</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      86.359</td>
    <td align="right">       0.929</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.898</td>
    <td align="right">       0.435</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.893</td>
    <td align="right">       0.450</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      84.946</td>
    <td align="right">       0.889</td>
    <td align="right">       0.463</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      86.191</td>
    <td align="right">       0.914</td>
    <td align="right">       0.436</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      84.607</td>
    <td align="right">       0.888</td>
    <td align="right">       0.408</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      88.337</td>
    <td align="right">       0.990</td>
    <td align="right">       0.467</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BAKERY></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.822672E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235682E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.795424E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  108981.165</td>
    <td align="right">       0.000</td>
    <td align="right">0.185201E+11</td>
    <td align="right">0.198616E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.113028E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  112768.996</td>
    <td align="right">       0.000</td>
    <td align="right">0.116359E+11</td>
    <td align="right">0.649255E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.620558E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2648195.244</td>
    <td align="right">       0.000</td>
    <td align="right">0.487939E+10</td>
    <td align="right">0.386651E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.273012E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7215192.046</td>
    <td align="right">       0.000</td>
    <td align="right">0.161706E+10</td>
    <td align="right">0.520213E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100717E+10</td>
    <td align="right">0.297340E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9536947.454</td>
    <td align="right">   10935.323</td>
    <td align="right">0.273453E+09</td>
    <td align="right">0.318845E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.574450E+09</td>
    <td align="right">0.230720E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 6319228.161</td>
    <td align="right">  133699.577</td>
    <td align="right">0.682814E+08</td>
    <td align="right">0.151558E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.111348E+10</td>
    <td align="right">0.119116E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 8578279.806</td>
    <td align="right">       0.000</td>
    <td align="right">0.148102E+09</td>
    <td align="right">0.240850E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.195237E+10</td>
    <td align="right">0.148322E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7504359.861</td>
    <td align="right">       0.000</td>
    <td align="right">0.905309E+09</td>
    <td align="right">0.477669E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.466414E+10</td>
    <td align="right"> 2637650.530</td>
    <td align="right">       0.000</td>
    <td align="right"> 4329490.234</td>
    <td align="right">       0.000</td>
    <td align="right">0.322365E+10</td>
    <td align="right">0.472955E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.833004E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1421578.276</td>
    <td align="right">       0.000</td>
    <td align="right">0.955724E+10</td>
    <td align="right">0.194208E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.100743E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.194434E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.641354E+11</td>
    <td align="right">0.394665E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.477750E+08</td>
    <td align="right">  144634.900</td>
    <td align="right">0.938400E+11</td>
    <td align="right">0.284774E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.574450E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.682814E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.113028E+11</td>
    <td align="right">0.230720E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 9536947.454</td>
    <td align="right">  133699.577</td>
    <td align="right">0.235682E+11</td>
    <td align="right">0.520213E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DELI></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.896262E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.209433E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.846466E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.165528E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115059E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102983E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.850432E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  272367.458</td>
    <td align="right">       0.000</td>
    <td align="right">0.425619E+10</td>
    <td align="right">0.559079E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.471809E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2223268.597</td>
    <td align="right">       0.000</td>
    <td align="right">0.151983E+10</td>
    <td align="right">0.193900E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.135927E+10</td>
    <td align="right">0.294689E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4111641.732</td>
    <td align="right"> 7040444.296</td>
    <td align="right">0.273316E+09</td>
    <td align="right">0.201560E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.709538E+09</td>
    <td align="right">0.188686E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 3387470.321</td>
    <td align="right">0.380966E+08</td>
    <td align="right">0.746010E+08</td>
    <td align="right">0.939882E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.133140E+10</td>
    <td align="right">0.998510E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4570166.372</td>
    <td align="right">0.244221E+08</td>
    <td align="right">0.159277E+09</td>
    <td align="right">0.153069E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.339214E+10</td>
    <td align="right">0.101041E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 2426144.376</td>
    <td align="right"> 3708611.490</td>
    <td align="right">0.853090E+09</td>
    <td align="right">0.218395E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.709856E+10</td>
    <td align="right"> 6366196.933</td>
    <td align="right">       0.000</td>
    <td align="right">  678937.517</td>
    <td align="right">       0.000</td>
    <td align="right">0.283995E+10</td>
    <td align="right">0.109524E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.929507E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   78847.260</td>
    <td align="right">       0.000</td>
    <td align="right">0.844633E+10</td>
    <td align="right">0.364182E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104166E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.172481E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757582E+11</td>
    <td align="right">0.328746E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.177488E+08</td>
    <td align="right">0.732678E+08</td>
    <td align="right">0.834650E+11</td>
    <td align="right">0.106276E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.709538E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.746010E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115059E+11</td>
    <td align="right">0.188686E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 4570166.372</td>
    <td align="right">0.380966E+08</td>
    <td align="right">0.209433E+11</td>
    <td align="right">0.218395E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DRYSTORAGE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227740E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.324383E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.250030E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.271460E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.261683E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.248019E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.568460E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.161667E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.326648E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  106681.792</td>
    <td align="right">0.805859E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.620229E+10</td>
    <td align="right">0.233512E+09</td>
    <td align="right"> 1658135.227</td>
    <td align="right">    2533.418</td>
    <td align="right">0.249156E+09</td>
    <td align="right">0.133695E+10</td>
    <td align="right"> 5555267.160</td>
    <td align="right">    6118.197</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675880E+10</td>
    <td align="right">0.266409E+10</td>
    <td align="right">  301033.775</td>
    <td align="right">   18790.253</td>
    <td align="right">0.251760E+09</td>
    <td align="right">0.481626E+09</td>
    <td align="right">0.329404E+09</td>
    <td align="right">    1121.329</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.710151E+10</td>
    <td align="right">0.127496E+10</td>
    <td align="right">       0.000</td>
    <td align="right">   21455.735</td>
    <td align="right">0.326835E+09</td>
    <td align="right">0.133591E+10</td>
    <td align="right">0.369190E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.401623E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.756993E+08</td>
    <td align="right">0.591267E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109712E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5491615.322</td>
    <td align="right">0.134795E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.290105E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.212673E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.264211E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.302120E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.303047E+11</td>
    <td align="right">0.417256E+10</td>
    <td align="right"> 1959169.002</td>
    <td align="right">   42779.405</td>
    <td align="right">0.909049E+09</td>
    <td align="right">0.182637E+12</td>
    <td align="right">0.704149E+09</td>
    <td align="right">    7239.527</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.227740E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.481626E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.710151E+10</td>
    <td align="right">0.266409E+10</td>
    <td align="right"> 1658135.227</td>
    <td align="right">   21455.735</td>
    <td align="right">0.326835E+09</td>
    <td align="right">0.324383E+11</td>
    <td align="right">0.369190E+09</td>
    <td align="right">    6118.197</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 2571133.332</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.332432E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 1875664.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.278273E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 2754343.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.253820E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.518518E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.163693E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.307806E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4131.588</td>
    <td align="right">       0.000</td>
    <td align="right">0.784000E+09</td>
    <td align="right"> 1333285.695</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.409244E+09</td>
    <td align="right">0.312309E+08</td>
    <td align="right">  188481.027</td>
    <td align="right">   27377.345</td>
    <td align="right"> 8036221.990</td>
    <td align="right">0.135528E+09</td>
    <td align="right"> 5564623.528</td>
    <td align="right">    2424.891</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.233700E+09</td>
    <td align="right">0.252783E+09</td>
    <td align="right">  117223.112</td>
    <td align="right">   25748.733</td>
    <td align="right"> 9345996.707</td>
    <td align="right">0.525712E+08</td>
    <td align="right">0.112541E+08</td>
    <td align="right">    1760.197</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328209E+09</td>
    <td align="right">0.128923E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   31876.237</td>
    <td align="right"> 7118154.861</td>
    <td align="right">0.138563E+09</td>
    <td align="right">0.132218E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.329349E+09</td>
    <td align="right"> 4912068.497</td>
    <td align="right">       0.000</td>
    <td align="right">    1126.138</td>
    <td align="right"> 5092703.709</td>
    <td align="right">0.571387E+09</td>
    <td align="right"> 1606077.089</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.103336E+09</td>
    <td align="right">  212193.284</td>
    <td align="right">       0.000</td>
    <td align="right">    1443.048</td>
    <td align="right">  211386.588</td>
    <td align="right">0.135738E+10</td>
    <td align="right">   13092.486</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142379E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.216816E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 3013792.534</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.309627E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.178795E+10</td>
    <td align="right">0.418061E+09</td>
    <td align="right">  305704.139</td>
    <td align="right">   91703.089</td>
    <td align="right">0.298045E+08</td>
    <td align="right">0.185860E+11</td>
    <td align="right">0.329930E+08</td>
    <td align="right">    4185.088</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 1875664.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.525712E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.409244E+09</td>
    <td align="right">0.252783E+09</td>
    <td align="right">  188481.027</td>
    <td align="right">   31876.237</td>
    <td align="right"> 9345996.707</td>
    <td align="right">0.332432E+10</td>
    <td align="right">0.132218E+08</td>
    <td align="right">    2424.891</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::PRODUCE></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.424457E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.746212E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.351967E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.624561E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.343901E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.570126E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.221308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.374010E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.879611E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  453997.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.213548E+11</td>
    <td align="right">       0.000</td>
    <td align="right">   22101.592</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176761E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.135720E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.116965E+10</td>
    <td align="right">0.652028E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  545440.153</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.225639E+10</td>
    <td align="right">0.477852E+09</td>
    <td align="right">0.395991E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.570686E+10</td>
    <td align="right">0.167944E+10</td>
    <td align="right">       0.000</td>
    <td align="right"> 1366654.294</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.176124E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.201823E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.337215E+10</td>
    <td align="right">0.538633E+10</td>
    <td align="right">       0.000</td>
    <td align="right">  693285.232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.802776E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.725946E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.500962E+09</td>
    <td align="right">0.157286E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  246557.883</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.362577E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  286491.263</td>
    <td align="right">       0.000</td>
    <td align="right">0.411354E+08</td>
    <td align="right">0.314522E+11</td>
    <td align="right">       0.000</td>
    <td align="right">    1217.095</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.311683E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.483738E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.422052E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.694750E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.990558E+10</td>
    <td align="right">0.477852E+09</td>
    <td align="right">0.806869E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.107908E+11</td>
    <td align="right">0.431461E+12</td>
    <td align="right">       0.000</td>
    <td align="right"> 2875256.249</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.221308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.167944E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.225639E+10</td>
    <td align="right">0.477852E+09</td>
    <td align="right">0.395991E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.570686E+10</td>
    <td align="right">0.746212E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1366654.294</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::SALES></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.143995E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.262414E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.148420E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.219624E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158492E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.198490E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.112335E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.126833E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.719839E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.980578E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.883622E+08</td>
    <td align="right">0.708532E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  956639.938</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.945127E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.151379E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.379933E+10</td>
    <td align="right">0.220639E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6763974.685</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.265414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.302270E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.182098E+11</td>
    <td align="right">0.694530E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.113143E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174745E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.205388E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.990835E+10</td>
    <td align="right">0.183001E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6789398.079</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.805649E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.756963E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.143329E+10</td>
    <td align="right">0.513946E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 3147632.431</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.753860E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.257130E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.173684E+09</td>
    <td align="right">0.104849E+12</td>
    <td align="right">       0.000</td>
    <td align="right">  127258.993</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.110166E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.166704E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146258E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.243768E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.158227E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.747110E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.336129E+11</td>
    <td align="right">0.149224E+13</td>
    <td align="right">       0.000</td>
    <td align="right">0.290992E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.719839E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.694530E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265414E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.302270E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.182098E+11</td>
    <td align="right">0.262414E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.113143E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:1</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.216203E+11</td>
    <td align="right">0.228906E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181437E+11</td>
    <td align="right">0.233394E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146596E+11</td>
    <td align="right">0.334721E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.812886E+10</td>
    <td align="right">0.328679E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461707E+10</td>
    <td align="right">0.126196E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.267347E+10</td>
    <td align="right">0.959061E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.249882E+10</td>
    <td align="right">0.301120E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.265772E+10</td>
    <td align="right">0.192309E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352826E+10</td>
    <td align="right">0.280169E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.648731E+10</td>
    <td align="right">0.646264E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122904E+11</td>
    <td align="right">0.372331E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.197309E+11</td>
    <td align="right">0.250103E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117037E+12</td>
    <td align="right">0.653915E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.249882E+10</td>
    <td align="right">0.228906E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216203E+11</td>
    <td align="right">0.301120E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:2</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.131584E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110890E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.918002E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.537442E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.335706E+11</td>
    <td align="right">0.108797E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224319E+11</td>
    <td align="right">0.338822E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217287E+11</td>
    <td align="right">0.131468E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.225709E+11</td>
    <td align="right">0.724844E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.271180E+11</td>
    <td align="right">0.300644E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.442882E+11</td>
    <td align="right">0.106826E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.772071E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.120283E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.757217E+12</td>
    <td align="right">0.242997E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217287E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131584E+12</td>
    <td align="right">0.131468E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:3</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.433993E+11</td>
    <td align="right"> 8535682.476</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.353180E+11</td>
    <td align="right"> 5157205.572</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.249523E+11</td>
    <td align="right"> 2351633.738</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116766E+11</td>
    <td align="right">0.133917E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.675971E+10</td>
    <td align="right">0.184153E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.470814E+10</td>
    <td align="right">0.793661E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.448956E+10</td>
    <td align="right">0.177466E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.466594E+10</td>
    <td align="right">0.128851E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.556444E+10</td>
    <td align="right">0.324083E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.900863E+10</td>
    <td align="right">0.634428E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.207072E+11</td>
    <td align="right">0.271840E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.382602E+11</td>
    <td align="right"> 5708388.748</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.209510E+12</td>
    <td align="right">0.444680E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.448956E+10</td>
    <td align="right"> 2351633.738</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.433993E+11</td>
    <td align="right">0.177466E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:4></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:4</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.601404E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.510159E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.455941E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.307733E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.203705E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.103555E+12</td>
    <td align="right">0.883990E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.744073E+11</td>
    <td align="right">0.106519E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.935587E+11</td>
    <td align="right">0.523264E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156276E+12</td>
    <td align="right">0.544750E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.263853E+12</td>
    <td align="right">0.338143E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.395343E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.561940E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.372787E+13</td>
    <td align="right">0.168568E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.744073E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.601404E+12</td>
    <td align="right">0.106519E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:5</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.181477E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153015E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.132405E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.845406E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537373E+11</td>
    <td align="right"> 9297534.872</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.288855E+11</td>
    <td align="right">0.118300E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.245689E+11</td>
    <td align="right">0.728132E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.286464E+11</td>
    <td align="right">0.352579E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.433946E+11</td>
    <td align="right">0.499952E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.721539E+11</td>
    <td align="right">0.216392E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.113966E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167663E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.108445E+13</td>
    <td align="right">0.120710E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.245689E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.181477E+12</td>
    <td align="right">0.728132E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC:6</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.474192E+11</td>
    <td align="right"> 1350170.850</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.387510E+11</td>
    <td align="right">0.164635E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279214E+11</td>
    <td align="right"> 7233004.259</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.130320E+11</td>
    <td align="right">0.816330E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.716178E+10</td>
    <td align="right">0.483181E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.478001E+10</td>
    <td align="right">0.129346E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.457950E+10</td>
    <td align="right">0.220827E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.477409E+10</td>
    <td align="right">0.175540E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.573091E+10</td>
    <td align="right">0.706033E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.987310E+10</td>
    <td align="right">0.213549E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.229355E+11</td>
    <td align="right">0.393603E+09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.420660E+11</td>
    <td align="right"> 2877627.925</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.229024E+12</td>
    <td align="right">0.678368E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.457950E+10</td>
    <td align="right"> 1350170.850</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.474192E+11</td>
    <td align="right">0.220827E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.144073E+12</td>
    <td align="right">0.113165E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129367E+12</td>
    <td align="right">0.944634E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141115E+12</td>
    <td align="right">0.777661E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.128132E+12</td>
    <td align="right">0.450203E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.120070E+12</td>
    <td align="right">0.246002E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114138E+12</td>
    <td align="right">0.795565E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133614E+12</td>
    <td align="right">0.306599E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.124862E+12</td>
    <td align="right">0.620481E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.111796E+12</td>
    <td align="right">0.171131E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124789E+12</td>
    <td align="right">0.361534E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.132289E+12</td>
    <td align="right">0.654284E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.143792E+12</td>
    <td align="right">0.103340E+13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154804E+13</td>
    <td align="right">0.594277E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.111796E+12</td>
    <td align="right">0.306599E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.144073E+12</td>
    <td align="right">0.113165E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.562299E+12</td>
    <td align="right">  359399.215</td>
    <td align="right">13-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155311.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508517E+12</td>
    <td align="right">  364433.826</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160345.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.566895E+12</td>
    <td align="right">  365762.223</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161674.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543810E+12</td>
    <td align="right">  372495.182</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168407.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.573441E+12</td>
    <td align="right">  387519.814</td>
    <td align="right">27-MAY-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    4572.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178859.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601885E+12</td>
    <td align="right">  443448.158</td>
    <td align="right">14-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   40258.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237601.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673668E+12</td>
    <td align="right">  487501.605</td>
    <td align="right">08-JUL-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   70997.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212416.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.657225E+12</td>
    <td align="right">  464108.702</td>
    <td align="right">12-AUG-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   52518.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207502.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582768E+12</td>
    <td align="right">  404024.323</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   10193.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  228242.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565451E+12</td>
    <td align="right">  383509.608</td>
    <td align="right">07-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    3292.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176128.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547504E+12</td>
    <td align="right">  383266.183</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    1306.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177871.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.562209E+12</td>
    <td align="right">  363203.784</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159115.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694567E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.508517E+12</td>
    <td align="right">  359399.215</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155311.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673668E+12</td>
    <td align="right">  487501.605</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   70997.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237601.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.562299E+12</td>
    <td align="right">  359399.215</td>
    <td align="right">13-JAN-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155311.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508517E+12</td>
    <td align="right">  364433.826</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  160345.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.566895E+12</td>
    <td align="right">  365762.223</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  161674.261</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.543810E+12</td>
    <td align="right">  372495.182</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  168407.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.573441E+12</td>
    <td align="right">  387519.814</td>
    <td align="right">27-MAY-10:45</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    4572.175</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178859.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.601885E+12</td>
    <td align="right">  443448.158</td>
    <td align="right">14-JUN-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   40258.324</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237601.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.673668E+12</td>
    <td align="right">  487501.605</td>
    <td align="right">08-JUL-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   70997.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  212416.367</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.657225E+12</td>
    <td align="right">  464108.702</td>
    <td align="right">12-AUG-10:00</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   52518.342</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  207502.398</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.582768E+12</td>
    <td align="right">  404024.323</td>
    <td align="right">08-SEP-17:15</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   10193.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  228242.509</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.565451E+12</td>
    <td align="right">  383509.608</td>
    <td align="right">07-OCT-10:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    3292.960</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  176128.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.547504E+12</td>
    <td align="right">  383266.183</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">    1306.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  177871.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.562209E+12</td>
    <td align="right">  363203.784</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  159115.822</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.694567E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.508517E+12</td>
    <td align="right">  359399.215</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67915.092</td>
    <td align="right">   36859.929</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  155311.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.673668E+12</td>
    <td align="right">  487501.605</td>
    <td align="right">&nbsp;</td>
    <td align="right">  101872.638</td>
    <td align="right">   41401.920</td>
    <td align="right">   60813.404</td>
    <td align="right">       0.000</td>
    <td align="right">   70997.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  237601.408</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BAKERY></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      115.00</td>
    <td align="right">       14.11</td>
    <td align="right">        7.75</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      105.25</td>
    <td align="right">       14.24</td>
    <td align="right">        7.00</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       87.50</td>
    <td align="right">       14.82</td>
    <td align="right">        7.75</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.75</td>
    <td align="right">       15.99</td>
    <td align="right">        7.50</td>
    <td align="right">       20.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       13.25</td>
    <td align="right">       17.24</td>
    <td align="right">        5.00</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.64</td>
    <td align="right">        1.00</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.25</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        3.50</td>
    <td align="right">       18.68</td>
    <td align="right">        2.25</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       25.75</td>
    <td align="right">       16.53</td>
    <td align="right">        6.50</td>
    <td align="right">       20.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       69.00</td>
    <td align="right">       15.02</td>
    <td align="right">        6.75</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.25</td>
    <td align="right">       14.33</td>
    <td align="right">        8.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      567.00</td>
    <td align="right">       14.76</td>
    <td align="right">       60.25</td>
    <td align="right">       20.41</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">       14.11</td>
    <td align="right">        0.25</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      115.00</td>
    <td align="right">       20.71</td>
    <td align="right">        8.00</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DELI></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      103.25</td>
    <td align="right">       14.47</td>
    <td align="right">        7.75</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       83.25</td>
    <td align="right">       14.46</td>
    <td align="right">        7.00</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       68.00</td>
    <td align="right">       15.06</td>
    <td align="right">        7.75</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.50</td>
    <td align="right">       15.97</td>
    <td align="right">        5.75</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        9.75</td>
    <td align="right">       17.76</td>
    <td align="right">        4.50</td>
    <td align="right">       20.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.72</td>
    <td align="right">        1.00</td>
    <td align="right">       20.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.25</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.25</td>
    <td align="right">       20.73</td>
    <td align="right">        0.25</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.00</td>
    <td align="right">       18.62</td>
    <td align="right">        1.25</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       18.25</td>
    <td align="right">       16.71</td>
    <td align="right">        5.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       52.50</td>
    <td align="right">       15.23</td>
    <td align="right">        6.50</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       92.75</td>
    <td align="right">       14.62</td>
    <td align="right">        7.75</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      465.75</td>
    <td align="right">       14.98</td>
    <td align="right">       54.75</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.25</td>
    <td align="right">       14.46</td>
    <td align="right">        0.25</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      103.25</td>
    <td align="right">       20.78</td>
    <td align="right">        7.75</td>
    <td align="right">       20.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DRYSTORAGE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      123.25</td>
    <td align="right">       13.86</td>
    <td align="right">        8.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      114.50</td>
    <td align="right">       13.96</td>
    <td align="right">        7.00</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      110.25</td>
    <td align="right">       14.49</td>
    <td align="right">        7.75</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       79.75</td>
    <td align="right">       15.27</td>
    <td align="right">        7.50</td>
    <td align="right">       20.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       35.75</td>
    <td align="right">       16.18</td>
    <td align="right">        7.50</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.75</td>
    <td align="right">       20.62</td>
    <td align="right">        2.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.25</td>
    <td align="right">       20.69</td>
    <td align="right">        1.25</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        2.75</td>
    <td align="right">       18.70</td>
    <td align="right">        1.75</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.50</td>
    <td align="right">       16.83</td>
    <td align="right">        5.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       59.50</td>
    <td align="right">       15.65</td>
    <td align="right">        7.75</td>
    <td align="right">       20.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       96.00</td>
    <td align="right">       14.79</td>
    <td align="right">        7.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      117.75</td>
    <td align="right">       14.06</td>
    <td align="right">        8.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      761.00</td>
    <td align="right">       14.63</td>
    <td align="right">       72.25</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.25</td>
    <td align="right">       13.86</td>
    <td align="right">        1.25</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      123.25</td>
    <td align="right">       20.69</td>
    <td align="right">        8.00</td>
    <td align="right">       20.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      139.75</td>
    <td align="right">       13.55</td>
    <td align="right">        7.75</td>
    <td align="right">       20.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      127.00</td>
    <td align="right">       13.62</td>
    <td align="right">        7.00</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      122.25</td>
    <td align="right">       14.18</td>
    <td align="right">        7.75</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       88.25</td>
    <td align="right">       15.03</td>
    <td align="right">        7.50</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       48.25</td>
    <td align="right">       15.82</td>
    <td align="right">        7.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.50</td>
    <td align="right">       20.63</td>
    <td align="right">        4.50</td>
    <td align="right">       20.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.25</td>
    <td align="right">       20.70</td>
    <td align="right">        2.25</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.25</td>
    <td align="right">       18.77</td>
    <td align="right">        2.75</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.50</td>
    <td align="right">       16.73</td>
    <td align="right">        7.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.75</td>
    <td align="right">       15.39</td>
    <td align="right">        7.75</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      111.50</td>
    <td align="right">       14.49</td>
    <td align="right">        7.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      140.25</td>
    <td align="right">       13.82</td>
    <td align="right">        8.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      879.50</td>
    <td align="right">       14.39</td>
    <td align="right">       77.25</td>
    <td align="right">       20.40</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.25</td>
    <td align="right">       13.55</td>
    <td align="right">        2.25</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      140.25</td>
    <td align="right">       20.70</td>
    <td align="right">        8.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::PRODUCE></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      117.50</td>
    <td align="right">       14.08</td>
    <td align="right">        7.75</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      108.00</td>
    <td align="right">       14.19</td>
    <td align="right">        7.00</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      101.50</td>
    <td align="right">       14.67</td>
    <td align="right">        7.75</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       74.50</td>
    <td align="right">       15.40</td>
    <td align="right">        7.50</td>
    <td align="right">       20.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       36.50</td>
    <td align="right">       16.23</td>
    <td align="right">        7.50</td>
    <td align="right">       20.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        2.50</td>
    <td align="right">       20.62</td>
    <td align="right">        2.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       20.70</td>
    <td align="right">        1.50</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.00</td>
    <td align="right">       18.41</td>
    <td align="right">        1.75</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.75</td>
    <td align="right">       17.06</td>
    <td align="right">        5.75</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       56.50</td>
    <td align="right">       15.77</td>
    <td align="right">        7.75</td>
    <td align="right">       20.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       84.75</td>
    <td align="right">       14.92</td>
    <td align="right">        7.50</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      108.75</td>
    <td align="right">       14.23</td>
    <td align="right">        8.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      711.75</td>
    <td align="right">       14.81</td>
    <td align="right">       72.25</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.50</td>
    <td align="right">       14.08</td>
    <td align="right">        1.50</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      117.50</td>
    <td align="right">       20.70</td>
    <td align="right">        8.00</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::SALES></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      118.00</td>
    <td align="right">       14.22</td>
    <td align="right">        8.25</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.00</td>
    <td align="right">       14.28</td>
    <td align="right">        7.00</td>
    <td align="right">       20.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      108.25</td>
    <td align="right">       14.66</td>
    <td align="right">        7.75</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       90.00</td>
    <td align="right">       15.24</td>
    <td align="right">        7.50</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       62.50</td>
    <td align="right">       15.68</td>
    <td align="right">        7.25</td>
    <td align="right">       20.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        6.25</td>
    <td align="right">       17.59</td>
    <td align="right">        2.75</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.50</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.00</td>
    <td align="right">       16.93</td>
    <td align="right">        1.25</td>
    <td align="right">       20.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.50</td>
    <td align="right">       16.09</td>
    <td align="right">        4.00</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       73.75</td>
    <td align="right">       15.50</td>
    <td align="right">        7.50</td>
    <td align="right">       20.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       97.25</td>
    <td align="right">       14.88</td>
    <td align="right">        7.25</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.50</td>
    <td align="right">       14.32</td>
    <td align="right">        8.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      803.50</td>
    <td align="right">       14.82</td>
    <td align="right">       69.00</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.50</td>
    <td align="right">       14.22</td>
    <td align="right">        0.50</td>
    <td align="right">       20.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      118.00</td>
    <td align="right">       20.62</td>
    <td align="right">        8.25</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163774E+10</td>
    <td align="right">    12913.34</td>
    <td align="right">20-JAN-06:19</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.4</td>
    <td align="right">0.508956E+09</td>
    <td align="right">      597.54</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221123E+10</td>
    <td align="right">    15434.49</td>
    <td align="right">25-FEB-06:19</td>
    <td align="right">        -1.5</td>
    <td align="right">        -2.4</td>
    <td align="right">0.473583E+09</td>
    <td align="right">      726.98</td>
    <td align="right">28-FEB-15:15</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.436326E+10</td>
    <td align="right">    15657.10</td>
    <td align="right">20-MAR-05:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.3</td>
    <td align="right">0.554211E+09</td>
    <td align="right">      679.43</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.566467E+10</td>
    <td align="right">    15336.44</td>
    <td align="right">20-APR-05:18</td>
    <td align="right">        2.80</td>
    <td align="right">        0.79</td>
    <td align="right">0.592679E+09</td>
    <td align="right">      726.94</td>
    <td align="right">14-APR-14:30</td>
    <td align="right">        8.05</td>
    <td align="right">        8.05</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.781217E+10</td>
    <td align="right">    12713.53</td>
    <td align="right">05-MAY-05:19</td>
    <td align="right">        -1.5</td>
    <td align="right">        -1.7</td>
    <td align="right">0.670531E+09</td>
    <td align="right">      726.95</td>
    <td align="right">16-MAY-14:15</td>
    <td align="right">        8.20</td>
    <td align="right">        8.12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.115330E+11</td>
    <td align="right">    14238.59</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.34</td>
    <td align="right">0.682661E+09</td>
    <td align="right">      726.92</td>
    <td align="right">17-JUN-15:15</td>
    <td align="right">       17.70</td>
    <td align="right">       10.93</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148608E+11</td>
    <td align="right">    16542.31</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">0.683963E+09</td>
    <td align="right">      726.93</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">       18.45</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.134501E+11</td>
    <td align="right">    15683.07</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.94</td>
    <td align="right">0.708885E+09</td>
    <td align="right">      726.90</td>
    <td align="right">28-AUG-14:15</td>
    <td align="right">       15.00</td>
    <td align="right">        8.78</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.857080E+10</td>
    <td align="right">    12752.04</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.99</td>
    <td align="right">0.657614E+09</td>
    <td align="right">      726.94</td>
    <td align="right">30-SEP-13:15</td>
    <td align="right">        8.27</td>
    <td align="right">        7.95</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.651479E+10</td>
    <td align="right">    13216.38</td>
    <td align="right">24-OCT-05:19</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.1</td>
    <td align="right">0.627860E+09</td>
    <td align="right">      726.94</td>
    <td align="right">14-OCT-13:00</td>
    <td align="right">        8.70</td>
    <td align="right">        7.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.435127E+10</td>
    <td align="right">    13985.39</td>
    <td align="right">04-NOV-05:19</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.5</td>
    <td align="right">0.541061E+09</td>
    <td align="right">      729.22</td>
    <td align="right">06-NOV-15:00</td>
    <td align="right">        6.70</td>
    <td align="right">        5.15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.225984E+10</td>
    <td align="right">    16114.51</td>
    <td align="right">27-DEC-06:19</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.5</td>
    <td align="right">0.509456E+09</td>
    <td align="right">      588.65</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.832297E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.721146E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.163774E+10</td>
    <td align="right">    12713.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.8</td>
    <td align="right">       -14.4</td>
    <td align="right">0.473583E+09</td>
    <td align="right">      588.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148608E+11</td>
    <td align="right">    16542.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.94</td>
    <td align="right">0.708885E+09</td>
    <td align="right">      729.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       18.45</td>
    <td align="right">       11.61</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DELI></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198045E+10</td>
    <td align="right">    22735.61</td>
    <td align="right">02-JAN-06:19</td>
    <td align="right">       -14.0</td>
    <td align="right">       -14.3</td>
    <td align="right">0.546676E+09</td>
    <td align="right">      611.39</td>
    <td align="right">13-JAN-15:00</td>
    <td align="right">        1.80</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.244146E+10</td>
    <td align="right">    22236.02</td>
    <td align="right">14-FEB-06:19</td>
    <td align="right">       -14.6</td>
    <td align="right">       -15.3</td>
    <td align="right">0.504306E+09</td>
    <td align="right">      720.87</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        8.90</td>
    <td align="right">        3.59</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.469582E+10</td>
    <td align="right">    22307.14</td>
    <td align="right">02-MAR-06:19</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.1</td>
    <td align="right">0.583025E+09</td>
    <td align="right">      665.09</td>
    <td align="right">23-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.488478E+10</td>
    <td align="right">    15397.91</td>
    <td align="right">20-APR-05:18</td>
    <td align="right">        2.80</td>
    <td align="right">        0.79</td>
    <td align="right">0.605875E+09</td>
    <td align="right">      781.44</td>
    <td align="right">08-APR-15:15</td>
    <td align="right">       12.43</td>
    <td align="right">        8.02</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.461623E+10</td>
    <td align="right">    13880.28</td>
    <td align="right">08-MAY-05:17</td>
    <td align="right">        3.90</td>
    <td align="right">        3.90</td>
    <td align="right">0.695177E+09</td>
    <td align="right">      782.54</td>
    <td align="right">20-MAY-15:00</td>
    <td align="right">       10.60</td>
    <td align="right">        6.81</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.679925E+10</td>
    <td align="right">    13538.49</td>
    <td align="right">15-JUN-15:00</td>
    <td align="right">       26.80</td>
    <td align="right">       14.86</td>
    <td align="right">0.727727E+09</td>
    <td align="right">      781.47</td>
    <td align="right">22-JUN-14:00</td>
    <td align="right">       15.60</td>
    <td align="right">       11.01</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.109011E+11</td>
    <td align="right">    15830.54</td>
    <td align="right">06-JUL-16:00</td>
    <td align="right">       31.10</td>
    <td align="right">       21.78</td>
    <td align="right">0.731567E+09</td>
    <td align="right">      781.46</td>
    <td align="right">27-JUL-14:30</td>
    <td align="right">       19.15</td>
    <td align="right">       11.70</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.924176E+10</td>
    <td align="right">    14858.87</td>
    <td align="right">12-AUG-14:00</td>
    <td align="right">       30.60</td>
    <td align="right">       22.94</td>
    <td align="right">0.755814E+09</td>
    <td align="right">      781.47</td>
    <td align="right">30-AUG-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">       10.74</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.489750E+10</td>
    <td align="right">    14035.01</td>
    <td align="right">28-SEP-05:17</td>
    <td align="right">        2.95</td>
    <td align="right">        2.17</td>
    <td align="right">0.686556E+09</td>
    <td align="right">      781.56</td>
    <td align="right">28-SEP-14:15</td>
    <td align="right">       11.70</td>
    <td align="right">        7.96</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.481762E+10</td>
    <td align="right">    13632.81</td>
    <td align="right">10-OCT-05:17</td>
    <td align="right">        4.40</td>
    <td align="right">        1.24</td>
    <td align="right">0.643336E+09</td>
    <td align="right">      781.51</td>
    <td align="right">11-OCT-14:45</td>
    <td align="right">       12.02</td>
    <td align="right">        5.47</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.409793E+10</td>
    <td align="right">    20424.40</td>
    <td align="right">28-NOV-06:19</td>
    <td align="right">       -11.2</td>
    <td align="right">       -11.6</td>
    <td align="right">0.563583E+09</td>
    <td align="right">      775.14</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.266805E+10</td>
    <td align="right">    22094.26</td>
    <td align="right">07-DEC-06:19</td>
    <td align="right">       -12.8</td>
    <td align="right">       -13.0</td>
    <td align="right">0.546931E+09</td>
    <td align="right">      607.06</td>
    <td align="right">02-DEC-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.620419E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.759057E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.198045E+10</td>
    <td align="right">    13538.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -16.4</td>
    <td align="right">       -17.1</td>
    <td align="right">0.504306E+09</td>
    <td align="right">      607.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109011E+11</td>
    <td align="right">    22735.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       31.10</td>
    <td align="right">       22.94</td>
    <td align="right">0.755814E+09</td>
    <td align="right">      782.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">       19.15</td>
    <td align="right">       11.70</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 81895266.84</td>
    <td align="right">    27054.30</td>
    <td align="right">06-JAN-06:19</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.2</td>
    <td align="right">0.629925E+09</td>
    <td align="right">      666.60</td>
    <td align="right">09-JAN-15:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 97679339.12</td>
    <td align="right">    19495.52</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        -8.6</td>
    <td align="right">        -9.1</td>
    <td align="right">0.574201E+09</td>
    <td align="right">      666.60</td>
    <td align="right">04-FEB-12:15</td>
    <td align="right">       -20.8</td>
    <td align="right">       -21.4</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 93250098.39</td>
    <td align="right">    26498.99</td>
    <td align="right">20-MAR-05:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.3</td>
    <td align="right">0.654969E+09</td>
    <td align="right">      666.60</td>
    <td align="right">21-MAR-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 55876441.26</td>
    <td align="right">    26814.92</td>
    <td align="right">25-APR-05:19</td>
    <td align="right">        -6.1</td>
    <td align="right">        -6.8</td>
    <td align="right">0.624520E+09</td>
    <td align="right">      783.19</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 74507051.73</td>
    <td align="right">    26393.75</td>
    <td align="right">27-MAY-05:20</td>
    <td align="right">        9.00</td>
    <td align="right">        8.54</td>
    <td align="right">0.702109E+09</td>
    <td align="right">      900.92</td>
    <td align="right">27-MAY-15:00</td>
    <td align="right">       21.70</td>
    <td align="right">       10.99</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.275011E+09</td>
    <td align="right">    29113.27</td>
    <td align="right">24-JUN-05:20</td>
    <td align="right">        6.67</td>
    <td align="right">        4.43</td>
    <td align="right">0.797462E+09</td>
    <td align="right">      900.91</td>
    <td align="right">28-JUN-14:30</td>
    <td align="right">       22.50</td>
    <td align="right">       14.84</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187206E+10</td>
    <td align="right">    26975.22</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.835110E+09</td>
    <td align="right">      900.92</td>
    <td align="right">20-JUL-14:15</td>
    <td align="right">       18.58</td>
    <td align="right">       16.41</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.805185E+09</td>
    <td align="right">    26585.67</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.839640E+09</td>
    <td align="right">      903.66</td>
    <td align="right">03-AUG-14:30</td>
    <td align="right">       22.95</td>
    <td align="right">       17.14</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103867E+09</td>
    <td align="right">    25867.01</td>
    <td align="right">15-SEP-05:18</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.697053E+09</td>
    <td align="right">      900.91</td>
    <td align="right">05-SEP-14:00</td>
    <td align="right">       22.80</td>
    <td align="right">       13.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 72177139.67</td>
    <td align="right">    26243.94</td>
    <td align="right">14-OCT-05:20</td>
    <td align="right">        8.90</td>
    <td align="right">        8.26</td>
    <td align="right">0.648143E+09</td>
    <td align="right">      900.89</td>
    <td align="right">07-OCT-15:15</td>
    <td align="right">       25.18</td>
    <td align="right">       15.59</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 83512941.71</td>
    <td align="right">    26504.72</td>
    <td align="right">29-NOV-06:19</td>
    <td align="right">        -6.1</td>
    <td align="right">        -6.4</td>
    <td align="right">0.607862E+09</td>
    <td align="right">      686.69</td>
    <td align="right">01-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        7.13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 95997500.86</td>
    <td align="right">    27293.96</td>
    <td align="right">28-DEC-06:19</td>
    <td align="right">        -9.4</td>
    <td align="right">        -9.6</td>
    <td align="right">0.629885E+09</td>
    <td align="right">      666.60</td>
    <td align="right">09-DEC-15:15</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.371102E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.824088E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 55876441.26</td>
    <td align="right">    19495.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -9.4</td>
    <td align="right">        -9.6</td>
    <td align="right">0.574201E+09</td>
    <td align="right">      666.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.187206E+10</td>
    <td align="right">    29113.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.00</td>
    <td align="right">        8.54</td>
    <td align="right">0.839640E+09</td>
    <td align="right">      903.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.18</td>
    <td align="right">       17.14</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 10989248.30</td>
    <td align="right">     2103.75</td>
    <td align="right">20-JAN-05:49</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.5</td>
    <td align="right">0.134986E+09</td>
    <td align="right">      142.84</td>
    <td align="right">28-JAN-12:15</td>
    <td align="right">       -17.6</td>
    <td align="right">       -18.3</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  9594511.84</td>
    <td align="right">     2961.10</td>
    <td align="right">21-FEB-06:19</td>
    <td align="right">        1.70</td>
    <td align="right">        1.45</td>
    <td align="right">0.123045E+09</td>
    <td align="right">      142.84</td>
    <td align="right">04-FEB-11:00</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 13774335.33</td>
    <td align="right">     4836.96</td>
    <td align="right">31-MAR-05:19</td>
    <td align="right">        1.25</td>
    <td align="right">        0.22</td>
    <td align="right">0.140354E+09</td>
    <td align="right">      142.84</td>
    <td align="right">08-MAR-15:15</td>
    <td align="right">       -11.1</td>
    <td align="right">       -11.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  7503617.98</td>
    <td align="right">     4567.31</td>
    <td align="right">27-APR-05:19</td>
    <td align="right">        1.25</td>
    <td align="right">        -0.9</td>
    <td align="right">0.133924E+09</td>
    <td align="right">      167.51</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right"> 16961509.57</td>
    <td align="right">     5086.11</td>
    <td align="right">26-MAY-05:18</td>
    <td align="right">        8.18</td>
    <td align="right">        6.66</td>
    <td align="right">0.151017E+09</td>
    <td align="right">      193.06</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143936E+09</td>
    <td align="right">     4969.43</td>
    <td align="right">06-JUN-05:18</td>
    <td align="right">        8.22</td>
    <td align="right">        7.20</td>
    <td align="right">0.171387E+09</td>
    <td align="right">      193.36</td>
    <td align="right">19-JUN-14:45</td>
    <td align="right">       17.70</td>
    <td align="right">       12.25</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.638019E+09</td>
    <td align="right">     5063.43</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.178417E+09</td>
    <td align="right">      193.05</td>
    <td align="right">26-JUL-14:15</td>
    <td align="right">       18.45</td>
    <td align="right">       11.61</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328462E+09</td>
    <td align="right">     5336.39</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.179696E+09</td>
    <td align="right">      193.11</td>
    <td align="right">31-AUG-14:15</td>
    <td align="right">       18.30</td>
    <td align="right">       11.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 21727822.17</td>
    <td align="right">     5079.38</td>
    <td align="right">15-SEP-05:18</td>
    <td align="right">        8.90</td>
    <td align="right">        7.98</td>
    <td align="right">0.149787E+09</td>
    <td align="right">      193.15</td>
    <td align="right">11-SEP-14:15</td>
    <td align="right">       17.50</td>
    <td align="right">       13.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 10804514.17</td>
    <td align="right">     5315.76</td>
    <td align="right">03-OCT-05:18</td>
    <td align="right">        9.40</td>
    <td align="right">        8.46</td>
    <td align="right">0.138992E+09</td>
    <td align="right">      193.05</td>
    <td align="right">07-OCT-15:45</td>
    <td align="right">       24.32</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 13287603.35</td>
    <td align="right">     4939.85</td>
    <td align="right">01-NOV-05:19</td>
    <td align="right">        2.83</td>
    <td align="right">        1.80</td>
    <td align="right">0.130284E+09</td>
    <td align="right">      148.43</td>
    <td align="right">03-NOV-14:00</td>
    <td align="right">       11.70</td>
    <td align="right">        5.19</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 11560605.86</td>
    <td align="right">     2482.91</td>
    <td align="right">26-DEC-06:19</td>
    <td align="right">        -1.7</td>
    <td align="right">        -1.7</td>
    <td align="right">0.134979E+09</td>
    <td align="right">      142.85</td>
    <td align="right">16-DEC-11:00</td>
    <td align="right">        -9.4</td>
    <td align="right">       -10.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122662E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.176687E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  7503617.98</td>
    <td align="right">     2103.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.5</td>
    <td align="right">0.123045E+09</td>
    <td align="right">      142.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.638019E+09</td>
    <td align="right">     5336.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.40</td>
    <td align="right">        8.46</td>
    <td align="right">0.179696E+09</td>
    <td align="right">      193.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       24.32</td>
    <td align="right">       15.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.186329E+09</td>
    <td align="right">    42555.66</td>
    <td align="right">06-JAN-06:19</td>
    <td align="right">        -6.7</td>
    <td align="right">        -7.2</td>
    <td align="right">0.172970E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">07-JAN-16:00</td>
    <td align="right">       -16.7</td>
    <td align="right">       -17.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.146533E+09</td>
    <td align="right">    36463.87</td>
    <td align="right">18-FEB-06:19</td>
    <td align="right">        -8.6</td>
    <td align="right">        -9.1</td>
    <td align="right">0.157680E+10</td>
    <td align="right">     1830.47</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.136758E+09</td>
    <td align="right">    40690.68</td>
    <td align="right">20-MAR-05:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.3</td>
    <td align="right">0.179861E+10</td>
    <td align="right">     1830.48</td>
    <td align="right">06-MAR-15:30</td>
    <td align="right">        -8.6</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 85890018.80</td>
    <td align="right">    38434.57</td>
    <td align="right">26-APR-05:19</td>
    <td align="right">        -2.7</td>
    <td align="right">        -3.6</td>
    <td align="right">0.170200E+10</td>
    <td align="right">     1876.87</td>
    <td align="right">04-APR-14:00</td>
    <td align="right">       18.30</td>
    <td align="right">        9.81</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.127129E+09</td>
    <td align="right">    37642.39</td>
    <td align="right">10-MAY-05:19</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.1</td>
    <td align="right">0.180285E+10</td>
    <td align="right">     2415.57</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.152661E+09</td>
    <td align="right">    37729.94</td>
    <td align="right">24-JUN-05:20</td>
    <td align="right">        6.67</td>
    <td align="right">        4.43</td>
    <td align="right">0.193252E+10</td>
    <td align="right">     2473.78</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.76</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 97641643.18</td>
    <td align="right">    35743.65</td>
    <td align="right">27-JUL-05:18</td>
    <td align="right">        6.00</td>
    <td align="right">        5.54</td>
    <td align="right">0.210930E+10</td>
    <td align="right">     2473.79</td>
    <td align="right">12-JUL-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       22.28</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.120576E+09</td>
    <td align="right">    34707.29</td>
    <td align="right">22-AUG-05:18</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.209839E+10</td>
    <td align="right">     2480.38</td>
    <td align="right">09-AUG-14:15</td>
    <td align="right">       23.47</td>
    <td align="right">       17.79</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156907E+09</td>
    <td align="right">    38189.64</td>
    <td align="right">26-SEP-05:19</td>
    <td align="right">        -2.5</td>
    <td align="right">        -3.1</td>
    <td align="right">0.176520E+10</td>
    <td align="right">     2473.03</td>
    <td align="right">06-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       17.43</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.124311E+09</td>
    <td align="right">    38109.47</td>
    <td align="right">24-OCT-05:19</td>
    <td align="right">        -1.6</td>
    <td align="right">        -3.1</td>
    <td align="right">0.174390E+10</td>
    <td align="right">     2473.55</td>
    <td align="right">07-OCT-15:00</td>
    <td align="right">       23.90</td>
    <td align="right">       15.16</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.127785E+09</td>
    <td align="right">    42671.53</td>
    <td align="right">29-NOV-06:19</td>
    <td align="right">        -6.1</td>
    <td align="right">        -6.4</td>
    <td align="right">0.166701E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169438E+09</td>
    <td align="right">    43839.96</td>
    <td align="right">04-DEC-06:19</td>
    <td align="right">        -7.9</td>
    <td align="right">        -8.5</td>
    <td align="right">0.172964E+10</td>
    <td align="right">     1830.48</td>
    <td align="right">09-DEC-15:30</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.163196E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.216559E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 85890018.80</td>
    <td align="right">    34707.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -8.6</td>
    <td align="right">        -9.1</td>
    <td align="right">0.157680E+10</td>
    <td align="right">     1830.46</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.186329E+09</td>
    <td align="right">    43839.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.83</td>
    <td align="right">        6.83</td>
    <td align="right">0.210930E+10</td>
    <td align="right">     2480.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       22.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::SALES></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.499902E+09</td>
    <td align="right">    64195.13</td>
    <td align="right">17-JAN-06:19</td>
    <td align="right">        -3.9</td>
    <td align="right">        -4.5</td>
    <td align="right">0.565338E+10</td>
    <td align="right">     5982.51</td>
    <td align="right">11-JAN-15:00</td>
    <td align="right">       -20.9</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.413847E+09</td>
    <td align="right">    67760.50</td>
    <td align="right">22-FEB-06:21</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.7</td>
    <td align="right">0.515316E+10</td>
    <td align="right">     5982.50</td>
    <td align="right">01-FEB-15:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.342903E+09</td>
    <td align="right">   112733.51</td>
    <td align="right">24-MAR-05:19</td>
    <td align="right">        0.45</td>
    <td align="right">        -0.6</td>
    <td align="right">0.587799E+10</td>
    <td align="right">     5982.52</td>
    <td align="right">06-MAR-15:30</td>
    <td align="right">        -8.6</td>
    <td align="right">       -11.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.286313E+09</td>
    <td align="right">   108685.11</td>
    <td align="right">27-APR-05:19</td>
    <td align="right">        1.25</td>
    <td align="right">        -0.9</td>
    <td align="right">0.556076E+10</td>
    <td align="right">     5982.40</td>
    <td align="right">22-APR-15:00</td>
    <td align="right">        -1.0</td>
    <td align="right">        -3.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243871E+09</td>
    <td align="right">   112576.55</td>
    <td align="right">10-MAY-05:19</td>
    <td align="right">        0.60</td>
    <td align="right">        -0.1</td>
    <td align="right">0.579244E+10</td>
    <td align="right">     6867.25</td>
    <td align="right">31-MAY-14:00</td>
    <td align="right">       23.30</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.443353E+09</td>
    <td align="right">    96889.39</td>
    <td align="right">10-JUN-05:20</td>
    <td align="right">        9.55</td>
    <td align="right">        8.35</td>
    <td align="right">0.602361E+10</td>
    <td align="right">     8084.56</td>
    <td align="right">14-JUN-14:00</td>
    <td align="right">       27.80</td>
    <td align="right">       21.96</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.321009E+09</td>
    <td align="right">    96273.17</td>
    <td align="right">26-JUL-05:18</td>
    <td align="right">        9.03</td>
    <td align="right">        8.69</td>
    <td align="right">0.657957E+10</td>
    <td align="right">     8084.99</td>
    <td align="right">08-JUL-15:00</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.419910E+09</td>
    <td align="right">   106941.93</td>
    <td align="right">28-AUG-05:19</td>
    <td align="right">        2.95</td>
    <td align="right">        2.43</td>
    <td align="right">0.657531E+10</td>
    <td align="right">     8086.18</td>
    <td align="right">17-AUG-14:00</td>
    <td align="right">       24.40</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.446950E+09</td>
    <td align="right">   109122.24</td>
    <td align="right">16-SEP-05:20</td>
    <td align="right">        8.10</td>
    <td align="right">        5.68</td>
    <td align="right">0.568221E+10</td>
    <td align="right">     7916.45</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       25.00</td>
    <td align="right">       19.99</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.314953E+09</td>
    <td align="right">   112671.05</td>
    <td align="right">26-OCT-05:19</td>
    <td align="right">        0.15</td>
    <td align="right">        -0.5</td>
    <td align="right">0.567840E+10</td>
    <td align="right">     7735.89</td>
    <td align="right">07-OCT-15:30</td>
    <td align="right">       24.75</td>
    <td align="right">       15.45</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308711E+09</td>
    <td align="right">   109722.16</td>
    <td align="right">02-NOV-05:19</td>
    <td align="right">        1.55</td>
    <td align="right">        0.86</td>
    <td align="right">0.544855E+10</td>
    <td align="right">     5982.48</td>
    <td align="right">24-NOV-15:00</td>
    <td align="right">       -16.1</td>
    <td align="right">       -17.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.453527E+09</td>
    <td align="right">    47049.16</td>
    <td align="right">01-DEC-06:33</td>
    <td align="right">        -6.0</td>
    <td align="right">        -6.7</td>
    <td align="right">0.565291E+10</td>
    <td align="right">     5982.53</td>
    <td align="right">09-DEC-15:30</td>
    <td align="right">       -10.0</td>
    <td align="right">       -10.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.449525E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.696783E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.243871E+09</td>
    <td align="right">    47049.16</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -6.0</td>
    <td align="right">        -6.7</td>
    <td align="right">0.515316E+10</td>
    <td align="right">     5982.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.499902E+09</td>
    <td align="right">   112733.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        8.69</td>
    <td align="right">0.657957E+10</td>
    <td align="right">     8086.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
    <td align="right">       24.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BAKERY></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.173717E+11</td>
    <td align="right">    58733.08</td>
    <td align="right">05-JAN-05:30</td>
    <td align="right">        -8.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.143991E+11</td>
    <td align="right">    58786.02</td>
    <td align="right">10-FEB-05:30</td>
    <td align="right">        -8.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.897526E+10</td>
    <td align="right">    58592.19</td>
    <td align="right">10-MAR-05:00</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.332133E+10</td>
    <td align="right">    59373.27</td>
    <td align="right">09-APR-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.108787E+10</td>
    <td align="right">    59212.07</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.215041E+09</td>
    <td align="right">    37107.38</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 53522222.40</td>
    <td align="right">    27496.22</td>
    <td align="right">22-JUL-05:15</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.116161E+09</td>
    <td align="right">    57916.53</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.567087E+09</td>
    <td align="right">    58766.50</td>
    <td align="right">19-SEP-05:15</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.208366E+10</td>
    <td align="right">    58830.63</td>
    <td align="right">13-OCT-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.739723E+10</td>
    <td align="right">    59134.13</td>
    <td align="right">03-NOV-05:15</td>
    <td align="right">        6.98</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.149560E+11</td>
    <td align="right">    59068.98</td>
    <td align="right">24-DEC-05:30</td>
    <td align="right">        -7.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.705440E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 53522222.40</td>
    <td align="right">    27496.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -10.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.173717E+11</td>
    <td align="right">    59373.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DELI></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154833E+11</td>
    <td align="right">    98630.64</td>
    <td align="right">09-JAN-05:45</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.127117E+11</td>
    <td align="right">    97843.19</td>
    <td align="right">02-FEB-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.791673E+10</td>
    <td align="right">    96126.99</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.312690E+10</td>
    <td align="right">    83167.70</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        -4.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.116754E+10</td>
    <td align="right">    82235.56</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.339361E+09</td>
    <td align="right">    44110.03</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.169895E+09</td>
    <td align="right">    32804.30</td>
    <td align="right">22-JUL-05:15</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.207378E+09</td>
    <td align="right">    77308.13</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.698504E+09</td>
    <td align="right">    80242.54</td>
    <td align="right">26-SEP-05:15</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207192E+10</td>
    <td align="right">    83947.73</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.665391E+10</td>
    <td align="right">    93354.06</td>
    <td align="right">26-NOV-05:45</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.132802E+11</td>
    <td align="right">    98266.80</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638273E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.169895E+09</td>
    <td align="right">    32804.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154833E+11</td>
    <td align="right">    98630.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.75</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.977775E+11</td>
    <td align="right">   185919.24</td>
    <td align="right">09-JAN-02:45</td>
    <td align="right">       -29.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.824967E+11</td>
    <td align="right">   186021.47</td>
    <td align="right">08-FEB-04:15</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.658341E+11</td>
    <td align="right">   184837.01</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364500E+11</td>
    <td align="right">   174857.11</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.219342E+11</td>
    <td align="right">   157825.06</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123486E+11</td>
    <td align="right">   146723.20</td>
    <td align="right">02-JUN-05:15</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.732926E+10</td>
    <td align="right">   145244.41</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.966765E+10</td>
    <td align="right">   153773.64</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.165797E+11</td>
    <td align="right">   155178.87</td>
    <td align="right">19-SEP-05:15</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.292269E+11</td>
    <td align="right">   168752.94</td>
    <td align="right">17-OCT-04:00</td>
    <td align="right">        -5.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.549742E+11</td>
    <td align="right">   180362.50</td>
    <td align="right">26-NOV-05:45</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.887844E+11</td>
    <td align="right">   185283.58</td>
    <td align="right">31-DEC-03:30</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.523403E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.732926E+10</td>
    <td align="right">   145244.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.977775E+11</td>
    <td align="right">   186021.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.180100E+11</td>
    <td align="right">    31123.08</td>
    <td align="right">09-JAN-01:00</td>
    <td align="right">       -29.8</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150978E+11</td>
    <td align="right">    31195.50</td>
    <td align="right">02-FEB-01:00</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118794E+11</td>
    <td align="right">    30846.74</td>
    <td align="right">03-MAR-04:15</td>
    <td align="right">       -27.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.627530E+10</td>
    <td align="right">    29267.76</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.334333E+10</td>
    <td align="right">    26731.31</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144431E+10</td>
    <td align="right">    23850.10</td>
    <td align="right">23-JUN-05:15</td>
    <td align="right">        5.95</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.768635E+09</td>
    <td align="right">    21527.79</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110667E+10</td>
    <td align="right">    25577.00</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.235450E+10</td>
    <td align="right">    25720.60</td>
    <td align="right">17-SEP-05:15</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.487171E+10</td>
    <td align="right">    27175.48</td>
    <td align="right">29-OCT-05:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.991445E+10</td>
    <td align="right">    30114.80</td>
    <td align="right">26-NOV-04:15</td>
    <td align="right">       -20.7</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163771E+11</td>
    <td align="right">    30952.21</td>
    <td align="right">21-DEC-02:45</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.914433E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.768635E+09</td>
    <td align="right">    21527.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.180100E+11</td>
    <td align="right">    31195.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        6.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.106266E+12</td>
    <td align="right">   220580.77</td>
    <td align="right">09-JAN-04:15</td>
    <td align="right">       -30.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.900137E+11</td>
    <td align="right">   220795.82</td>
    <td align="right">02-FEB-04:00</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.749973E+11</td>
    <td align="right">   217272.91</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.466519E+11</td>
    <td align="right">   202155.49</td>
    <td align="right">11-APR-04:30</td>
    <td align="right">        -5.6</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306192E+11</td>
    <td align="right">   183829.08</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.177258E+11</td>
    <td align="right">   176387.84</td>
    <td align="right">02-JUN-05:15</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142666E+11</td>
    <td align="right">   172793.10</td>
    <td align="right">27-JUL-05:15</td>
    <td align="right">        6.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166855E+11</td>
    <td align="right">   180984.34</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.240981E+11</td>
    <td align="right">   183542.16</td>
    <td align="right">19-SEP-05:15</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.397553E+11</td>
    <td align="right">   183778.90</td>
    <td align="right">18-OCT-05:15</td>
    <td align="right">        5.60</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.648710E+11</td>
    <td align="right">   213611.48</td>
    <td align="right">25-NOV-05:45</td>
    <td align="right">       -21.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.976182E+11</td>
    <td align="right">   220443.79</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.623569E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.142666E+11</td>
    <td align="right">   172793.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.106266E+12</td>
    <td align="right">   220795.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::SALES></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.336279E+12</td>
    <td align="right">   604408.05</td>
    <td align="right">09-JAN-04:00</td>
    <td align="right">       -30.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287442E+12</td>
    <td align="right">   603782.20</td>
    <td align="right">02-FEB-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.253899E+12</td>
    <td align="right">   596335.93</td>
    <td align="right">03-MAR-05:45</td>
    <td align="right">       -27.8</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.176330E+12</td>
    <td align="right">   589182.84</td>
    <td align="right">03-APR-04:00</td>
    <td align="right">       -13.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.126279E+12</td>
    <td align="right">   545485.57</td>
    <td align="right">29-MAY-05:15</td>
    <td align="right">        4.98</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.728625E+11</td>
    <td align="right">   533113.28</td>
    <td align="right">09-JUN-05:15</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.536654E+11</td>
    <td align="right">   524243.96</td>
    <td align="right">26-JUL-05:15</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.622571E+11</td>
    <td align="right">   535039.27</td>
    <td align="right">28-AUG-05:15</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.934890E+11</td>
    <td align="right">   543576.72</td>
    <td align="right">19-SEP-05:15</td>
    <td align="right">        5.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153349E+12</td>
    <td align="right">   545560.49</td>
    <td align="right">13-OCT-05:15</td>
    <td align="right">        5.80</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.224156E+12</td>
    <td align="right">   593552.18</td>
    <td align="right">26-NOV-05:45</td>
    <td align="right">       -21.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315110E+12</td>
    <td align="right">   604135.51</td>
    <td align="right">31-DEC-05:45</td>
    <td align="right">       -30.0</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.215512E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.536654E+11</td>
    <td align="right">   524243.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -30.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.336279E+12</td>
    <td align="right">   604408.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BAKERY></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.714692E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.163533E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.701624E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.159566E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.686077E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.157259E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702299E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.161873E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.679993E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.156894E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699145E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.161225E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.836383E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.191775E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.638311E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.146653E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.727084E+10</td>
    <td align="right">     5632.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.165192E+11</td>
    <td align="right">    10119.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DELI></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.768292E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.185412E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.754244E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.180839E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.737532E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.178355E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.754971E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.183625E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730992E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.177963E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.751580E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.182928E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.899110E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.217476E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.686183E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.166334E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781614E+10</td>
    <td align="right">     6055.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.187198E+11</td>
    <td align="right">    11418.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DRYSTORAGE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.845076E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.729912E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.829624E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.712206E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.811241E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.701908E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.830423E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.722505E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.804048E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.700282E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.826693E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.719614E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.988968E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.855966E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.754761E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654572E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.859729E+10</td>
    <td align="right">     6660.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.737320E+10</td>
    <td align="right">     4516.78</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.216698E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.104274E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212735E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.101744E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.208021E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.100273E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.212940E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.103215E+10</td>
    <td align="right">      645.26</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206177E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.100041E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.211984E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.102802E+10</td>
    <td align="right">      645.26</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253595E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.122281E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.193538E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.935107E+09</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.220455E+10</td>
    <td align="right">     1707.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105332E+10</td>
    <td align="right">      645.26</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::PRODUCE></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.243209E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.556619E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238762E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.543117E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.233471E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.535264E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.238992E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.550970E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231401E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.534024E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.237918E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.548766E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.284620E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.652746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217217E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.499166E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.247426E+11</td>
    <td align="right">    19168.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.562268E+10</td>
    <td align="right">     3444.43</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::SALES></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.794875E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">0.181919E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.780341E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">0.177506E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.763050E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">0.174939E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.781093E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">0.180073E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.756284E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">0.174534E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.777585E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">0.179352E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.930220E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213336E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.709925E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163142E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.808658E+11</td>
    <td align="right">    62647.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.183765E+11</td>
    <td align="right">    11257.35</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BAKERY></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BAKERY</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.344155E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.292292E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.256700E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.173535E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.166922E+10</td>
    <td align="right">0.714692E+10</td>
    <td align="right">0.163533E+11</td>
    <td align="right">   213368.55</td>
    <td align="right">0.123277E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.164277E+10</td>
    <td align="right">0.701624E+10</td>
    <td align="right">0.159566E+11</td>
    <td align="right"> 60438208.70</td>
    <td align="right">0.723454E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">0.317601E+09</td>
    <td align="right">0.545748E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.189659E+09</td>
    <td align="right">0.692268E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.161010E+10</td>
    <td align="right">0.686077E+10</td>
    <td align="right">0.157259E+11</td>
    <td align="right">  1642969.07</td>
    <td align="right">0.100217E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.702299E+10</td>
    <td align="right">0.161873E+11</td>
    <td align="right">  1736442.80</td>
    <td align="right">0.149889E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.157743E+10</td>
    <td align="right">0.679993E+10</td>
    <td align="right">0.156894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.220085E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.163655E+10</td>
    <td align="right">0.699145E+10</td>
    <td align="right">0.161225E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318632E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.195514E+11</td>
    <td align="right">0.836383E+11</td>
    <td align="right">0.191775E+12</td>
    <td align="right">0.571290E+09</td>
    <td align="right">0.217493E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.149187E+10</td>
    <td align="right">0.638311E+10</td>
    <td align="right">0.146653E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.545748E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.170188E+10</td>
    <td align="right">0.727084E+10</td>
    <td align="right">0.165192E+11</td>
    <td align="right">0.317601E+09</td>
    <td align="right">0.344155E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DELI></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DELI</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.315138E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.267488E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.234491E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.157321E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179440E+10</td>
    <td align="right">0.768292E+10</td>
    <td align="right">0.176055E+11</td>
    <td align="right">   194302.44</td>
    <td align="right">0.111281E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.176597E+10</td>
    <td align="right">0.754244E+10</td>
    <td align="right">0.171784E+11</td>
    <td align="right"> 55148753.76</td>
    <td align="right">0.652112E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">0.289719E+09</td>
    <td align="right">0.487958E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.175722E+09</td>
    <td align="right">0.621631E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.173086E+10</td>
    <td align="right">0.737532E+10</td>
    <td align="right">0.169301E+11</td>
    <td align="right">  1497912.19</td>
    <td align="right">0.899279E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.754971E+10</td>
    <td align="right">0.174268E+11</td>
    <td align="right">  1582969.15</td>
    <td align="right">0.135398E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169574E+10</td>
    <td align="right">0.730992E+10</td>
    <td align="right">0.168908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.200650E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.175929E+10</td>
    <td align="right">0.751580E+10</td>
    <td align="right">0.173571E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.291735E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.210178E+11</td>
    <td align="right">0.899110E+11</td>
    <td align="right">0.206459E+12</td>
    <td align="right">0.523865E+09</td>
    <td align="right">0.197960E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160376E+10</td>
    <td align="right">0.686183E+10</td>
    <td align="right">0.157883E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.487958E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.182952E+10</td>
    <td align="right">0.781614E+10</td>
    <td align="right">0.177842E+11</td>
    <td align="right">0.289719E+09</td>
    <td align="right">0.315138E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DRYSTORAGE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DRYSTORAGE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.946973E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.801518E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697888E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.450860E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.206866E+10</td>
    <td align="right">0.845076E+10</td>
    <td align="right">0.729912E+10</td>
    <td align="right">   586371.00</td>
    <td align="right">0.299756E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203589E+10</td>
    <td align="right">0.829624E+10</td>
    <td align="right">0.712206E+10</td>
    <td align="right">0.195080E+09</td>
    <td align="right">0.167883E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">0.881016E+09</td>
    <td align="right">0.124031E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.574284E+09</td>
    <td align="right">0.159846E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.199540E+10</td>
    <td align="right">0.811241E+10</td>
    <td align="right">0.701908E+10</td>
    <td align="right">  4521023.94</td>
    <td align="right">0.235233E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.830423E+10</td>
    <td align="right">0.722505E+10</td>
    <td align="right">  4789344.71</td>
    <td align="right">0.377226E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.195492E+10</td>
    <td align="right">0.804048E+10</td>
    <td align="right">0.700282E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.590387E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.202818E+10</td>
    <td align="right">0.826693E+10</td>
    <td align="right">0.719614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.876236E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.242302E+11</td>
    <td align="right">0.988968E+11</td>
    <td align="right">0.855966E+11</td>
    <td align="right">0.166028E+10</td>
    <td align="right">0.572784E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.184888E+10</td>
    <td align="right">0.754761E+10</td>
    <td align="right">0.654572E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124031E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.210915E+10</td>
    <td align="right">0.859729E+10</td>
    <td align="right">0.737320E+10</td>
    <td align="right">0.881016E+09</td>
    <td align="right">0.946973E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.174876E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.147946E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.128822E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.832459E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.443287E+09</td>
    <td align="right">0.216698E+10</td>
    <td align="right">0.104274E+10</td>
    <td align="right">   108714.25</td>
    <td align="right">0.555993E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436264E+09</td>
    <td align="right">0.212735E+10</td>
    <td align="right">0.101744E+10</td>
    <td align="right"> 34398964.07</td>
    <td align="right">0.316125E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">0.162992E+09</td>
    <td align="right">0.234102E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.103197E+09</td>
    <td align="right">0.299712E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427588E+09</td>
    <td align="right">0.208021E+10</td>
    <td align="right">0.100273E+10</td>
    <td align="right">   839218.09</td>
    <td align="right">0.437450E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.212940E+10</td>
    <td align="right">0.103215E+10</td>
    <td align="right">   888949.39</td>
    <td align="right">0.696636E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.418912E+09</td>
    <td align="right">0.206177E+10</td>
    <td align="right">0.100041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108919E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.434611E+09</td>
    <td align="right">0.211984E+10</td>
    <td align="right">0.102802E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.161784E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.519220E+10</td>
    <td align="right">0.253595E+11</td>
    <td align="right">0.122281E+11</td>
    <td align="right">0.302424E+09</td>
    <td align="right">0.105960E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.396190E+09</td>
    <td align="right">0.193538E+10</td>
    <td align="right">0.935107E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.234102E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451962E+09</td>
    <td align="right">0.220455E+10</td>
    <td align="right">0.105332E+10</td>
    <td align="right">0.162992E+09</td>
    <td align="right">0.174876E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::PRODUCE></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> PRODUCE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.930728E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.787961E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.685944E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.442397E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.568033E+10</td>
    <td align="right">0.243209E+11</td>
    <td align="right">0.556619E+10</td>
    <td align="right">   618564.86</td>
    <td align="right">0.286166E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559033E+10</td>
    <td align="right">0.238762E+11</td>
    <td align="right">0.543117E+10</td>
    <td align="right">0.245028E+09</td>
    <td align="right">0.144747E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">0.905165E+09</td>
    <td align="right">0.102688E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.617386E+09</td>
    <td align="right">0.139762E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.547916E+10</td>
    <td align="right">0.233471E+11</td>
    <td align="right">0.535264E+10</td>
    <td align="right">  5960474.94</td>
    <td align="right">0.218783E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.238992E+11</td>
    <td align="right">0.550970E+10</td>
    <td align="right">  6706251.55</td>
    <td align="right">0.368258E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.536799E+10</td>
    <td align="right">0.231401E+11</td>
    <td align="right">0.534024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.580062E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.556915E+10</td>
    <td align="right">0.237918E+11</td>
    <td align="right">0.548766E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.861091E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.665334E+11</td>
    <td align="right">0.284620E+12</td>
    <td align="right">0.652746E+11</td>
    <td align="right">0.178086E+10</td>
    <td align="right">0.554859E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.507682E+10</td>
    <td align="right">0.217217E+11</td>
    <td align="right">0.499166E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102688E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.579150E+10</td>
    <td align="right">0.247426E+11</td>
    <td align="right">0.562268E+10</td>
    <td align="right">0.905165E+09</td>
    <td align="right">0.930728E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::SALES></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> SALES</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.228977E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.193798E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168462E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.108211E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.185649E+11</td>
    <td align="right">0.794875E+11</td>
    <td align="right">0.181919E+11</td>
    <td align="right"> 54259644.05</td>
    <td align="right">0.686741E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.182708E+11</td>
    <td align="right">0.780341E+11</td>
    <td align="right">0.177506E+11</td>
    <td align="right">0.106881E+10</td>
    <td align="right">0.328562E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">0.268967E+10</td>
    <td align="right">0.223006E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.182528E+10</td>
    <td align="right">0.318898E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.179074E+11</td>
    <td align="right">0.763050E+11</td>
    <td align="right">0.174939E+11</td>
    <td align="right"> 56494212.59</td>
    <td align="right">0.524416E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.781093E+11</td>
    <td align="right">0.180073E+11</td>
    <td align="right"> 29307056.08</td>
    <td align="right">0.895881E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.175441E+11</td>
    <td align="right">0.756284E+11</td>
    <td align="right">0.174534E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.142261E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.182016E+11</td>
    <td align="right">0.777585E+11</td>
    <td align="right">0.179352E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.211771E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.217450E+12</td>
    <td align="right">0.930220E+12</td>
    <td align="right">0.213336E+12</td>
    <td align="right">0.572382E+10</td>
    <td align="right">0.135123E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.165925E+11</td>
    <td align="right">0.709925E+11</td>
    <td align="right">0.163142E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223006E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.189282E+11</td>
    <td align="right">0.808658E+11</td>
    <td align="right">0.183765E+11</td>
    <td align="right">0.268967E+10</td>
    <td align="right">0.228977E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.294518E+12</td>
    <td align="right">   280933.97</td>
    <td align="right">02-JAN-11:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.267544E+12</td>
    <td align="right">   285030.00</td>
    <td align="right">21-FEB-11:15</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-FEB-09:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.301961E+12</td>
    <td align="right">   286058.05</td>
    <td align="right">30-MAR-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAR-09:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292157E+12</td>
    <td align="right">   291333.10</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-APR-09:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312919E+12</td>
    <td align="right">   295522.79</td>
    <td align="right">27-MAY-10:15</td>
    <td align="right">0.169801E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-MAY-08:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.326073E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">14-JUN-10:15</td>
    <td align="right">0.165682E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUN-08:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.349144E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">03-JUL-10:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-JUL-09:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.352377E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">05-AUG-10:15</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-AUG-08:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321427E+12</td>
    <td align="right">   304791.19</td>
    <td align="right">08-SEP-10:15</td>
    <td align="right">0.163287E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-SEP-08:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.305971E+12</td>
    <td align="right">   294509.56</td>
    <td align="right">03-OCT-10:15</td>
    <td align="right">0.168078E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">02-OCT-08:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.291170E+12</td>
    <td align="right">   298391.70</td>
    <td align="right">09-NOV-11:15</td>
    <td align="right">0.162908E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-NOV-08:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.294096E+12</td>
    <td align="right">   284100.62</td>
    <td align="right">02-DEC-11:15</td>
    <td align="right">0.167405E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">01-DEC-09:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.370936E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.199126E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.267544E+12</td>
    <td align="right">   280933.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.152275E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.352377E+12</td>
    <td align="right">   305240.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.171524E+11</td>
    <td align="right">    10507.50</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.832230E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144062E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 11128870.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.689322E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.129351E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 15244679.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.674721E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.141101E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 14756222.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.563226E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.127812E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.319824E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.129256E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.502612E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.117856E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.221470E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126893E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.446864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105196E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.894180E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.479163E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108588E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.250259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.545971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108703E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.161597E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.124081E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.613664E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.108328E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.346837E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127015E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.726486E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.123816E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.972535E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122981E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.782676E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.132138E+12</td>
    <td align="right">        3.49</td>
    <td align="right">        0.00</td>
    <td align="right">0.150630E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126444E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.853024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.143780E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right"> 11483803.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151265E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.770996E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.149073E+13</td>
    <td align="right">       42.45</td>
    <td align="right">        0.00</td>
    <td align="right">0.573061E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115442E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.446864E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.105196E+12</td>
    <td align="right">        3.26</td>
    <td align="right">        0.00</td>
    <td align="right"> 11128870.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.131497E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.853024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.144062E+12</td>
    <td align="right">        3.61</td>
    <td align="right">        0.00</td>
    <td align="right">0.250259E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113165E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.236672E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.944634E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.218992E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.777661E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.243975E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.450203E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.228773E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.169801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.246002E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.226789E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.165682E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.795565E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.209870E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.306599E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.205740E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.620481E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.203164E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163287E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171131E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.196125E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168078E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.361534E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.207460E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.162908E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.654284E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.209442E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167405E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.103340E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.228078E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.199126E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.594277E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.261508E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.152275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.306599E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.196125E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.171524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113165E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.243975E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   101872.64</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-JAN-04:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   101872.64</td>
    <td align="right">01-FEB-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-FEB-02:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">02-MAR-22:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   101872.64</td>
    <td align="right">01-APR-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-APR-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   101872.64</td>
    <td align="right">01-MAY-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-MAY-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUN-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   101872.64</td>
    <td align="right">01-JUL-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-JUL-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   101872.64</td>
    <td align="right">01-AUG-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-AUG-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   101872.64</td>
    <td align="right">01-SEP-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-SEP-05:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   101872.64</td>
    <td align="right">02-OCT-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">17-OCT-05:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   101872.64</td>
    <td align="right">01-NOV-08:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">18-NOV-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   101872.64</td>
    <td align="right">01-DEC-09:15</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">01-DEC-06:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   101872.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     4916.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    60813.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">   106182.11</td>
    <td align="right">    48551.21</td>
    <td align="right">        0.00</td>
    <td align="right">   154733.32</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       25.40</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">       37.01</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       25.40</td>
    <td align="right">       11.61</td>
    <td align="right">        0.00</td>
    <td align="right">       37.01</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-14_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   106182.11</td>
  </tr>
  <tr>
    <td align="right">NORTHERNSTATESPOW_A-10_SMALLGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">   142074.29</td>
  </tr>
  <tr>
    <td align="right">MN_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    48551.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-14_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-14_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5083.31</td>
    <td align="right">     4675.91</td>
    <td align="right">     5134.45</td>
    <td align="right">     4985.93</td>
    <td align="right">     5242.84</td>
    <td align="right">     5534.45</td>
    <td align="right">     6194.50</td>
    <td align="right">     6043.30</td>
    <td align="right">     5356.68</td>
    <td align="right">     5173.67</td>
    <td align="right">     5034.39</td>
    <td align="right">     5093.31</td>
    <td align="right">    63552.73</td>
    <td align="right">     6194.50</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2375.63</td>
    <td align="right">     2408.91</td>
    <td align="right">     2417.69</td>
    <td align="right">     2462.19</td>
    <td align="right">     2561.51</td>
    <td align="right">     4106.33</td>
    <td align="right">     4514.26</td>
    <td align="right">     4297.65</td>
    <td align="right">     3741.27</td>
    <td align="right">     2535.00</td>
    <td align="right">     2533.39</td>
    <td align="right">     2400.78</td>
    <td align="right">    36354.60</td>
    <td align="right">     4514.26</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">       22.04</td>
    <td align="right">      264.48</td>
    <td align="right">       22.04</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     7480.98</td>
    <td align="right">     7106.85</td>
    <td align="right">     7574.18</td>
    <td align="right">     7470.16</td>
    <td align="right">     7826.38</td>
    <td align="right">     9662.81</td>
    <td align="right">    10730.80</td>
    <td align="right">    10362.99</td>
    <td align="right">     9119.98</td>
    <td align="right">     7730.71</td>
    <td align="right">     7589.82</td>
    <td align="right">     7516.13</td>
    <td align="right">   100171.80</td>
    <td align="right">    10730.80</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     7480.98</td>
    <td align="right">     7106.85</td>
    <td align="right">     7574.18</td>
    <td align="right">     7470.16</td>
    <td align="right">     7826.38</td>
    <td align="right">     9662.81</td>
    <td align="right">    10730.80</td>
    <td align="right">    10362.99</td>
    <td align="right">     9119.98</td>
    <td align="right">     7730.71</td>
    <td align="right">     7589.82</td>
    <td align="right">     7516.13</td>
    <td align="right">   100171.80</td>
    <td align="right">    10730.80</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      448.86</td>
    <td align="right">      426.41</td>
    <td align="right">      454.45</td>
    <td align="right">      448.21</td>
    <td align="right">      469.58</td>
    <td align="right">      579.77</td>
    <td align="right">      643.85</td>
    <td align="right">      621.78</td>
    <td align="right">      547.20</td>
    <td align="right">      463.84</td>
    <td align="right">      455.39</td>
    <td align="right">      450.97</td>
    <td align="right">     6010.31</td>
    <td align="right">      643.85</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     7929.84</td>
    <td align="right">     7533.27</td>
    <td align="right">     8028.63</td>
    <td align="right">     7918.37</td>
    <td align="right">     8295.97</td>
    <td align="right">    10242.58</td>
    <td align="right">    11374.65</td>
    <td align="right">    10984.77</td>
    <td align="right">     9667.18</td>
    <td align="right">     8194.56</td>
    <td align="right">     8045.21</td>
    <td align="right">     7967.09</td>
    <td align="right">   106182.11</td>
    <td align="right">    11374.65</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICDEMANDCHARGE ($)</td>
    <td align="right">     2375.63</td>
    <td align="right">     2408.91</td>
    <td align="right">     2417.69</td>
    <td align="right">     2462.19</td>
    <td align="right">     2561.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2535.00</td>
    <td align="right">     2533.39</td>
    <td align="right">     2400.78</td>
    <td align="right">    19695.09</td>
    <td align="right">     2561.51</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4106.33</td>
    <td align="right">     4514.26</td>
    <td align="right">     4297.65</td>
    <td align="right">     3741.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    16659.51</td>
    <td align="right">     4514.26</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      448.86</td>
    <td align="right">      426.41</td>
    <td align="right">      454.45</td>
    <td align="right">      448.21</td>
    <td align="right">      469.58</td>
    <td align="right">      579.77</td>
    <td align="right">      643.85</td>
    <td align="right">      621.78</td>
    <td align="right">      547.20</td>
    <td align="right">      463.84</td>
    <td align="right">      455.39</td>
    <td align="right">      450.97</td>
    <td align="right">     6010.31</td>
    <td align="right">      643.85</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">ANNUALENERGYCHARGE ($)</td>
    <td align="right">     5083.31</td>
    <td align="right">     4675.91</td>
    <td align="right">     5134.45</td>
    <td align="right">     4985.93</td>
    <td align="right">     5242.84</td>
    <td align="right">     5534.45</td>
    <td align="right">     6194.50</td>
    <td align="right">     6043.30</td>
    <td align="right">     5356.68</td>
    <td align="right">     5173.67</td>
    <td align="right">     5034.39</td>
    <td align="right">     5093.31</td>
    <td align="right">    63552.73</td>
    <td align="right">     6194.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     7480.98</td>
    <td align="right">     7106.85</td>
    <td align="right">     7574.18</td>
    <td align="right">     7470.16</td>
    <td align="right">     7826.38</td>
    <td align="right">     9662.81</td>
    <td align="right">    10730.80</td>
    <td align="right">    10362.99</td>
    <td align="right">     9119.98</td>
    <td align="right">     7730.71</td>
    <td align="right">     7589.82</td>
    <td align="right">     7516.13</td>
    <td align="right">   100171.80</td>
    <td align="right">    10730.80</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND25KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>WINTERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>SUMMERBASICDEMANDCHARGE                                                                              FROM TotalDemand</b><br><br>
<b>ANNUALENERGYCHARGE                                                                                   FROM TotalEnergy                                                                                          TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERBASICDEMANDCHARGE                                                                              SUMMERBASICDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NORTHERNSTATESPOW_A-10_SMALLGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NORTHERNSTATESPOW_A-10_SMALLGENERAL</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND25KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">    10278.39</td>
    <td align="right">     9295.31</td>
    <td align="right">    10362.41</td>
    <td align="right">     9940.44</td>
    <td align="right">    10482.07</td>
    <td align="right">    12674.05</td>
    <td align="right">    14185.58</td>
    <td align="right">    13839.34</td>
    <td align="right">    12271.50</td>
    <td align="right">    10336.02</td>
    <td align="right">    10007.95</td>
    <td align="right">    10276.74</td>
    <td align="right">   133949.79</td>
    <td align="right">    14185.58</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">        6.88</td>
    <td align="right">       82.56</td>
    <td align="right">        6.88</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">    10285.27</td>
    <td align="right">     9302.19</td>
    <td align="right">    10369.29</td>
    <td align="right">     9947.32</td>
    <td align="right">    10488.95</td>
    <td align="right">    12680.93</td>
    <td align="right">    14192.46</td>
    <td align="right">    13846.22</td>
    <td align="right">    12278.38</td>
    <td align="right">    10342.90</td>
    <td align="right">    10014.83</td>
    <td align="right">    10283.62</td>
    <td align="right">   134032.35</td>
    <td align="right">    14192.46</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">    10285.27</td>
    <td align="right">     9302.19</td>
    <td align="right">    10369.29</td>
    <td align="right">     9947.32</td>
    <td align="right">    10488.95</td>
    <td align="right">    12680.93</td>
    <td align="right">    14192.46</td>
    <td align="right">    13846.22</td>
    <td align="right">    12278.38</td>
    <td align="right">    10342.90</td>
    <td align="right">    10014.83</td>
    <td align="right">    10283.62</td>
    <td align="right">   134032.35</td>
    <td align="right">    14192.46</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      617.12</td>
    <td align="right">      558.13</td>
    <td align="right">      622.16</td>
    <td align="right">      596.84</td>
    <td align="right">      629.34</td>
    <td align="right">      760.86</td>
    <td align="right">      851.55</td>
    <td align="right">      830.77</td>
    <td align="right">      736.70</td>
    <td align="right">      620.57</td>
    <td align="right">      600.89</td>
    <td align="right">      617.02</td>
    <td align="right">     8041.94</td>
    <td align="right">      851.55</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">    10902.39</td>
    <td align="right">     9860.32</td>
    <td align="right">    10991.45</td>
    <td align="right">    10544.16</td>
    <td align="right">    11118.29</td>
    <td align="right">    13441.78</td>
    <td align="right">    15044.01</td>
    <td align="right">    14676.99</td>
    <td align="right">    13015.08</td>
    <td align="right">    10963.47</td>
    <td align="right">    10615.72</td>
    <td align="right">    10900.64</td>
    <td align="right">   142074.29</td>
    <td align="right">    15044.01</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASICENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    12674.05</td>
    <td align="right">    14185.58</td>
    <td align="right">    13839.34</td>
    <td align="right">    12271.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    52970.46</td>
    <td align="right">    14185.58</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASICENERGYCHARGE ($)</td>
    <td align="right">    10278.39</td>
    <td align="right">     9295.31</td>
    <td align="right">    10362.41</td>
    <td align="right">     9940.44</td>
    <td align="right">    10482.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10336.02</td>
    <td align="right">    10007.95</td>
    <td align="right">    10276.74</td>
    <td align="right">    80979.32</td>
    <td align="right">    10482.07</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      617.12</td>
    <td align="right">      558.13</td>
    <td align="right">      622.16</td>
    <td align="right">      596.84</td>
    <td align="right">      629.34</td>
    <td align="right">      760.86</td>
    <td align="right">      851.55</td>
    <td align="right">      830.77</td>
    <td align="right">      736.70</td>
    <td align="right">      620.57</td>
    <td align="right">      600.89</td>
    <td align="right">      617.02</td>
    <td align="right">     8041.94</td>
    <td align="right">      851.55</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    10285.27</td>
    <td align="right">     9302.19</td>
    <td align="right">    10369.29</td>
    <td align="right">     9947.32</td>
    <td align="right">    10488.95</td>
    <td align="right">    12680.93</td>
    <td align="right">    14192.46</td>
    <td align="right">    13846.22</td>
    <td align="right">    12278.38</td>
    <td align="right">    10342.90</td>
    <td align="right">    10014.83</td>
    <td align="right">    10283.62</td>
    <td align="right">   134032.35</td>
    <td align="right">    14192.46</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND25KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">   156206.55</td>
    <td align="right">   141266.05</td>
    <td align="right">   157483.40</td>
    <td align="right">   151070.47</td>
    <td align="right">   159302.01</td>
    <td align="right">   167203.78</td>
    <td align="right">   187144.89</td>
    <td align="right">   182577.02</td>
    <td align="right">   161893.09</td>
    <td align="right">   157082.30</td>
    <td align="right">   152096.50</td>
    <td align="right">   156181.53</td>
    <td align="right">  1929507.59</td>
    <td align="right">   187144.89</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      359.40</td>
    <td align="right">      364.43</td>
    <td align="right">      365.76</td>
    <td align="right">      372.50</td>
    <td align="right">      387.52</td>
    <td align="right">      443.45</td>
    <td align="right">      487.50</td>
    <td align="right">      464.11</td>
    <td align="right">      404.02</td>
    <td align="right">      383.51</td>
    <td align="right">      383.27</td>
    <td align="right">      363.20</td>
    <td align="right">     4778.67</td>
    <td align="right">      487.50</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND25KW                                                                                        FROM TotalDemand</b><br><br>
<b>SUMMERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>WINTERBASICENERGYCHARGE                                                                              FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASICENERGYCHARGE                                                                              WINTERBASICENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::MN_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> MN_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-04
    20:01:19</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8966.15</td>
    <td align="right">     7568.34</td>
    <td align="right">     5705.16</td>
    <td align="right">     3372.65</td>
    <td align="right">     2136.97</td>
    <td align="right">      847.19</td>
    <td align="right">      400.33</td>
    <td align="right">      633.65</td>
    <td align="right">     1371.66</td>
    <td align="right">     2650.16</td>
    <td align="right">     4609.61</td>
    <td align="right">     7541.15</td>
    <td align="right">    45803.03</td>
    <td align="right">     8966.15</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8966.15</td>
    <td align="right">     7568.34</td>
    <td align="right">     5705.16</td>
    <td align="right">     3372.65</td>
    <td align="right">     2136.97</td>
    <td align="right">      847.19</td>
    <td align="right">      400.33</td>
    <td align="right">      633.65</td>
    <td align="right">     1371.66</td>
    <td align="right">     2650.16</td>
    <td align="right">     4609.61</td>
    <td align="right">     7541.15</td>
    <td align="right">    45803.03</td>
    <td align="right">     8966.15</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8966.15</td>
    <td align="right">     7568.34</td>
    <td align="right">     5705.16</td>
    <td align="right">     3372.65</td>
    <td align="right">     2136.97</td>
    <td align="right">      847.19</td>
    <td align="right">      400.33</td>
    <td align="right">      633.65</td>
    <td align="right">     1371.66</td>
    <td align="right">     2650.16</td>
    <td align="right">     4609.61</td>
    <td align="right">     7541.15</td>
    <td align="right">    45803.03</td>
    <td align="right">     8966.15</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      537.97</td>
    <td align="right">      454.10</td>
    <td align="right">      342.31</td>
    <td align="right">      202.36</td>
    <td align="right">      128.22</td>
    <td align="right">       50.83</td>
    <td align="right">       24.02</td>
    <td align="right">       38.02</td>
    <td align="right">       82.30</td>
    <td align="right">      159.01</td>
    <td align="right">      276.58</td>
    <td align="right">      452.47</td>
    <td align="right">     2748.18</td>
    <td align="right">      537.97</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     9504.12</td>
    <td align="right">     8022.45</td>
    <td align="right">     6047.47</td>
    <td align="right">     3575.01</td>
    <td align="right">     2265.19</td>
    <td align="right">      898.02</td>
    <td align="right">      424.35</td>
    <td align="right">      671.67</td>
    <td align="right">     1453.96</td>
    <td align="right">     2809.16</td>
    <td align="right">     4886.19</td>
    <td align="right">     7993.62</td>
    <td align="right">    48551.21</td>
    <td align="right">     9504.12</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     8966.15</td>
    <td align="right">     7568.34</td>
    <td align="right">     5705.16</td>
    <td align="right">     3372.65</td>
    <td align="right">     2136.97</td>
    <td align="right">      847.19</td>
    <td align="right">      400.33</td>
    <td align="right">      633.65</td>
    <td align="right">     1371.66</td>
    <td align="right">     2650.16</td>
    <td align="right">     4609.61</td>
    <td align="right">     7541.15</td>
    <td align="right">    45803.03</td>
    <td align="right">     8966.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPERCENT ($)</td>
    <td align="right">      537.97</td>
    <td align="right">      454.10</td>
    <td align="right">      342.31</td>
    <td align="right">      202.36</td>
    <td align="right">      128.22</td>
    <td align="right">       50.83</td>
    <td align="right">       24.02</td>
    <td align="right">       38.02</td>
    <td align="right">       82.30</td>
    <td align="right">      159.01</td>
    <td align="right">      276.58</td>
    <td align="right">      452.47</td>
    <td align="right">     2748.18</td>
    <td align="right">      537.97</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8966.15</td>
    <td align="right">     7568.34</td>
    <td align="right">     5705.16</td>
    <td align="right">     3372.65</td>
    <td align="right">     2136.97</td>
    <td align="right">      847.19</td>
    <td align="right">      400.33</td>
    <td align="right">      633.65</td>
    <td align="right">     1371.66</td>
    <td align="right">     2650.16</td>
    <td align="right">     4609.61</td>
    <td align="right">     7541.15</td>
    <td align="right">    45803.03</td>
    <td align="right">     8966.15</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1090.77</td>
    <td align="right">      911.85</td>
    <td align="right">      755.65</td>
    <td align="right">      444.36</td>
    <td align="right">      251.41</td>
    <td align="right">       93.10</td>
    <td align="right">       46.88</td>
    <td align="right">       76.99</td>
    <td align="right">      179.54</td>
    <td align="right">      360.57</td>
    <td align="right">      637.57</td>
    <td align="right">      997.51</td>
    <td align="right">     5846.18</td>
    <td align="right">     1090.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.41</td>
    <td align="right">        4.23</td>
    <td align="right">        3.74</td>
    <td align="right">        3.03</td>
    <td align="right">        2.57</td>
    <td align="right">        1.96</td>
    <td align="right">        1.57</td>
    <td align="right">        1.99</td>
    <td align="right">        2.41</td>
    <td align="right">        3.11</td>
    <td align="right">        4.03</td>
    <td align="right">        4.70</td>
    <td align="right">       37.75</td>
    <td align="right">        4.70</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MN_MONTHLYGASRATES</td>
    <td align="right">        8.22</td>
    <td align="right">        8.30</td>
    <td align="right">        7.55</td>
    <td align="right">        7.59</td>
    <td align="right">        8.50</td>
    <td align="right">        9.10</td>
    <td align="right">        8.54</td>
    <td align="right">        8.23</td>
    <td align="right">        7.64</td>
    <td align="right">        7.35</td>
    <td align="right">        7.23</td>
    <td align="right">        7.56</td>
    <td align="right">       95.81</td>
    <td align="right">        9.10</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          MN_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
