<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Full Service Restaurant Pre-1980 V1.2_4.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2010-02-05
  10:00:20 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:00 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Full Service Restaurant Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:00:20</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2687.59</td>
    <td align="right">     5257.90</td>
    <td align="right">     5257.90</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2687.59</td>
    <td align="right">     5257.90</td>
    <td align="right">     5257.90</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6553.63</td>
    <td align="right">    12821.26</td>
    <td align="right">    12821.26</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6553.63</td>
    <td align="right">    12821.26</td>
    <td align="right">    12821.26</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      274.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      234.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      599.05</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      253.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      156.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       62.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1456.25</td>
    <td align="right">     1231.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      274.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      234.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       16.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      580.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      253.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      156.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       14.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      599.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      955.07</td>
    <td align="right">      842.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1293.95</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2848.95</td>
    <td align="right">     2408.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      599.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      955.07</td>
    <td align="right">      842.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1293.95</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2848.95</td>
    <td align="right">     2408.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1456.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1456.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1456.25</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1456.25</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3436.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:00 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     27.3800</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2612</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     16.3700</td>
    <td align="right">       18.59</td>
    <td align="right">   1579.5173</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     24.3773</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     24.3773</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">           0</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      371.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS-STEELFRAME-NONRES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      139.41</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">   108563.85</td>
    <td align="right">    73398.20</td>
    <td align="right">    35165.65</td>
    <td align="right">        0.68</td>
    <td align="right">        3.33</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26015.23</td>
    <td align="right">    17588.46</td>
    <td align="right">     8426.77</td>
    <td align="right">        0.68</td>
    <td align="right">        3.30</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   160745.99</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    48835.98</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.58</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.37</td>
    <td align="right">     8339.03</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.05</td>
    <td align="right">     1193.46</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    49536.88</td>
    <td align="right">       3.643</td>
    <td align="right">       4.372</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       34.29</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    14259.93</td>
    <td align="right">       0.873</td>
    <td align="right">       1.048</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       34.29</td>
    <td align="right">     0.01263</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    34825.74</td>
    <td align="right">       1.346</td>
    <td align="right">       2.674</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    13808.43</td>
    <td align="right">       0.483</td>
    <td align="right">       0.579</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        4.37</td>
    <td align="right">        4.37</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        0.58</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.67</td>
    <td align="right">        4.37</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.06</td>
    <td align="right">        1.05</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3142.00</td>
    <td align="right">     3583.50</td>
    <td align="right">      825.25</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5258.00</td>
    <td align="right">     4295.75</td>
    <td align="right">     2889.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5805.25</td>
    <td align="right">     6161.25</td>
    <td align="right">     3436.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      145.25</td>
    <td align="right">       14.50</td>
    <td align="right">       24.00</td>
    <td align="right">       12.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      172.25</td>
    <td align="right">       14.50</td>
    <td align="right">       24.00</td>
    <td align="right">       12.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        4.37</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        1.05</td>
    <td align="right">    0.060000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        4.37</td>
    <td align="right">   108563.85</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        1.05</td>
    <td align="right">    26015.23</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">   160745.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    48835.98</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        4.37</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        1.05</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.157500</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      21.282</td>
    <td align="right">      20.718</td>
    <td align="right">       0.000</td>
    <td align="right">     225.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      21.810</td>
    <td align="right">      24.061</td>
    <td align="right">       0.000</td>
    <td align="right">     110.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      22.001</td>
    <td align="right">      21.678</td>
    <td align="right">       0.000</td>
    <td align="right">     118.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      23.249</td>
    <td align="right">      21.204</td>
    <td align="right">       0.000</td>
    <td align="right">      29.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      23.573</td>
    <td align="right">      21.751</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      23.966</td>
    <td align="right">      24.126</td>
    <td align="right">       0.000</td>
    <td align="right">       1.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      23.997</td>
    <td align="right">      35.358</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      23.988</td>
    <td align="right">      36.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      23.912</td>
    <td align="right">      28.499</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      23.245</td>
    <td align="right">      27.007</td>
    <td align="right">       0.000</td>
    <td align="right">      15.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      22.033</td>
    <td align="right">      25.274</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      21.385</td>
    <td align="right">      19.378</td>
    <td align="right">       0.000</td>
    <td align="right">     212.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      22.874</td>
    <td align="right">      25.516</td>
    <td align="right">       0.000</td>
    <td align="right">     825.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      21.282</td>
    <td align="right">      19.378</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      23.997</td>
    <td align="right">      36.892</td>
    <td align="right">       0.000</td>
    <td align="right">     225.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">      22.859</td>
    <td align="right">      25.620</td>
    <td align="right">       0.000</td>
    <td align="right">      73.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">      23.741</td>
    <td align="right">      27.702</td>
    <td align="right">       0.000</td>
    <td align="right">      54.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">      23.904</td>
    <td align="right">      25.406</td>
    <td align="right">       0.000</td>
    <td align="right">      97.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">      25.170</td>
    <td align="right">      23.856</td>
    <td align="right">       0.000</td>
    <td align="right">     245.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">      25.516</td>
    <td align="right">      24.423</td>
    <td align="right">       0.000</td>
    <td align="right">     320.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">      25.884</td>
    <td align="right">      26.804</td>
    <td align="right">       0.000</td>
    <td align="right">     410.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">      25.961</td>
    <td align="right">      35.999</td>
    <td align="right">       0.000</td>
    <td align="right">     478.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">      25.922</td>
    <td align="right">      37.257</td>
    <td align="right">       0.000</td>
    <td align="right">     457.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">      25.804</td>
    <td align="right">      30.392</td>
    <td align="right">       0.000</td>
    <td align="right">     367.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">      25.180</td>
    <td align="right">      28.938</td>
    <td align="right">       0.000</td>
    <td align="right">     266.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">      24.001</td>
    <td align="right">      28.587</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">      23.058</td>
    <td align="right">      24.224</td>
    <td align="right">       0.000</td>
    <td align="right">      68.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">      24.754</td>
    <td align="right">      28.282</td>
    <td align="right">       0.000</td>
    <td align="right">    2889.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">      22.859</td>
    <td align="right">      23.856</td>
    <td align="right">       0.000</td>
    <td align="right">      51.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">      25.961</td>
    <td align="right">      37.257</td>
    <td align="right">       0.000</td>
    <td align="right">     478.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  32044.0600</td>
    <td align="right">     46.0828</td>
    <td align="right">    159.8687</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 797082.1637</td>
    <td align="right">  12857.0168</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  26719.6126</td>
    <td align="right">     39.4948</td>
    <td align="right">    143.3538</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 714793.0624</td>
    <td align="right">  10831.8138</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  29618.8593</td>
    <td align="right">     43.8733</td>
    <td align="right">    159.7828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 796715.7543</td>
    <td align="right">  12016.8009</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  29246.4861</td>
    <td align="right">     44.6684</td>
    <td align="right">    170.4317</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 849874.2251</td>
    <td align="right">  12005.6937</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  32048.5415</td>
    <td align="right">     49.3979</td>
    <td align="right">    190.9894</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 952405.7139</td>
    <td align="right">  13202.7020</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  35840.7484</td>
    <td align="right">     55.9039</td>
    <td align="right">    219.8005</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.109610E+07</td>
    <td align="right">  14833.6288</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  39315.5637</td>
    <td align="right">     61.5570</td>
    <td align="right">    243.3019</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.121331E+07</td>
    <td align="right">  16296.0052</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  38809.1935</td>
    <td align="right">     60.7177</td>
    <td align="right">    239.7317</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.119551E+07</td>
    <td align="right">  16081.2912</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  34047.5265</td>
    <td align="right">     52.9532</td>
    <td align="right">    207.3597</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.103406E+07</td>
    <td align="right">  14075.4953</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  30263.2606</td>
    <td align="right">     46.3275</td>
    <td align="right">    177.3556</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 884405.0685</td>
    <td align="right">  12434.1233</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  28101.8285</td>
    <td align="right">     41.8711</td>
    <td align="right">    153.9014</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 767400.7979</td>
    <td align="right">  11426.7801</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  31238.9439</td>
    <td align="right">     45.3238</td>
    <td align="right">    159.6008</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 795765.7999</td>
    <td align="right">  12575.4356</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 387294.6245</td>
    <td align="right">    588.1715</td>
    <td align="right">   2225.4778</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0043</td>
    <td align="right">0.110974E+08</td>
    <td align="right"> 158636.7868</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  26719.6126</td>
    <td align="right">     39.4948</td>
    <td align="right">    143.3538</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 714793.0624</td>
    <td align="right">  10831.8138</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  39315.5637</td>
    <td align="right">     61.5570</td>
    <td align="right">    243.3019</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.121331E+07</td>
    <td align="right">  16296.0052</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">       8.656</td>
    <td align="right">       1.073</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">     109.380</td>
    <td align="right">       9.013</td>
    <td align="right">       1.058</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       9.448</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">      10.439</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">     109.670</td>
    <td align="right">       9.938</td>
    <td align="right">       1.023</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">     110.231</td>
    <td align="right">       9.277</td>
    <td align="right">       0.999</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.837</td>
    <td align="right">       0.992</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">       8.915</td>
    <td align="right">       0.994</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">     109.698</td>
    <td align="right">       9.409</td>
    <td align="right">       1.008</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">     109.039</td>
    <td align="right">      10.443</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">     108.811</td>
    <td align="right">       9.319</td>
    <td align="right">       1.054</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">     109.152</td>
    <td align="right">       8.758</td>
    <td align="right">       1.068</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">     109.540</td>
    <td align="right">       9.371</td>
    <td align="right">       1.033</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">     108.811</td>
    <td align="right">       8.656</td>
    <td align="right">       0.992</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">     110.299</td>
    <td align="right">      10.443</td>
    <td align="right">       1.073</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       0.626</td>
    <td align="right">       1.307</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     551.000</td>
    <td align="right">       3.067</td>
    <td align="right">       1.046</td>
    <td align="right">       1.290</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       1.627</td>
    <td align="right">       1.288</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       3.430</td>
    <td align="right">       1.260</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     611.000</td>
    <td align="right">       3.075</td>
    <td align="right">       2.729</td>
    <td align="right">       1.248</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     592.000</td>
    <td align="right">       3.091</td>
    <td align="right">       1.428</td>
    <td align="right">       1.219</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.762</td>
    <td align="right">       1.210</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       0.836</td>
    <td align="right">       1.213</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     590.000</td>
    <td align="right">       3.076</td>
    <td align="right">       1.770</td>
    <td align="right">       1.229</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     610.000</td>
    <td align="right">       3.058</td>
    <td align="right">       3.456</td>
    <td align="right">       1.260</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     591.000</td>
    <td align="right">       3.051</td>
    <td align="right">       1.272</td>
    <td align="right">       1.286</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     609.000</td>
    <td align="right">       3.061</td>
    <td align="right">       0.715</td>
    <td align="right">       1.301</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7187.000</td>
    <td align="right">       3.072</td>
    <td align="right">       1.643</td>
    <td align="right">       1.259</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     551.000</td>
    <td align="right">       3.051</td>
    <td align="right">       0.626</td>
    <td align="right">       1.210</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     612.000</td>
    <td align="right">       3.093</td>
    <td align="right">       3.456</td>
    <td align="right">       1.307</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.631303E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3473613.786</td>
    <td align="right">       0.000</td>
    <td align="right">0.311146E+11</td>
    <td align="right">0.132549E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.342424E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 8321602.833</td>
    <td align="right">       0.000</td>
    <td align="right">0.140176E+11</td>
    <td align="right">0.237035E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.365936E+11</td>
    <td align="right">0.115280E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.121651E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.152899E+11</td>
    <td align="right">0.266344E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.109387E+11</td>
    <td align="right">0.294359E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.206080E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.339620E+10</td>
    <td align="right">0.240021E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.652795E+10</td>
    <td align="right">0.898880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.156244E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.130944E+10</td>
    <td align="right">0.153764E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.711758E+09</td>
    <td align="right">0.375443E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 4659201.009</td>
    <td align="right">       0.000</td>
    <td align="right">0.111156E+08</td>
    <td align="right">0.343432E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.568951E+08</td>
    <td align="right">0.585924E+11</td>
    <td align="right">       0.000</td>
    <td align="right">  888452.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.282476E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280402E+09</td>
    <td align="right">0.558090E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 1133597.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.788053E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.167520E+10</td>
    <td align="right">0.251890E+11</td>
    <td align="right">       0.000</td>
    <td align="right"> 6352480.062</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.446017E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.115447E+11</td>
    <td align="right">0.319730E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.211596E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.285589E+10</td>
    <td align="right">0.231625E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.308166E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109411E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.125700E+11</td>
    <td align="right">0.281314E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.590627E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4381635.074</td>
    <td align="right">       0.000</td>
    <td align="right">0.248361E+11</td>
    <td align="right">0.143493E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.255581E+12</td>
    <td align="right">0.192276E+12</td>
    <td align="right">       0.000</td>
    <td align="right">0.109709E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.105401E+12</td>
    <td align="right">0.177579E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.568951E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  888452.815</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.282476E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.631303E+11</td>
    <td align="right">0.585924E+11</td>
    <td align="right">       0.000</td>
    <td align="right">0.211596E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.311146E+11</td>
    <td align="right">0.281314E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.310805E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   96315.160</td>
    <td align="right">       0.000</td>
    <td align="right">0.171606E+09</td>
    <td align="right">0.304937E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.214605E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  683644.032</td>
    <td align="right">       0.000</td>
    <td align="right">0.171714E+08</td>
    <td align="right">0.170791E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.215114E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1650008.028</td>
    <td align="right">       0.000</td>
    <td align="right">0.453002E+08</td>
    <td align="right">0.347244E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.838740E+09</td>
    <td align="right"> 4141644.700</td>
    <td align="right">       0.000</td>
    <td align="right"> 6192845.786</td>
    <td align="right">       0.000</td>
    <td align="right">  736418.299</td>
    <td align="right">0.671564E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.569942E+09</td>
    <td align="right">0.177633E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 8303968.332</td>
    <td align="right">       0.000</td>
    <td align="right">  363339.487</td>
    <td align="right">0.468525E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129692E+09</td>
    <td align="right">0.308609E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4439743.448</td>
    <td align="right"> 7822633.428</td>
    <td align="right">       0.000</td>
    <td align="right">0.150171E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.435940E+08</td>
    <td align="right">0.654943E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1126930.918</td>
    <td align="right">0.259941E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.268513E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.887090E+08</td>
    <td align="right">0.643487E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1648311.224</td>
    <td align="right">0.214525E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.350184E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.232021E+09</td>
    <td align="right">0.160588E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4661137.830</td>
    <td align="right"> 1423145.317</td>
    <td align="right">       0.000</td>
    <td align="right">0.184521E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.867873E+09</td>
    <td align="right"> 8897463.104</td>
    <td align="right">       0.000</td>
    <td align="right"> 5996729.588</td>
    <td align="right">       0.000</td>
    <td align="right">  399337.983</td>
    <td align="right">0.652039E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.208227E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  948956.227</td>
    <td align="right">       0.000</td>
    <td align="right">0.110755E+08</td>
    <td align="right">0.245039E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.291811E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  178255.594</td>
    <td align="right">       0.000</td>
    <td align="right">0.102991E+09</td>
    <td align="right">0.565779E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.151762E+11</td>
    <td align="right">0.179843E+10</td>
    <td align="right">       0.000</td>
    <td align="right">0.359268E+08</td>
    <td align="right">0.566925E+08</td>
    <td align="right">0.349644E+09</td>
    <td align="right">0.303883E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.435940E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   96315.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.268513E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.310805E+10</td>
    <td align="right">0.654943E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 8303968.332</td>
    <td align="right">0.259941E+08</td>
    <td align="right">0.171606E+09</td>
    <td align="right">0.671564E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.846373E+11</td>
    <td align="right">0.110166E+09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.447889E+11</td>
    <td align="right">0.815594E+09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.487594E+11</td>
    <td align="right">0.313982E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.231628E+11</td>
    <td align="right">0.317127E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.209037E+11</td>
    <td align="right">0.583548E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180589E+11</td>
    <td align="right">0.112094E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186127E+11</td>
    <td align="right">0.143788E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.186127E+11</td>
    <td align="right">0.139317E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.180250E+11</td>
    <td align="right">0.939082E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.234730E+11</td>
    <td align="right">0.348982E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.416469E+11</td>
    <td align="right">0.170774E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.738690E+11</td>
    <td align="right">0.417166E+09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.434550E+12</td>
    <td align="right">0.620263E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.180250E+11</td>
    <td align="right">0.110166E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.846373E+11</td>
    <td align="right">0.143788E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.319447E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.259697E+10</td>
    <td align="right">  375179.836</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.290314E+10</td>
    <td align="right">0.197796E+09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.263333E+10</td>
    <td align="right">0.487726E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.270403E+10</td>
    <td align="right">0.969211E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.259193E+10</td>
    <td align="right">0.167694E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.267632E+10</td>
    <td align="right">0.221018E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.267524E+10</td>
    <td align="right">0.215229E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.259841E+10</td>
    <td align="right">0.147123E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.272287E+10</td>
    <td align="right">0.499617E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.274169E+10</td>
    <td align="right"> 8708298.619</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.303831E+10</td>
    <td align="right">  953946.983</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.330767E+11</td>
    <td align="right">0.948798E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.259193E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.319447E+10</td>
    <td align="right">0.221018E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.226994E+11</td>
    <td align="right">0.835474E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197400E+11</td>
    <td align="right">0.357696E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.226642E+11</td>
    <td align="right">0.385111E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.320667E+11</td>
    <td align="right">0.667423E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.428217E+11</td>
    <td align="right">0.298872E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.641101E+11</td>
    <td align="right">0.777112E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.766651E+11</td>
    <td align="right">0.160551E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.742571E+11</td>
    <td align="right">0.146645E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.557776E+11</td>
    <td align="right">0.426362E+08</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.337070E+11</td>
    <td align="right">0.630683E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.212326E+11</td>
    <td align="right">0.303720E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.224480E+11</td>
    <td align="right">0.699864E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.488189E+12</td>
    <td align="right">0.274307E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.197400E+11</td>
    <td align="right">0.146645E+08</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.766651E+11</td>
    <td align="right">0.835474E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104596E+12</td>
    <td align="right">   52569.613</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    2922.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.937980E+11</td>
    <td align="right">   55722.900</td>
    <td align="right">08-FEB-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    6058.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2002.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104548E+12</td>
    <td align="right">   62303.534</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   12623.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2018.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111524E+12</td>
    <td align="right">   75743.498</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   25960.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2121.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124979E+12</td>
    <td align="right">   82371.943</td>
    <td align="right">31-MAY-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   32572.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143835E+12</td>
    <td align="right">   95639.380</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   45837.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2139.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159216E+12</td>
    <td align="right">   94272.820</td>
    <td align="right">25-JUL-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   44450.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2160.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156879E+12</td>
    <td align="right">   93134.001</td>
    <td align="right">04-AUG-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   43309.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2162.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135693E+12</td>
    <td align="right">   87699.720</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   37833.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2204.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116055E+12</td>
    <td align="right">   75369.549</td>
    <td align="right">06-OCT-11:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   25186.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2521.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100701E+12</td>
    <td align="right">   58936.495</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    9252.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2021.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104424E+12</td>
    <td align="right">   57462.050</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    7783.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2016.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145625E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.937980E+11</td>
    <td align="right">   52569.613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    2922.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159216E+12</td>
    <td align="right">   95639.380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   45837.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2521.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.104596E+12</td>
    <td align="right">   52569.613</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    2922.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.937980E+11</td>
    <td align="right">   55722.900</td>
    <td align="right">08-FEB-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    6058.243</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2002.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104548E+12</td>
    <td align="right">   62303.534</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   12623.234</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2018.636</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111524E+12</td>
    <td align="right">   75743.498</td>
    <td align="right">21-APR-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   25960.093</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2121.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.124979E+12</td>
    <td align="right">   82371.943</td>
    <td align="right">31-MAY-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   32572.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2138.130</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.143835E+12</td>
    <td align="right">   95639.380</td>
    <td align="right">27-JUN-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   45837.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2139.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.159216E+12</td>
    <td align="right">   94272.820</td>
    <td align="right">25-JUL-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   44450.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2160.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.156879E+12</td>
    <td align="right">   93134.001</td>
    <td align="right">04-AUG-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   43309.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2162.697</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.135693E+12</td>
    <td align="right">   87699.720</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   37833.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2204.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116055E+12</td>
    <td align="right">   75369.549</td>
    <td align="right">06-OCT-11:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   25186.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2521.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100701E+12</td>
    <td align="right">   58936.495</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    9252.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2021.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.104424E+12</td>
    <td align="right">   57462.050</td>
    <td align="right">05-DEC-12:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    7783.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2016.712</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.145625E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.937980E+11</td>
    <td align="right">   52569.613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">    2922.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1985.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.159216E+12</td>
    <td align="right">   95639.380</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9532.491</td>
    <td align="right">       0.000</td>
    <td align="right">   45837.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2521.776</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       46.50</td>
    <td align="right">       15.45</td>
    <td align="right">        3.75</td>
    <td align="right">       20.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       19.75</td>
    <td align="right">       16.85</td>
    <td align="right">        4.25</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       21.50</td>
    <td align="right">       16.66</td>
    <td align="right">        4.75</td>
    <td align="right">       20.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        2.50</td>
    <td align="right">       20.75</td>
    <td align="right">        1.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.75</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.25</td>
    <td align="right">       24.52</td>
    <td align="right">        8.00</td>
    <td align="right">       24.53</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.25</td>
    <td align="right">       24.32</td>
    <td align="right">        3.25</td>
    <td align="right">       24.33</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       24.36</td>
    <td align="right">        0.50</td>
    <td align="right">       24.38</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">       24.35</td>
    <td align="right">        0.25</td>
    <td align="right">       24.36</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        1.75</td>
    <td align="right">       20.77</td>
    <td align="right">        0.75</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       13.50</td>
    <td align="right">       17.79</td>
    <td align="right">        4.50</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       39.00</td>
    <td align="right">       15.72</td>
    <td align="right">        4.25</td>
    <td align="right">       20.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      145.25</td>
    <td align="right">       16.29</td>
    <td align="right">       24.00</td>
    <td align="right">       20.65</td>
    <td align="right">       14.50</td>
    <td align="right">       24.44</td>
    <td align="right">       12.00</td>
    <td align="right">       24.47</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       46.50</td>
    <td align="right">       20.77</td>
    <td align="right">        4.75</td>
    <td align="right">       20.77</td>
    <td align="right">        8.25</td>
    <td align="right">       24.52</td>
    <td align="right">        8.00</td>
    <td align="right">       24.53</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       21.25</td>
    <td align="right">       14.98</td>
    <td align="right">        0.25</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        3.00</td>
    <td align="right">       15.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        5.75</td>
    <td align="right">       14.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        1.25</td>
    <td align="right">       15.81</td>
    <td align="right">        0.25</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       16.75</td>
    <td align="right">       15.21</td>
    <td align="right">        0.50</td>
    <td align="right">       18.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       48.00</td>
    <td align="right">       15.11</td>
    <td align="right">        1.00</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       21.25</td>
    <td align="right">       15.81</td>
    <td align="right">        0.50</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178671E+11</td>
    <td align="right">    24996.14</td>
    <td align="right">06-JAN-05:17</td>
    <td align="right">        2.80</td>
    <td align="right">        0.25</td>
    <td align="right">0.129491E+11</td>
    <td align="right">    12749.58</td>
    <td align="right">18-JAN-12:00</td>
    <td align="right">       20.00</td>
    <td align="right">        9.08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.202111E+11</td>
    <td align="right">    23908.18</td>
    <td align="right">27-FEB-12:00</td>
    <td align="right">       21.10</td>
    <td align="right">        9.19</td>
    <td align="right">0.123211E+11</td>
    <td align="right">    12774.21</td>
    <td align="right">09-FEB-12:00</td>
    <td align="right">       19.40</td>
    <td align="right">        8.32</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.235268E+11</td>
    <td align="right">    23710.72</td>
    <td align="right">03-MAR-12:45</td>
    <td align="right">       10.82</td>
    <td align="right">        2.23</td>
    <td align="right">0.140852E+11</td>
    <td align="right">    13390.79</td>
    <td align="right">25-MAR-18:15</td>
    <td align="right">       15.83</td>
    <td align="right">        6.45</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.310015E+11</td>
    <td align="right">    31986.74</td>
    <td align="right">21-APR-11:00</td>
    <td align="right">       31.70</td>
    <td align="right">       15.00</td>
    <td align="right">0.148732E+11</td>
    <td align="right">    13540.87</td>
    <td align="right">15-APR-18:15</td>
    <td align="right">       25.30</td>
    <td align="right">       10.39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.379879E+11</td>
    <td align="right">    35392.64</td>
    <td align="right">31-MAY-17:15</td>
    <td align="right">       36.05</td>
    <td align="right">       15.59</td>
    <td align="right">0.155661E+11</td>
    <td align="right">    13541.45</td>
    <td align="right">06-MAY-18:15</td>
    <td align="right">       17.07</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.467836E+11</td>
    <td align="right">    39513.71</td>
    <td align="right">26-JUN-17:30</td>
    <td align="right">       41.65</td>
    <td align="right">       17.53</td>
    <td align="right">0.154202E+11</td>
    <td align="right">    13688.86</td>
    <td align="right">27-JUN-17:30</td>
    <td align="right">       42.75</td>
    <td align="right">       18.03</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.517337E+11</td>
    <td align="right">    39653.06</td>
    <td align="right">25-JUL-17:15</td>
    <td align="right">       41.90</td>
    <td align="right">       19.23</td>
    <td align="right">0.157609E+11</td>
    <td align="right">    13538.30</td>
    <td align="right">01-JUL-18:15</td>
    <td align="right">       33.98</td>
    <td align="right">       13.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.503527E+11</td>
    <td align="right">    39418.74</td>
    <td align="right">04-AUG-17:15</td>
    <td align="right">       41.12</td>
    <td align="right">       19.79</td>
    <td align="right">0.159437E+11</td>
    <td align="right">    13538.43</td>
    <td align="right">26-AUG-18:15</td>
    <td align="right">       33.85</td>
    <td align="right">       16.40</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.427298E+11</td>
    <td align="right">    39361.04</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       38.90</td>
    <td align="right">       18.16</td>
    <td align="right">0.152943E+11</td>
    <td align="right">    13540.14</td>
    <td align="right">23-SEP-18:15</td>
    <td align="right">       24.57</td>
    <td align="right">       16.50</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.321932E+11</td>
    <td align="right">    32735.91</td>
    <td align="right">03-OCT-11:00</td>
    <td align="right">       31.70</td>
    <td align="right">       14.47</td>
    <td align="right">0.153076E+11</td>
    <td align="right">    13541.86</td>
    <td align="right">14-OCT-18:15</td>
    <td align="right">       19.00</td>
    <td align="right">        7.15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.222376E+11</td>
    <td align="right">    25420.41</td>
    <td align="right">10-NOV-12:00</td>
    <td align="right">       22.80</td>
    <td align="right">       10.53</td>
    <td align="right">0.134094E+11</td>
    <td align="right">    12779.23</td>
    <td align="right">15-NOV-12:30</td>
    <td align="right">       18.75</td>
    <td align="right">        9.32</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.186812E+11</td>
    <td align="right">    23832.46</td>
    <td align="right">20-DEC-05:17</td>
    <td align="right">        3.62</td>
    <td align="right">        -0.6</td>
    <td align="right">0.130688E+11</td>
    <td align="right">    12755.34</td>
    <td align="right">05-DEC-18:15</td>
    <td align="right">       19.12</td>
    <td align="right">        7.51</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.395306E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.174000E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.178671E+11</td>
    <td align="right">    23710.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">        2.80</td>
    <td align="right">        -0.6</td>
    <td align="right">0.123211E+11</td>
    <td align="right">    12749.58</td>
    <td align="right">&nbsp;</td>
    <td align="right">       15.83</td>
    <td align="right">        6.44</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.517337E+11</td>
    <td align="right">    39653.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       41.90</td>
    <td align="right">       19.79</td>
    <td align="right">0.159437E+11</td>
    <td align="right">    13688.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.75</td>
    <td align="right">       18.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275268E+09</td>
    <td align="right">     6128.26</td>
    <td align="right">08-JAN-05:17</td>
    <td align="right">        -1.2</td>
    <td align="right">        -3.0</td>
    <td align="right">0.157639E+11</td>
    <td align="right">     9944.19</td>
    <td align="right">18-JAN-18:15</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.679948E+09</td>
    <td align="right">     4820.47</td>
    <td align="right">22-FEB-05:17</td>
    <td align="right">        2.82</td>
    <td align="right">        2.34</td>
    <td align="right">0.142661E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">24-FEB-18:00</td>
    <td align="right">       13.90</td>
    <td align="right">        7.87</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.155464E+10</td>
    <td align="right">     6590.31</td>
    <td align="right">31-MAR-16:30</td>
    <td align="right">       24.80</td>
    <td align="right">       11.49</td>
    <td align="right">0.158061E+11</td>
    <td align="right">     9965.41</td>
    <td align="right">22-MAR-17:45</td>
    <td align="right">       20.55</td>
    <td align="right">        8.47</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.601350E+10</td>
    <td align="right">    10600.62</td>
    <td align="right">21-APR-16:30</td>
    <td align="right">       33.30</td>
    <td align="right">       15.62</td>
    <td align="right">0.153274E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">25-APR-17:30</td>
    <td align="right">       25.85</td>
    <td align="right">       12.03</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.900731E+10</td>
    <td align="right">    12573.05</td>
    <td align="right">31-MAY-17:30</td>
    <td align="right">       35.80</td>
    <td align="right">       15.55</td>
    <td align="right">0.158449E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">02-MAY-17:15</td>
    <td align="right">       25.57</td>
    <td align="right">       11.42</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.133388E+11</td>
    <td align="right">    16884.19</td>
    <td align="right">27-JUN-16:30</td>
    <td align="right">       43.85</td>
    <td align="right">       18.33</td>
    <td align="right">0.153425E+11</td>
    <td align="right">     9965.45</td>
    <td align="right">01-JUN-17:15</td>
    <td align="right">       20.38</td>
    <td align="right">       16.16</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.148920E+11</td>
    <td align="right">    14793.84</td>
    <td align="right">24-JUL-17:30</td>
    <td align="right">       41.95</td>
    <td align="right">       17.69</td>
    <td align="right">0.158486E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">31-JUL-17:45</td>
    <td align="right">       34.28</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.140138E+11</td>
    <td align="right">    13958.94</td>
    <td align="right">04-AUG-17:30</td>
    <td align="right">       40.55</td>
    <td align="right">       19.57</td>
    <td align="right">0.158545E+11</td>
    <td align="right">     9965.24</td>
    <td align="right">15-AUG-17:15</td>
    <td align="right">       33.62</td>
    <td align="right">       14.35</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.108978E+11</td>
    <td align="right">    12568.08</td>
    <td align="right">01-SEP-16:30</td>
    <td align="right">       38.60</td>
    <td align="right">       17.97</td>
    <td align="right">0.153383E+11</td>
    <td align="right">     9965.27</td>
    <td align="right">29-SEP-17:15</td>
    <td align="right">       32.62</td>
    <td align="right">       13.34</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.584766E+10</td>
    <td align="right">    10071.75</td>
    <td align="right">03-OCT-16:30</td>
    <td align="right">       32.75</td>
    <td align="right">       14.46</td>
    <td align="right">0.158363E+11</td>
    <td align="right">     9965.29</td>
    <td align="right">17-OCT-17:15</td>
    <td align="right">       25.03</td>
    <td align="right">       10.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.896644E+09</td>
    <td align="right">     5128.02</td>
    <td align="right">30-NOV-05:17</td>
    <td align="right">        1.23</td>
    <td align="right">        -2.5</td>
    <td align="right">0.152917E+11</td>
    <td align="right">     9965.30</td>
    <td align="right">13-NOV-18:45</td>
    <td align="right">       13.90</td>
    <td align="right">        7.20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.304751E+09</td>
    <td align="right">     6198.69</td>
    <td align="right">13-DEC-05:17</td>
    <td align="right">        -1.2</td>
    <td align="right">        -5.8</td>
    <td align="right">0.157695E+11</td>
    <td align="right">     9965.26</td>
    <td align="right">05-DEC-18:30</td>
    <td align="right">       18.85</td>
    <td align="right">        7.38</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.777222E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.186290E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.275268E+09</td>
    <td align="right">     4820.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.2</td>
    <td align="right">        -5.8</td>
    <td align="right">0.142661E+11</td>
    <td align="right">     9944.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       12.90</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.148920E+11</td>
    <td align="right">    16884.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">       43.85</td>
    <td align="right">       19.57</td>
    <td align="right">0.158545E+11</td>
    <td align="right">     9965.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       34.28</td>
    <td align="right">       16.16</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.595147E+10</td>
    <td align="right">   106508.75</td>
    <td align="right">25-JAN-05:15</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.296041E+10</td>
    <td align="right">   104796.14</td>
    <td align="right">03-FEB-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.300831E+10</td>
    <td align="right">   104658.99</td>
    <td align="right">03-MAR-05:15</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.415557E+09</td>
    <td align="right">    46325.94</td>
    <td align="right">07-APR-04:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.194668E+09</td>
    <td align="right">    50947.52</td>
    <td align="right">21-MAY-04:15</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 14806670.78</td>
    <td align="right">     7717.57</td>
    <td align="right">15-JUN-04:15</td>
    <td align="right">       14.33</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  3427569.06</td>
    <td align="right">     3739.06</td>
    <td align="right">03-JUL-04:15</td>
    <td align="right">       22.93</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  7142651.26</td>
    <td align="right">     2841.74</td>
    <td align="right">24-AUG-04:15</td>
    <td align="right">       22.53</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  7333724.62</td>
    <td align="right">     2625.53</td>
    <td align="right">28-SEP-04:15</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.329683E+09</td>
    <td align="right">    38478.83</td>
    <td align="right">23-OCT-04:15</td>
    <td align="right">        9.03</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.246064E+10</td>
    <td align="right">   104421.45</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509970E+10</td>
    <td align="right">   107800.24</td>
    <td align="right">03-DEC-05:15</td>
    <td align="right">        2.10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.204531E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  3427569.06</td>
    <td align="right">     2625.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.595147E+10</td>
    <td align="right">   107800.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.756869E+09</td>
    <td align="right">    37019.76</td>
    <td align="right">11-JAN-05:15</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.680864E+09</td>
    <td align="right">    34056.64</td>
    <td align="right">03-FEB-05:15</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.676996E+09</td>
    <td align="right">    34850.69</td>
    <td align="right">05-MAR-05:15</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.430984E+09</td>
    <td align="right">     6502.49</td>
    <td align="right">07-APR-04:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.373513E+09</td>
    <td align="right">     8741.67</td>
    <td align="right">21-MAY-04:15</td>
    <td align="right">        6.47</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276976E+09</td>
    <td align="right">     2971.41</td>
    <td align="right">27-JUN-04:20</td>
    <td align="right">       30.73</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.291410E+09</td>
    <td align="right">     2979.41</td>
    <td align="right">08-JUL-04:20</td>
    <td align="right">       30.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.308374E+09</td>
    <td align="right">     2728.85</td>
    <td align="right">20-AUG-04:20</td>
    <td align="right">       30.27</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.321633E+09</td>
    <td align="right">     2285.48</td>
    <td align="right">01-SEP-04:20</td>
    <td align="right">       28.67</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482231E+09</td>
    <td align="right">     2279.98</td>
    <td align="right">27-OCT-23:20</td>
    <td align="right">       16.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.700948E+09</td>
    <td align="right">    29692.11</td>
    <td align="right">30-NOV-05:15</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.730750E+09</td>
    <td align="right">    35035.61</td>
    <td align="right">15-DEC-05:15</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.603155E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.276976E+09</td>
    <td align="right">     2279.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.756869E+09</td>
    <td align="right">    37019.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.73</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.181600E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.194571E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.142746E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.236729E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.173674E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181600E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.133229E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.201057E+11</td>
    <td align="right">     9160.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.147504E+11</td>
    <td align="right">     7840.70</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.407157E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-APR-06:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-MAY-06:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUN-06:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-AUG-06:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-SEP-06:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-OCT-06:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.436239E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.349628E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-NOV-06:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">01-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.530758E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.425381E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.407157E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.326320E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.450781E+10</td>
    <td align="right">     2053.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.361283E+11</td>
    <td align="right">    19074.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.158174E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.181600E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.102354E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">  7016264.97</td>
    <td align="right">0.109021E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.660032E+09</td>
    <td align="right">0.475458E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.289476E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.174493E+10</td>
    <td align="right">0.313029E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.281908E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.573161E+10</td>
    <td align="right">0.627888E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.771182E+10</td>
    <td align="right"> 72376554.98</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.691205E+10</td>
    <td align="right">0.167774E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.279597E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">0.376271E+10</td>
    <td align="right">0.883675E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.287338E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.632692E+09</td>
    <td align="right">0.482172E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.277807E+11</td>
    <td align="right">0.194571E+11</td>
    <td align="right">0.142746E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.992962E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.287165E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143908E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.340098E+12</td>
    <td align="right">0.236729E+12</td>
    <td align="right">0.173674E+12</td>
    <td align="right">0.271629E+11</td>
    <td align="right">0.757336E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.260361E+11</td>
    <td align="right">0.181600E+11</td>
    <td align="right">0.133229E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 72376554.98</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291613E+11</td>
    <td align="right">0.201057E+11</td>
    <td align="right">0.147504E+11</td>
    <td align="right">0.771182E+10</td>
    <td align="right">0.158174E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.781015E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.407157E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.537667E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">    14543.32</td>
    <td align="right">0.574956E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.156902E+09</td>
    <td align="right">0.280494E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.811782E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.482796E+09</td>
    <td align="right">0.191578E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.790560E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.202604E+10</td>
    <td align="right">0.447507E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.277235E+10</td>
    <td align="right"> 68640472.49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.244847E+10</td>
    <td align="right">0.146538E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.784080E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">0.121753E+10</td>
    <td align="right">0.646744E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.805788E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.144957E+09</td>
    <td align="right">0.286789E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779058E+09</td>
    <td align="right">0.436239E+10</td>
    <td align="right">0.267624E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.531471E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.805302E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.720879E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.953743E+10</td>
    <td align="right">0.530758E+11</td>
    <td align="right">0.325609E+12</td>
    <td align="right">0.924906E+10</td>
    <td align="right">0.403579E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.730134E+09</td>
    <td align="right">0.407157E+10</td>
    <td align="right">0.249782E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 68640472.49</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.817776E+09</td>
    <td align="right">0.450781E+10</td>
    <td align="right">0.276545E+11</td>
    <td align="right">0.277235E+10</td>
    <td align="right">0.781015E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JAN-16:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.695498E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-FEB-11:15</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-FEB-16:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-APR-15:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-MAY-15:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUN-15:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-AUG-15:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-OCT-15:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.745176E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.658290E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-NOV-15:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">01-DEC-16:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.906631E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.800920E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.695498E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.614404E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.770015E+11</td>
    <td align="right">    40494.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.680233E+11</td>
    <td align="right">    50098.20</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168936E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226648E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right"> 34597894.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.222316E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194856E+11</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">0.254442E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.145781E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.216239E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.104021E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127932E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205902E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.114765E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.121275E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212765E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.215452E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205902E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.435199E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.117706E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212765E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.553885E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.126968E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212765E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.529806E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.135651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.205902E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.351875E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.212765E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.124305E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.238195E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.160543E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.206985E+11</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">0.534133E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.223180E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.130086E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.289804E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.168483E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.253667E+12</td>
    <td align="right">      448.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.234522E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.222316E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.110277E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.194856E+11</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right"> 34597894.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246135E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172410E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.226648E+11</td>
    <td align="right">       38.06</td>
    <td align="right">        0.00</td>
    <td align="right">0.553885E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.835474E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179904E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.357696E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161456E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.385111E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.166825E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.667423E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.138562E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.298872E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118249E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 77711165.58</td>
    <td align="right">        0.00</td>
    <td align="right">0.940430E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 16055087.62</td>
    <td align="right">        0.00</td>
    <td align="right">0.846013E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 14664530.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.869397E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 42636228.11</td>
    <td align="right">        0.00</td>
    <td align="right">0.969782E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.630683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122459E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.658290E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.303720E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.142823E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.699864E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168338E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.800920E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.274307E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.156118E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.614404E+11</td>
    <td align="right">        0.00</td>
    <td align="right"> 14664530.92</td>
    <td align="right">        0.00</td>
    <td align="right">0.846013E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.835474E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179904E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">03-JAN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">    11214.47</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-FEB-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    11214.47</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-MAR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    11214.47</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">04-APR-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    11214.47</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">05-MAY-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">15-JUN-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    11214.47</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    11214.47</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-AUG-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    11214.47</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-SEP-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    11214.47</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">11-OCT-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    11214.47</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">01-NOV-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    11214.47</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">05-DEC-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    11214.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">    11214.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     9532.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    38157.55</td>
    <td align="right">     9962.11</td>
    <td align="right">        0.00</td>
    <td align="right">    48119.66</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       74.65</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       94.14</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       74.65</td>
    <td align="right">       19.49</td>
    <td align="right">        0.00</td>
    <td align="right">       94.14</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-3_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38931.50</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-2_LARGEGENERAL</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38873.22</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_LGS-1_LARGEGENERAL</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    38157.55</td>
  </tr>
  <tr>
    <td align="right">NEVADAPOWER_GS_GENERALSERVICE</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    39390.23</td>
  </tr>
  <tr>
    <td align="right">NV_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9962.11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-3_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND1000KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1802.98</td>
    <td align="right">     1616.84</td>
    <td align="right">     1802.15</td>
    <td align="right">     1922.39</td>
    <td align="right">     2154.32</td>
    <td align="right">     3233.39</td>
    <td align="right">     3573.32</td>
    <td align="right">     3526.70</td>
    <td align="right">     3060.11</td>
    <td align="right">     2000.50</td>
    <td align="right">     1735.84</td>
    <td align="right">     1800.00</td>
    <td align="right">    28228.55</td>
    <td align="right">     3573.32</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      179.65</td>
    <td align="right">      190.36</td>
    <td align="right">      214.27</td>
    <td align="right">      260.32</td>
    <td align="right">      282.79</td>
    <td align="right">     1119.25</td>
    <td align="right">     1102.31</td>
    <td align="right">     1090.60</td>
    <td align="right">     1022.60</td>
    <td align="right">      258.46</td>
    <td align="right">      201.47</td>
    <td align="right">      196.78</td>
    <td align="right">     6118.85</td>
    <td align="right">     1119.25</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">      184.00</td>
    <td align="right">     2208.00</td>
    <td align="right">      184.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2166.63</td>
    <td align="right">     1991.20</td>
    <td align="right">     2200.42</td>
    <td align="right">     2366.71</td>
    <td align="right">     2621.11</td>
    <td align="right">     4536.65</td>
    <td align="right">     4859.63</td>
    <td align="right">     4801.30</td>
    <td align="right">     4266.72</td>
    <td align="right">     2442.96</td>
    <td align="right">     2121.31</td>
    <td align="right">     2180.78</td>
    <td align="right">    36555.40</td>
    <td align="right">     4859.63</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2166.63</td>
    <td align="right">     1991.20</td>
    <td align="right">     2200.42</td>
    <td align="right">     2366.71</td>
    <td align="right">     2621.11</td>
    <td align="right">     4536.65</td>
    <td align="right">     4859.63</td>
    <td align="right">     4801.30</td>
    <td align="right">     4266.72</td>
    <td align="right">     2442.96</td>
    <td align="right">     2121.31</td>
    <td align="right">     2180.78</td>
    <td align="right">    36555.40</td>
    <td align="right">     4859.63</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      140.83</td>
    <td align="right">      129.43</td>
    <td align="right">      143.03</td>
    <td align="right">      153.84</td>
    <td align="right">      170.37</td>
    <td align="right">      294.88</td>
    <td align="right">      315.88</td>
    <td align="right">      312.08</td>
    <td align="right">      277.34</td>
    <td align="right">      158.79</td>
    <td align="right">      137.89</td>
    <td align="right">      141.75</td>
    <td align="right">     2376.10</td>
    <td align="right">      315.88</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2307.46</td>
    <td align="right">     2120.63</td>
    <td align="right">     2343.44</td>
    <td align="right">     2520.55</td>
    <td align="right">     2791.48</td>
    <td align="right">     4831.53</td>
    <td align="right">     5175.50</td>
    <td align="right">     5113.39</td>
    <td align="right">     4544.05</td>
    <td align="right">     2601.75</td>
    <td align="right">     2259.19</td>
    <td align="right">     2322.53</td>
    <td align="right">    38931.50</td>
    <td align="right">     5175.50</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1165.44</td>
    <td align="right">     1279.98</td>
    <td align="right">     1271.03</td>
    <td align="right">     1121.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4838.36</td>
    <td align="right">     1279.98</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      666.09</td>
    <td align="right">      746.11</td>
    <td align="right">      726.27</td>
    <td align="right">      615.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2754.27</td>
    <td align="right">      746.11</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      890.42</td>
    <td align="right">      981.09</td>
    <td align="right">      971.56</td>
    <td align="right">      839.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3682.96</td>
    <td align="right">      981.09</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">     1431.05</td>
    <td align="right">     1283.31</td>
    <td align="right">     1430.39</td>
    <td align="right">     1525.83</td>
    <td align="right">     1709.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1587.83</td>
    <td align="right">     1377.76</td>
    <td align="right">     1428.69</td>
    <td align="right">    11774.77</td>
    <td align="right">     1709.91</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      371.93</td>
    <td align="right">      333.53</td>
    <td align="right">      371.76</td>
    <td align="right">      396.56</td>
    <td align="right">      444.40</td>
    <td align="right">      511.46</td>
    <td align="right">      566.15</td>
    <td align="right">      557.84</td>
    <td align="right">      482.50</td>
    <td align="right">      412.67</td>
    <td align="right">      358.08</td>
    <td align="right">      371.31</td>
    <td align="right">     5178.19</td>
    <td align="right">      566.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      153.54</td>
    <td align="right">      162.69</td>
    <td align="right">      183.12</td>
    <td align="right">      222.48</td>
    <td align="right">      241.69</td>
    <td align="right">      280.84</td>
    <td align="right">      276.76</td>
    <td align="right">      273.52</td>
    <td align="right">      257.17</td>
    <td align="right">      220.89</td>
    <td align="right">      172.19</td>
    <td align="right">      168.17</td>
    <td align="right">     2613.06</td>
    <td align="right">      280.84</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       26.11</td>
    <td align="right">       27.67</td>
    <td align="right">       31.14</td>
    <td align="right">       37.84</td>
    <td align="right">       41.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       37.57</td>
    <td align="right">       29.28</td>
    <td align="right">       28.60</td>
    <td align="right">      259.31</td>
    <td align="right">       41.10</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      798.58</td>
    <td align="right">      786.97</td>
    <td align="right">      777.77</td>
    <td align="right">      727.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3091.14</td>
    <td align="right">      798.58</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       39.83</td>
    <td align="right">       38.58</td>
    <td align="right">       39.31</td>
    <td align="right">       37.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      155.33</td>
    <td align="right">       39.83</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      140.83</td>
    <td align="right">      129.43</td>
    <td align="right">      143.03</td>
    <td align="right">      153.84</td>
    <td align="right">      170.37</td>
    <td align="right">      294.88</td>
    <td align="right">      315.88</td>
    <td align="right">      312.08</td>
    <td align="right">      277.34</td>
    <td align="right">      158.79</td>
    <td align="right">      137.89</td>
    <td align="right">      141.75</td>
    <td align="right">     2376.10</td>
    <td align="right">      315.88</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2166.63</td>
    <td align="right">     1991.20</td>
    <td align="right">     2200.42</td>
    <td align="right">     2366.71</td>
    <td align="right">     2621.11</td>
    <td align="right">     4536.65</td>
    <td align="right">     4859.63</td>
    <td align="right">     4801.30</td>
    <td align="right">     4266.72</td>
    <td align="right">     2442.96</td>
    <td align="right">     2121.31</td>
    <td align="right">     2180.78</td>
    <td align="right">    36555.40</td>
    <td align="right">     4859.63</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8630.24</td>
    <td align="right">     7820.14</td>
    <td align="right">     8676.61</td>
    <td align="right">     9423.81</td>
    <td align="right">    10831.47</td>
    <td align="right">    12612.11</td>
    <td align="right">    13896.50</td>
    <td align="right">    13761.51</td>
    <td align="right">    11896.50</td>
    <td align="right">     9727.05</td>
    <td align="right">     8415.40</td>
    <td align="right">     8642.46</td>
    <td align="right">   124333.79</td>
    <td align="right">    13896.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11831.67</td>
    <td align="right">    10424.87</td>
    <td align="right">    11559.29</td>
    <td align="right">    11303.52</td>
    <td align="right">    12237.47</td>
    <td align="right">    13762.14</td>
    <td align="right">    15415.44</td>
    <td align="right">    15005.61</td>
    <td align="right">    12723.17</td>
    <td align="right">    11665.18</td>
    <td align="right">    11126.41</td>
    <td align="right">    11737.75</td>
    <td align="right">   148792.51</td>
    <td align="right">    15415.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND1000KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8630.24</td>
    <td align="right">     7820.14</td>
    <td align="right">     8676.61</td>
    <td align="right">     9423.81</td>
    <td align="right">    10831.47</td>
    <td align="right">    12612.11</td>
    <td align="right">    13896.50</td>
    <td align="right">    13761.51</td>
    <td align="right">    11896.50</td>
    <td align="right">     9727.05</td>
    <td align="right">     8415.40</td>
    <td align="right">     8642.46</td>
    <td align="right">   124333.79</td>
    <td align="right">    13896.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11831.67</td>
    <td align="right">    10424.87</td>
    <td align="right">    11559.29</td>
    <td align="right">    11303.52</td>
    <td align="right">    12237.47</td>
    <td align="right">    13762.14</td>
    <td align="right">    15415.44</td>
    <td align="right">    15005.61</td>
    <td align="right">    12723.17</td>
    <td align="right">    11665.18</td>
    <td align="right">    11126.41</td>
    <td align="right">    11737.75</td>
    <td align="right">   148792.51</td>
    <td align="right">    15415.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       49.48</td>
    <td align="right">       49.57</td>
    <td align="right">       49.54</td>
    <td align="right">       59.98</td>
    <td align="right">       63.47</td>
    <td align="right">       76.62</td>
    <td align="right">       76.92</td>
    <td align="right">       79.54</td>
    <td align="right">       71.01</td>
    <td align="right">       57.19</td>
    <td align="right">       49.60</td>
    <td align="right">       49.52</td>
    <td align="right">      732.44</td>
    <td align="right">       79.54</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.12</td>
    <td align="right">        3.70</td>
    <td align="right">       12.74</td>
    <td align="right">       15.69</td>
    <td align="right">       18.73</td>
    <td align="right">       18.90</td>
    <td align="right">       17.22</td>
    <td align="right">       13.50</td>
    <td align="right">       16.05</td>
    <td align="right">       17.65</td>
    <td align="right">        4.40</td>
    <td align="right">        2.05</td>
    <td align="right">      141.75</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        2.21</td>
    <td align="right">        6.14</td>
    <td align="right">        2.90</td>
    <td align="right">        4.42</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        1.62</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4130</td>
    <td align="right">      0.3019</td>
    <td align="right">        4.57</td>
    <td align="right">        5.64</td>
    <td align="right">       14.60</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    17225.20</td>
    <td align="right">    15632.22</td>
    <td align="right">    17484.21</td>
    <td align="right">    19677.83</td>
    <td align="right">    22481.56</td>
    <td align="right">    26195.30</td>
    <td align="right">    28814.65</td>
    <td align="right">    28575.39</td>
    <td align="right">    24972.45</td>
    <td align="right">    20574.95</td>
    <td align="right">    16848.45</td>
    <td align="right">    17271.13</td>
    <td align="right">   255753.33</td>
    <td align="right">    28814.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    20461.91</td>
    <td align="right">    18245.01</td>
    <td align="right">    20235.90</td>
    <td align="right">    20727.33</td>
    <td align="right">    23068.94</td>
    <td align="right">    26374.25</td>
    <td align="right">    29311.94</td>
    <td align="right">    28767.12</td>
    <td align="right">    24619.67</td>
    <td align="right">    21392.23</td>
    <td align="right">    19541.81</td>
    <td align="right">    20380.21</td>
    <td align="right">   273126.31</td>
    <td align="right">    29311.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20426.62</td>
    <td align="right">    18236.95</td>
    <td align="right">    20366.90</td>
    <td align="right">    21557.54</td>
    <td align="right">    23887.56</td>
    <td align="right">    27345.32</td>
    <td align="right">    30333.59</td>
    <td align="right">    29819.49</td>
    <td align="right">    25799.11</td>
    <td align="right">    22513.08</td>
    <td align="right">    19559.46</td>
    <td align="right">    20366.42</td>
    <td align="right">   280212.05</td>
    <td align="right">    30333.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-2_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MINDEMAND300KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1850.92</td>
    <td align="right">     1659.84</td>
    <td align="right">     1850.07</td>
    <td align="right">     1973.51</td>
    <td align="right">     2211.60</td>
    <td align="right">     3324.24</td>
    <td align="right">     3673.72</td>
    <td align="right">     3625.78</td>
    <td align="right">     3146.15</td>
    <td align="right">     2053.70</td>
    <td align="right">     1782.00</td>
    <td align="right">     1847.87</td>
    <td align="right">    28999.40</td>
    <td align="right">     3673.72</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      156.15</td>
    <td align="right">      165.46</td>
    <td align="right">      186.24</td>
    <td align="right">      226.26</td>
    <td align="right">      245.80</td>
    <td align="right">      981.81</td>
    <td align="right">      966.93</td>
    <td align="right">      956.69</td>
    <td align="right">      897.14</td>
    <td align="right">      224.65</td>
    <td align="right">      175.11</td>
    <td align="right">      171.03</td>
    <td align="right">     5353.28</td>
    <td align="right">      981.81</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">      179.00</td>
    <td align="right">     2148.00</td>
    <td align="right">      179.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2186.07</td>
    <td align="right">     2004.30</td>
    <td align="right">     2215.31</td>
    <td align="right">     2378.78</td>
    <td align="right">     2636.40</td>
    <td align="right">     4485.05</td>
    <td align="right">     4819.65</td>
    <td align="right">     4761.48</td>
    <td align="right">     4222.29</td>
    <td align="right">     2457.35</td>
    <td align="right">     2136.11</td>
    <td align="right">     2197.90</td>
    <td align="right">    36500.68</td>
    <td align="right">     4819.65</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2186.07</td>
    <td align="right">     2004.30</td>
    <td align="right">     2215.31</td>
    <td align="right">     2378.78</td>
    <td align="right">     2636.40</td>
    <td align="right">     4485.05</td>
    <td align="right">     4819.65</td>
    <td align="right">     4761.48</td>
    <td align="right">     4222.29</td>
    <td align="right">     2457.35</td>
    <td align="right">     2136.11</td>
    <td align="right">     2197.90</td>
    <td align="right">    36500.68</td>
    <td align="right">     4819.65</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      142.09</td>
    <td align="right">      130.28</td>
    <td align="right">      144.00</td>
    <td align="right">      154.62</td>
    <td align="right">      171.37</td>
    <td align="right">      291.53</td>
    <td align="right">      313.28</td>
    <td align="right">      309.50</td>
    <td align="right">      274.45</td>
    <td align="right">      159.73</td>
    <td align="right">      138.85</td>
    <td align="right">      142.86</td>
    <td align="right">     2372.54</td>
    <td align="right">      313.28</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2328.16</td>
    <td align="right">     2134.57</td>
    <td align="right">     2359.30</td>
    <td align="right">     2533.40</td>
    <td align="right">     2807.77</td>
    <td align="right">     4776.58</td>
    <td align="right">     5132.93</td>
    <td align="right">     5070.97</td>
    <td align="right">     4496.74</td>
    <td align="right">     2617.07</td>
    <td align="right">     2274.96</td>
    <td align="right">     2340.76</td>
    <td align="right">    38873.22</td>
    <td align="right">     5132.93</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">SUMMERPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1207.54</td>
    <td align="right">     1326.22</td>
    <td align="right">     1316.95</td>
    <td align="right">     1162.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5013.17</td>
    <td align="right">     1326.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMEROFFPEAKENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      690.86</td>
    <td align="right">      773.86</td>
    <td align="right">      753.28</td>
    <td align="right">      638.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2856.70</td>
    <td align="right">      773.86</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      914.38</td>
    <td align="right">     1007.50</td>
    <td align="right">      997.71</td>
    <td align="right">      862.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3782.08</td>
    <td align="right">     1007.50</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERENERGYCHARGE ($)</td>
    <td align="right">     1478.99</td>
    <td align="right">     1326.31</td>
    <td align="right">     1478.31</td>
    <td align="right">     1576.95</td>
    <td align="right">     1767.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1641.02</td>
    <td align="right">     1423.92</td>
    <td align="right">     1476.55</td>
    <td align="right">    12169.26</td>
    <td align="right">     1767.20</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEFERREDACCOUNTINGENERGYCHARGE ($)</td>
    <td align="right">      371.93</td>
    <td align="right">      333.53</td>
    <td align="right">      371.76</td>
    <td align="right">      396.56</td>
    <td align="right">      444.40</td>
    <td align="right">      511.46</td>
    <td align="right">      566.15</td>
    <td align="right">      557.84</td>
    <td align="right">      482.50</td>
    <td align="right">      412.67</td>
    <td align="right">      358.08</td>
    <td align="right">      371.31</td>
    <td align="right">     5178.19</td>
    <td align="right">      566.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">FACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      143.09</td>
    <td align="right">      151.62</td>
    <td align="right">      170.67</td>
    <td align="right">      207.35</td>
    <td align="right">      225.25</td>
    <td align="right">      261.74</td>
    <td align="right">      257.93</td>
    <td align="right">      254.91</td>
    <td align="right">      239.68</td>
    <td align="right">      205.87</td>
    <td align="right">      160.47</td>
    <td align="right">      156.73</td>
    <td align="right">     2435.30</td>
    <td align="right">      261.74</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       13.06</td>
    <td align="right">       13.83</td>
    <td align="right">       15.57</td>
    <td align="right">       18.92</td>
    <td align="right">       20.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.78</td>
    <td align="right">       14.64</td>
    <td align="right">       14.30</td>
    <td align="right">      129.66</td>
    <td align="right">       20.55</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERONPEAKDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      683.95</td>
    <td align="right">      674.01</td>
    <td align="right">      666.13</td>
    <td align="right">      623.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2647.44</td>
    <td align="right">      683.95</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERSHOULDERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       36.12</td>
    <td align="right">       34.99</td>
    <td align="right">       35.65</td>
    <td align="right">       34.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.88</td>
    <td align="right">       36.12</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      142.09</td>
    <td align="right">      130.28</td>
    <td align="right">      144.00</td>
    <td align="right">      154.62</td>
    <td align="right">      171.37</td>
    <td align="right">      291.53</td>
    <td align="right">      313.28</td>
    <td align="right">      309.50</td>
    <td align="right">      274.45</td>
    <td align="right">      159.73</td>
    <td align="right">      138.85</td>
    <td align="right">      142.86</td>
    <td align="right">     2372.54</td>
    <td align="right">      313.28</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2186.07</td>
    <td align="right">     2004.30</td>
    <td align="right">     2215.31</td>
    <td align="right">     2378.78</td>
    <td align="right">     2636.40</td>
    <td align="right">     4485.05</td>
    <td align="right">     4819.65</td>
    <td align="right">     4761.48</td>
    <td align="right">     4222.29</td>
    <td align="right">     2457.35</td>
    <td align="right">     2136.11</td>
    <td align="right">     2197.90</td>
    <td align="right">    36500.68</td>
    <td align="right">     4819.65</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8630.24</td>
    <td align="right">     7820.14</td>
    <td align="right">     8676.61</td>
    <td align="right">     9423.81</td>
    <td align="right">    10831.47</td>
    <td align="right">    12612.11</td>
    <td align="right">    13896.50</td>
    <td align="right">    13761.51</td>
    <td align="right">    11896.50</td>
    <td align="right">     9727.05</td>
    <td align="right">     8415.40</td>
    <td align="right">     8642.46</td>
    <td align="right">   124333.79</td>
    <td align="right">    13896.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11831.67</td>
    <td align="right">    10424.87</td>
    <td align="right">    11559.29</td>
    <td align="right">    11303.52</td>
    <td align="right">    12237.47</td>
    <td align="right">    13762.14</td>
    <td align="right">    15415.44</td>
    <td align="right">    15005.61</td>
    <td align="right">    12723.17</td>
    <td align="right">    11665.18</td>
    <td align="right">    11126.41</td>
    <td align="right">    11737.75</td>
    <td align="right">   148792.51</td>
    <td align="right">    15415.44</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND300KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND1000KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">     8630.24</td>
    <td align="right">     7820.14</td>
    <td align="right">     8676.61</td>
    <td align="right">     9423.81</td>
    <td align="right">    10831.47</td>
    <td align="right">    12612.11</td>
    <td align="right">    13896.50</td>
    <td align="right">    13761.51</td>
    <td align="right">    11896.50</td>
    <td align="right">     9727.05</td>
    <td align="right">     8415.40</td>
    <td align="right">     8642.46</td>
    <td align="right">   124333.79</td>
    <td align="right">    13896.50</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">    11831.67</td>
    <td align="right">    10424.87</td>
    <td align="right">    11559.29</td>
    <td align="right">    11303.52</td>
    <td align="right">    12237.47</td>
    <td align="right">    13762.14</td>
    <td align="right">    15415.44</td>
    <td align="right">    15005.61</td>
    <td align="right">    12723.17</td>
    <td align="right">    11665.18</td>
    <td align="right">    11126.41</td>
    <td align="right">    11737.75</td>
    <td align="right">   148792.51</td>
    <td align="right">    15415.44</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">       49.48</td>
    <td align="right">       49.57</td>
    <td align="right">       49.54</td>
    <td align="right">       59.98</td>
    <td align="right">       63.47</td>
    <td align="right">       76.62</td>
    <td align="right">       76.92</td>
    <td align="right">       79.54</td>
    <td align="right">       71.01</td>
    <td align="right">       57.19</td>
    <td align="right">       49.60</td>
    <td align="right">       49.52</td>
    <td align="right">      732.44</td>
    <td align="right">       79.54</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        1.12</td>
    <td align="right">        3.70</td>
    <td align="right">       12.74</td>
    <td align="right">       15.69</td>
    <td align="right">       18.73</td>
    <td align="right">       18.90</td>
    <td align="right">       17.22</td>
    <td align="right">       13.50</td>
    <td align="right">       16.05</td>
    <td align="right">       17.65</td>
    <td align="right">        4.40</td>
    <td align="right">        2.05</td>
    <td align="right">      141.75</td>
    <td align="right">       18.90</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.66</td>
    <td align="right">        2.21</td>
    <td align="right">        6.14</td>
    <td align="right">        2.90</td>
    <td align="right">        4.42</td>
    <td align="right">        1.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.95</td>
    <td align="right">        6.14</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        1.62</td>
    <td align="right">        2.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.4130</td>
    <td align="right">      0.3019</td>
    <td align="right">        4.57</td>
    <td align="right">        5.64</td>
    <td align="right">       14.60</td>
    <td align="right">        5.64</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        8.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    17225.20</td>
    <td align="right">    15632.22</td>
    <td align="right">    17484.21</td>
    <td align="right">    19677.83</td>
    <td align="right">    22481.56</td>
    <td align="right">    26195.30</td>
    <td align="right">    28814.65</td>
    <td align="right">    28575.39</td>
    <td align="right">    24972.45</td>
    <td align="right">    20574.95</td>
    <td align="right">    16848.45</td>
    <td align="right">    17271.13</td>
    <td align="right">   255753.33</td>
    <td align="right">    28814.65</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     8594.95</td>
    <td align="right">     7812.08</td>
    <td align="right">     8807.61</td>
    <td align="right">    10254.02</td>
    <td align="right">    11650.09</td>
    <td align="right">    13583.18</td>
    <td align="right">    14918.15</td>
    <td align="right">    14813.88</td>
    <td align="right">    13075.95</td>
    <td align="right">    10847.90</td>
    <td align="right">     8433.05</td>
    <td align="right">     8628.67</td>
    <td align="right">   131419.54</td>
    <td align="right">    14918.15</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">    20461.91</td>
    <td align="right">    18245.01</td>
    <td align="right">    20235.90</td>
    <td align="right">    20727.33</td>
    <td align="right">    23068.94</td>
    <td align="right">    26374.25</td>
    <td align="right">    29311.94</td>
    <td align="right">    28767.12</td>
    <td align="right">    24619.67</td>
    <td align="right">    21392.23</td>
    <td align="right">    19541.81</td>
    <td align="right">    20380.21</td>
    <td align="right">   273126.31</td>
    <td align="right">    29311.94</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       58.63</td>
    <td align="right">       73.46</td>
    <td align="right">       76.07</td>
    <td align="right">       92.62</td>
    <td align="right">       89.71</td>
    <td align="right">       91.42</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      867.85</td>
    <td align="right">       92.62</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    20426.62</td>
    <td align="right">    18236.95</td>
    <td align="right">    20366.90</td>
    <td align="right">    21557.54</td>
    <td align="right">    23887.56</td>
    <td align="right">    27345.32</td>
    <td align="right">    30333.59</td>
    <td align="right">    29819.49</td>
    <td align="right">    25799.11</td>
    <td align="right">    22513.08</td>
    <td align="right">    19559.46</td>
    <td align="right">    20366.42</td>
    <td align="right">   280212.05</td>
    <td align="right">    30333.59</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       50.61</td>
    <td align="right">       53.28</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.06</td>
    <td align="right">       74.83</td>
    <td align="right">       54.00</td>
    <td align="right">       51.57</td>
    <td align="right">      874.20</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>MAXDEMAND1000KW                                                                                      FROM TotalDemand</b><br><br>
<b>SUMMERPEAKENERGYCHARGE                                                                               FROM PeakEnergy</b><br><br>
<b>SUMMEROFFPEAKENERGYCHARGE                                                                            FROM OffPeakEnergy</b><br><br>
<b>SUMMERSHOULDERENERGYCHARGE                                                                           FROM ShoulderEnergy</b><br><br>
<b>WINTERENERGYCHARGE                                                                                   FROM TotalEnergy</b><br><br>
<b>DEFERREDACCOUNTINGENERGYCHARGE                                                                       FROM TotalEnergy</b><br><br>
<b>FACILITIESDEMANDCHARGE                                                                               FROM TotalDemand</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERONPEAKDEMANDCHARGE                                                                             FROM PeakDemand</b><br><br>
<b>SUMMERSHOULDERDEMANDCHARGE                                                                           FROM ShoulderDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERPEAKENERGYCHARGE                                                                               SUMMEROFFPEAKENERGYCHARGE                                                                            SUMMERSHOULDERENERGYCHARGE                                                                           WINTERENERGYCHARGE                                                                                   DEFERREDACCOUNTINGENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM FACILITIESDEMANDCHARGE                                                                               WINTERDEMANDCHARGE                                                                                   SUMMERONPEAKDEMANDCHARGE                                                                             SUMMERSHOULDERDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_LGS-1_LARGEGENERAL</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2249.00</td>
    <td align="right">     2016.82</td>
    <td align="right">     2247.97</td>
    <td align="right">     2397.96</td>
    <td align="right">     2687.25</td>
    <td align="right">     3092.71</td>
    <td align="right">     3423.41</td>
    <td align="right">     3373.17</td>
    <td align="right">     2917.64</td>
    <td align="right">     2495.39</td>
    <td align="right">     2165.25</td>
    <td align="right">     2245.29</td>
    <td align="right">    31311.85</td>
    <td align="right">     3423.41</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      254.33</td>
    <td align="right">      269.49</td>
    <td align="right">      303.34</td>
    <td align="right">      368.53</td>
    <td align="right">      400.35</td>
    <td align="right">      465.20</td>
    <td align="right">      458.44</td>
    <td align="right">      453.08</td>
    <td align="right">      425.99</td>
    <td align="right">      365.90</td>
    <td align="right">      285.22</td>
    <td align="right">      278.57</td>
    <td align="right">     4328.44</td>
    <td align="right">      465.20</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">      188.40</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2519.03</td>
    <td align="right">     2302.01</td>
    <td align="right">     2567.00</td>
    <td align="right">     2782.19</td>
    <td align="right">     3103.30</td>
    <td align="right">     3573.61</td>
    <td align="right">     3897.55</td>
    <td align="right">     3841.95</td>
    <td align="right">     3359.33</td>
    <td align="right">     2876.99</td>
    <td align="right">     2466.17</td>
    <td align="right">     2539.56</td>
    <td align="right">    35828.69</td>
    <td align="right">     3897.55</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2519.03</td>
    <td align="right">     2302.01</td>
    <td align="right">     2567.00</td>
    <td align="right">     2782.19</td>
    <td align="right">     3103.30</td>
    <td align="right">     3573.61</td>
    <td align="right">     3897.55</td>
    <td align="right">     3841.95</td>
    <td align="right">     3359.33</td>
    <td align="right">     2876.99</td>
    <td align="right">     2466.17</td>
    <td align="right">     2539.56</td>
    <td align="right">    35828.69</td>
    <td align="right">     3897.55</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      163.74</td>
    <td align="right">      149.63</td>
    <td align="right">      166.86</td>
    <td align="right">      180.84</td>
    <td align="right">      201.71</td>
    <td align="right">      232.28</td>
    <td align="right">      253.34</td>
    <td align="right">      249.73</td>
    <td align="right">      218.36</td>
    <td align="right">      187.00</td>
    <td align="right">      160.30</td>
    <td align="right">      165.07</td>
    <td align="right">     2328.86</td>
    <td align="right">      253.34</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2682.76</td>
    <td align="right">     2451.64</td>
    <td align="right">     2733.86</td>
    <td align="right">     2963.03</td>
    <td align="right">     3305.01</td>
    <td align="right">     3805.89</td>
    <td align="right">     4150.89</td>
    <td align="right">     4091.67</td>
    <td align="right">     3577.69</td>
    <td align="right">     3063.99</td>
    <td align="right">     2626.47</td>
    <td align="right">     2704.63</td>
    <td align="right">    38157.55</td>
    <td align="right">     4150.89</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     1877.07</td>
    <td align="right">     1683.29</td>
    <td align="right">     1876.21</td>
    <td align="right">     2001.40</td>
    <td align="right">     2242.85</td>
    <td align="right">     2581.25</td>
    <td align="right">     2857.26</td>
    <td align="right">     2815.33</td>
    <td align="right">     2435.14</td>
    <td align="right">     2082.71</td>
    <td align="right">     1807.18</td>
    <td align="right">     1873.97</td>
    <td align="right">    26133.66</td>
    <td align="right">     2857.26</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      371.93</td>
    <td align="right">      333.53</td>
    <td align="right">      371.76</td>
    <td align="right">      396.56</td>
    <td align="right">      444.40</td>
    <td align="right">      511.46</td>
    <td align="right">      566.15</td>
    <td align="right">      557.84</td>
    <td align="right">      482.50</td>
    <td align="right">      412.67</td>
    <td align="right">      358.08</td>
    <td align="right">      371.31</td>
    <td align="right">     5178.19</td>
    <td align="right">      566.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALFACILITIESDEMANDCHARGE ($)</td>
    <td align="right">      196.88</td>
    <td align="right">      208.62</td>
    <td align="right">      234.82</td>
    <td align="right">      285.29</td>
    <td align="right">      309.92</td>
    <td align="right">      360.13</td>
    <td align="right">      354.89</td>
    <td align="right">      350.74</td>
    <td align="right">      329.77</td>
    <td align="right">      283.25</td>
    <td align="right">      220.80</td>
    <td align="right">      215.65</td>
    <td align="right">     3350.76</td>
    <td align="right">      360.13</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEMANDCHARGE ($)</td>
    <td align="right">       57.45</td>
    <td align="right">       60.87</td>
    <td align="right">       68.52</td>
    <td align="right">       83.24</td>
    <td align="right">       90.43</td>
    <td align="right">      105.08</td>
    <td align="right">      103.55</td>
    <td align="right">      102.34</td>
    <td align="right">       96.22</td>
    <td align="right">       82.65</td>
    <td align="right">       64.42</td>
    <td align="right">       62.92</td>
    <td align="right">      977.68</td>
    <td align="right">      105.08</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      163.74</td>
    <td align="right">      149.63</td>
    <td align="right">      166.86</td>
    <td align="right">      180.84</td>
    <td align="right">      201.71</td>
    <td align="right">      232.28</td>
    <td align="right">      253.34</td>
    <td align="right">      249.73</td>
    <td align="right">      218.36</td>
    <td align="right">      187.00</td>
    <td align="right">      160.30</td>
    <td align="right">      165.07</td>
    <td align="right">     2328.86</td>
    <td align="right">      253.34</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2519.03</td>
    <td align="right">     2302.01</td>
    <td align="right">     2567.00</td>
    <td align="right">     2782.19</td>
    <td align="right">     3103.30</td>
    <td align="right">     3573.61</td>
    <td align="right">     3897.55</td>
    <td align="right">     3841.95</td>
    <td align="right">     3359.33</td>
    <td align="right">     2876.99</td>
    <td align="right">     2466.17</td>
    <td align="right">     2539.56</td>
    <td align="right">    35828.69</td>
    <td align="right">     3897.55</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MINENERGY3500KWH</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MINENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>ANNUALFACILITIESDEMANDCHARGE                                                                         FROM TotalDemand</b><br><br>
<b>ANNUALDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM ANNUALFACILITIESDEMANDCHARGE                                                                         ANNUALDEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NEVADAPOWER_GS_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NEVADAPOWER_GS_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXENERGY3500KWH</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2647.08</td>
    <td align="right">     2373.80</td>
    <td align="right">     2645.86</td>
    <td align="right">     2822.40</td>
    <td align="right">     3162.90</td>
    <td align="right">     3640.12</td>
    <td align="right">     4029.36</td>
    <td align="right">     3970.23</td>
    <td align="right">     3434.07</td>
    <td align="right">     2937.08</td>
    <td align="right">     2548.51</td>
    <td align="right">     2642.71</td>
    <td align="right">    36854.13</td>
    <td align="right">     4029.36</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">       11.00</td>
    <td align="right">      132.00</td>
    <td align="right">       11.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2658.08</td>
    <td align="right">     2384.80</td>
    <td align="right">     2656.86</td>
    <td align="right">     2833.40</td>
    <td align="right">     3173.90</td>
    <td align="right">     3651.12</td>
    <td align="right">     4040.36</td>
    <td align="right">     3981.23</td>
    <td align="right">     3445.07</td>
    <td align="right">     2948.08</td>
    <td align="right">     2559.51</td>
    <td align="right">     2653.71</td>
    <td align="right">    36986.13</td>
    <td align="right">     4040.36</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2658.08</td>
    <td align="right">     2384.80</td>
    <td align="right">     2656.86</td>
    <td align="right">     2833.40</td>
    <td align="right">     3173.90</td>
    <td align="right">     3651.12</td>
    <td align="right">     4040.36</td>
    <td align="right">     3981.23</td>
    <td align="right">     3445.07</td>
    <td align="right">     2948.08</td>
    <td align="right">     2559.51</td>
    <td align="right">     2653.71</td>
    <td align="right">    36986.13</td>
    <td align="right">     4040.36</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      172.78</td>
    <td align="right">      155.01</td>
    <td align="right">      172.70</td>
    <td align="right">      184.17</td>
    <td align="right">      206.30</td>
    <td align="right">      237.32</td>
    <td align="right">      262.62</td>
    <td align="right">      258.78</td>
    <td align="right">      223.93</td>
    <td align="right">      191.62</td>
    <td align="right">      166.37</td>
    <td align="right">      172.49</td>
    <td align="right">     2404.10</td>
    <td align="right">      262.62</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2830.86</td>
    <td align="right">     2539.81</td>
    <td align="right">     2829.56</td>
    <td align="right">     3017.57</td>
    <td align="right">     3380.21</td>
    <td align="right">     3888.45</td>
    <td align="right">     4302.98</td>
    <td align="right">     4240.01</td>
    <td align="right">     3669.00</td>
    <td align="right">     3139.70</td>
    <td align="right">     2725.88</td>
    <td align="right">     2826.20</td>
    <td align="right">    39390.23</td>
    <td align="right">     4302.98</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ANNUALELECTCONSUMPCHARGE ($)</td>
    <td align="right">     2275.15</td>
    <td align="right">     2040.27</td>
    <td align="right">     2274.11</td>
    <td align="right">     2425.84</td>
    <td align="right">     2718.50</td>
    <td align="right">     3128.67</td>
    <td align="right">     3463.22</td>
    <td align="right">     3412.39</td>
    <td align="right">     2951.57</td>
    <td align="right">     2524.40</td>
    <td align="right">     2190.43</td>
    <td align="right">     2271.40</td>
    <td align="right">    31675.94</td>
    <td align="right">     3463.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">ANNUALDEFFERREDACCOUNTINGCHARGE ($)</td>
    <td align="right">      371.93</td>
    <td align="right">      333.53</td>
    <td align="right">      371.76</td>
    <td align="right">      396.56</td>
    <td align="right">      444.40</td>
    <td align="right">      511.46</td>
    <td align="right">      566.15</td>
    <td align="right">      557.84</td>
    <td align="right">      482.50</td>
    <td align="right">      412.67</td>
    <td align="right">      358.08</td>
    <td align="right">      371.31</td>
    <td align="right">     5178.19</td>
    <td align="right">      566.15</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">      172.78</td>
    <td align="right">      155.01</td>
    <td align="right">      172.70</td>
    <td align="right">      184.17</td>
    <td align="right">      206.30</td>
    <td align="right">      237.32</td>
    <td align="right">      262.62</td>
    <td align="right">      258.78</td>
    <td align="right">      223.93</td>
    <td align="right">      191.62</td>
    <td align="right">      166.37</td>
    <td align="right">      172.49</td>
    <td align="right">     2404.10</td>
    <td align="right">      262.62</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2658.08</td>
    <td align="right">     2384.80</td>
    <td align="right">     2656.86</td>
    <td align="right">     2833.40</td>
    <td align="right">     3173.90</td>
    <td align="right">     3651.12</td>
    <td align="right">     4040.36</td>
    <td align="right">     3981.23</td>
    <td align="right">     3445.07</td>
    <td align="right">     2948.08</td>
    <td align="right">     2559.51</td>
    <td align="right">     2653.71</td>
    <td align="right">    36986.13</td>
    <td align="right">     4040.36</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAXENERGY3500KWH</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    29056.86</td>
    <td align="right">    26057.09</td>
    <td align="right">    29043.51</td>
    <td align="right">    30981.35</td>
    <td align="right">    34719.03</td>
    <td align="right">    39957.43</td>
    <td align="right">    44230.09</td>
    <td align="right">    43581.00</td>
    <td align="right">    37695.61</td>
    <td align="right">    32240.14</td>
    <td align="right">    27974.86</td>
    <td align="right">    29008.88</td>
    <td align="right">   404545.85</td>
    <td align="right">    44230.09</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       52.22</td>
    <td align="right">       55.34</td>
    <td align="right">       62.29</td>
    <td align="right">       75.67</td>
    <td align="right">       82.21</td>
    <td align="right">       95.52</td>
    <td align="right">       94.14</td>
    <td align="right">       93.03</td>
    <td align="right">       87.47</td>
    <td align="right">       75.13</td>
    <td align="right">       58.57</td>
    <td align="right">       57.20</td>
    <td align="right">      888.80</td>
    <td align="right">       95.52</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>MAXENERGY3500KWH                                                                                     FROM TotalEnergy</b><br><br>
<b>ANNUALELECTCONSUMPCHARGE                                                                             FROM TotalEnergy</b><br><br>
<b>ANNUALDEFFERREDACCOUNTINGCHARGE                                                                      FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ANNUALELECTCONSUMPCHARGE                                                                             ANNUALDEFFERREDACCOUNTINGCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::NV_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> NV_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:00:20</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1206.95</td>
    <td align="right">      821.92</td>
    <td align="right">      913.28</td>
    <td align="right">      645.00</td>
    <td align="right">      610.84</td>
    <td align="right">      586.75</td>
    <td align="right">      643.14</td>
    <td align="right">      673.46</td>
    <td align="right">      646.07</td>
    <td align="right">      763.96</td>
    <td align="right">      780.15</td>
    <td align="right">     1062.57</td>
    <td align="right">     9354.09</td>
    <td align="right">     1206.95</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1206.95</td>
    <td align="right">      821.92</td>
    <td align="right">      913.28</td>
    <td align="right">      645.00</td>
    <td align="right">      610.84</td>
    <td align="right">      586.75</td>
    <td align="right">      643.14</td>
    <td align="right">      673.46</td>
    <td align="right">      646.07</td>
    <td align="right">      763.96</td>
    <td align="right">      780.15</td>
    <td align="right">     1062.57</td>
    <td align="right">     9354.09</td>
    <td align="right">     1206.95</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1206.95</td>
    <td align="right">      821.92</td>
    <td align="right">      913.28</td>
    <td align="right">      645.00</td>
    <td align="right">      610.84</td>
    <td align="right">      586.75</td>
    <td align="right">      643.14</td>
    <td align="right">      673.46</td>
    <td align="right">      646.07</td>
    <td align="right">      763.96</td>
    <td align="right">      780.15</td>
    <td align="right">     1062.57</td>
    <td align="right">     9354.09</td>
    <td align="right">     1206.95</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       78.45</td>
    <td align="right">       53.42</td>
    <td align="right">       59.36</td>
    <td align="right">       41.93</td>
    <td align="right">       39.70</td>
    <td align="right">       38.14</td>
    <td align="right">       41.80</td>
    <td align="right">       43.77</td>
    <td align="right">       41.99</td>
    <td align="right">       49.66</td>
    <td align="right">       50.71</td>
    <td align="right">       69.07</td>
    <td align="right">      608.02</td>
    <td align="right">       78.45</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1285.41</td>
    <td align="right">      875.34</td>
    <td align="right">      972.64</td>
    <td align="right">      686.93</td>
    <td align="right">      650.55</td>
    <td align="right">      624.89</td>
    <td align="right">      684.95</td>
    <td align="right">      717.24</td>
    <td align="right">      688.06</td>
    <td align="right">      813.62</td>
    <td align="right">      830.86</td>
    <td align="right">     1131.63</td>
    <td align="right">     9962.11</td>
    <td align="right">     1285.41</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1206.95</td>
    <td align="right">      821.92</td>
    <td align="right">      913.28</td>
    <td align="right">      645.00</td>
    <td align="right">      610.84</td>
    <td align="right">      586.75</td>
    <td align="right">      643.14</td>
    <td align="right">      673.46</td>
    <td align="right">      646.07</td>
    <td align="right">      763.96</td>
    <td align="right">      780.15</td>
    <td align="right">     1062.57</td>
    <td align="right">     9354.09</td>
    <td align="right">     1206.95</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSIXPTFIVEPERCENT ($)</td>
    <td align="right">       78.45</td>
    <td align="right">       53.42</td>
    <td align="right">       59.36</td>
    <td align="right">       41.93</td>
    <td align="right">       39.70</td>
    <td align="right">       38.14</td>
    <td align="right">       41.80</td>
    <td align="right">       43.77</td>
    <td align="right">       41.99</td>
    <td align="right">       49.66</td>
    <td align="right">       50.71</td>
    <td align="right">       69.07</td>
    <td align="right">      608.02</td>
    <td align="right">       78.45</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1206.95</td>
    <td align="right">      821.92</td>
    <td align="right">      913.28</td>
    <td align="right">      645.00</td>
    <td align="right">      610.84</td>
    <td align="right">      586.75</td>
    <td align="right">      643.14</td>
    <td align="right">      673.46</td>
    <td align="right">      646.07</td>
    <td align="right">      763.96</td>
    <td align="right">      780.15</td>
    <td align="right">     1062.57</td>
    <td align="right">     9354.09</td>
    <td align="right">     1206.95</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      160.71</td>
    <td align="right">      107.44</td>
    <td align="right">      116.79</td>
    <td align="right">       81.85</td>
    <td align="right">       78.51</td>
    <td align="right">       71.38</td>
    <td align="right">       72.51</td>
    <td align="right">       72.73</td>
    <td align="right">       71.63</td>
    <td align="right">       82.06</td>
    <td align="right">      104.72</td>
    <td align="right">      146.76</td>
    <td align="right">     1167.09</td>
    <td align="right">      160.71</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.4947</td>
    <td align="right">      0.4090</td>
    <td align="right">      0.4264</td>
    <td align="right">      0.2420</td>
    <td align="right">      0.2631</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2138</td>
    <td align="right">      0.3860</td>
    <td align="right">      0.4379</td>
    <td align="right">        3.65</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NV_MONTHLYGASRATES</td>
    <td align="right">        7.51</td>
    <td align="right">        7.65</td>
    <td align="right">        7.82</td>
    <td align="right">        7.88</td>
    <td align="right">        7.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.87</td>
    <td align="right">        9.26</td>
    <td align="right">        9.02</td>
    <td align="right">        9.31</td>
    <td align="right">        7.45</td>
    <td align="right">        7.24</td>
    <td align="right">       98.01</td>
    <td align="right">        9.31</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          NV_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSIXPTFIVEPERCENT                                                                                FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSIXPTFIVEPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
