<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Full Service Restaurant Reference Bldg Pre-1980 Constr. v1.3_5.0 PHOENIX AZ USA TMY2-23183 WMO#=722780
  2010-09-01
  17:45:15 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/1/2010 5:45 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Full Service Restaurant Reference Bldg Pre-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>PHOENIX AZ USA TMY2-23183 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2010-09-01
  17:45:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2727.66</td>
    <td align="right">     5336.29</td>
    <td align="right">     5336.29</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2727.66</td>
    <td align="right">     5336.29</td>
    <td align="right">     5336.29</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     6277.51</td>
    <td align="right">    12281.07</td>
    <td align="right">    12281.07</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     6277.51</td>
    <td align="right">    12281.07</td>
    <td align="right">    12281.07</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.163</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      158.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      310.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      599.05</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      249.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      175.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       64.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1592.90</td>
    <td align="right">     1134.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      158.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      310.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      289.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       79.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      580.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       18.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      800.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">      249.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      175.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1377.36</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       30.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      723.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1095.45</td>
    <td align="right">      653.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1297.73</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3116.29</td>
    <td align="right">     2219.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      723.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">     1095.45</td>
    <td align="right">      653.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1297.73</td>
    <td align="right">     1566.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3116.29</td>
    <td align="right">     2219.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.69</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     1592.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     1592.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     1592.90</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     1592.90</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1377.36</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       54.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4132.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_HEATC">PSZ-AC_1:1_HEATC</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_HEATC">PSZ-AC_2:2_HEATC</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_COOLCDXCOIL">PSZ-AC_2:2_COOLC DXCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_COOLCDXCOIL">PSZ-AC_1:1_COOLC DXCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_1:1_FAN">PSZ-AC_1:1_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::PSZ-AC_2:2_FAN">PSZ-AC_2:2_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::DININGEXHAUSTFAN">DINING EXHAUST FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::KITCHENEXHAUSTFAN">KITCHEN EXHAUST FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::DINING">DINING</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::KITCHEN">KITCHEN</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1">PSZ-AC_1:1</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2">PSZ-AC_2:2</a>   |  
<p><b>AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS</b></p> |
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER">PSZ-AC_1:1 AVAILABILITY MANAGER</a>   |  
<a href="#AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER">PSZ-AC_2:2 AVAILABILITY MANAGER</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE">ARIZONAPUBSERV_E-32_GENERALSERVICE</a>   |  
<a href="#TariffReport::AZ_EIAMONTHLYRATEGAS">AZ_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/1/2010 5:45 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">PHOENIX AZ USA TMY2-23183 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.43</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      339.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      275.72</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
    <td align="right">       68.93</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       19.30</td>
    <td align="right">       13.94</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       17.11</td>
    <td align="right">        0.00</td>
    <td align="right">       20.22</td>
    <td align="right">       28.00</td>
    <td align="right">       20.22</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      511.15</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      371.75</td>
    <td align="right">Yes</td>
    <td align="right">     1133.39</td>
    <td align="right">        1.00</td>
    <td align="right">      169.19</td>
    <td align="right">       47.17</td>
    <td align="right">     27.3800</td>
    <td align="right">        1.39</td>
    <td align="right">     60.2612</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      139.41</td>
    <td align="right">Yes</td>
    <td align="right">      425.02</td>
    <td align="right">        1.00</td>
    <td align="right">      106.53</td>
    <td align="right">        0.00</td>
    <td align="right">     16.3700</td>
    <td align="right">       18.59</td>
    <td align="right">   1579.5173</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     24.3773</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      511.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1558.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">      275.72</td>
    <td align="right">       47.17</td>
    <td align="right">     24.3773</td>
    <td align="right">        1.86</td>
    <td align="right">    474.6032</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.00</td>
    <td align="right">       12.30</td>
    <td align="right">       24.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       50.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       68.93</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       50.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      371.75</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      371.75</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       18.80</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       68.93</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">STEEL FRAME NON-RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       18.80</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      139.41</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ROOF</td>
    <td align="right">IEAD NON-RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      139.41</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       19.30</td>
    <td align="right">       19.30</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW NON-RES FIXED</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       47.17</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   108932.18</td>
    <td align="right">    73647.22</td>
    <td align="right">    35284.96</td>
    <td align="right">        0.68</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26699.95</td>
    <td align="right">    18051.39</td>
    <td align="right">     8648.56</td>
    <td align="right">        0.68</td>
    <td align="right">        3.50</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">25865.8</td>
    <td align="right">3.53</td>
    <td align="right">12.03</td>
    <td align="right">3.06</td>
    <td align="right">10.43</td>
    <td align="right">3.43</td>
    <td align="right">11.72</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   153164.47</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">    46364.60</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1109.65</td>
    <td align="right">        4.39</td>
    <td align="right">     8229.40</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.08</td>
    <td align="right">     1224.87</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    51603.03</td>
    <td align="right">       3.656</td>
    <td align="right">       4.387</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       35.26</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    15211.00</td>
    <td align="right">       0.896</td>
    <td align="right">       1.075</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       35.26</td>
    <td align="right">     0.01546</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    28336.96</td>
    <td align="right">       1.053</td>
    <td align="right">       2.674</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    11061.13</td>
    <td align="right">       0.372</td>
    <td align="right">       0.446</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        4.39</td>
    <td align="right">        4.39</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.08</td>
    <td align="right">        1.08</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        2.67</td>
    <td align="right">        4.39</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     3902.50</td>
    <td align="right">     2900.75</td>
    <td align="right">      657.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5805.50</td>
    <td align="right">     4895.00</td>
    <td align="right">     3873.25</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6065.00</td>
    <td align="right">     6327.25</td>
    <td align="right">     4132.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">        9.25</td>
    <td align="right">       54.75</td>
    <td align="right">        0.00</td>
    <td align="right">       54.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">        3.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        5.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       12.50</td>
    <td align="right">       54.75</td>
    <td align="right">        0.00</td>
    <td align="right">       54.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        4.39</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        1.08</td>
    <td align="right">    0.060000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated High Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated High Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated High Speed Sensible Heat Ratio</td>
    <td align="right">Rated Low Speed Air Flow Rate [m3/s]</td>
    <td align="right">Rated Low Speed Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Low Speed Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        4.39</td>
    <td align="right">   108932.18</td>
    <td align="right">    0.676083</td>
    <td align="right">        1.46</td>
    <td align="right">    36307.10</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">   153164.47</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">    46364.60</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        4.39</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        1.08</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        1.08</td>
    <td align="right">    26699.95</td>
    <td align="right">    0.676083</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.157500</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000140</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000140</td>
    <td align="right">    0.000018</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  28471.8289</td>
    <td align="right">     42.9529</td>
    <td align="right">    123.8794</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 914839.7634</td>
    <td align="right">  11584.2114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  25781.6525</td>
    <td align="right">     38.9283</td>
    <td align="right">    112.4192</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 830209.3575</td>
    <td align="right">  10493.0905</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  28755.3161</td>
    <td align="right">     44.6090</td>
    <td align="right">    133.9991</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 989650.8053</td>
    <td align="right">  11823.7707</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  29142.7277</td>
    <td align="right">     45.7603</td>
    <td align="right">    139.7853</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.103242E+07</td>
    <td align="right">  12038.7155</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  32135.0871</td>
    <td align="right">     50.9600</td>
    <td align="right">    157.7631</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.116523E+07</td>
    <td align="right">  13325.5132</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  35475.0435</td>
    <td align="right">     56.8260</td>
    <td align="right">    178.2797</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.131679E+07</td>
    <td align="right">  14768.0831</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  37266.4608</td>
    <td align="right">     59.7903</td>
    <td align="right">    187.9676</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.138835E+07</td>
    <td align="right">  15523.4189</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  36358.2272</td>
    <td align="right">     58.2363</td>
    <td align="right">    182.6867</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.134934E+07</td>
    <td align="right">  15135.3086</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  33099.6424</td>
    <td align="right">     52.7776</td>
    <td align="right">    164.5821</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.121561E+07</td>
    <td align="right">  13754.6130</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  30229.4821</td>
    <td align="right">     47.6226</td>
    <td align="right">    146.1256</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.107925E+07</td>
    <td align="right">  12503.4099</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  27512.4990</td>
    <td align="right">     42.6075</td>
    <td align="right">    127.6760</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 942946.8065</td>
    <td align="right">  11305.3105</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  29013.4883</td>
    <td align="right">     43.5182</td>
    <td align="right">    124.4140</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right"> 918771.9895</td>
    <td align="right">  11779.1235</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 373241.4556</td>
    <td align="right">    584.5888</td>
    <td align="right">   1779.5778</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0049</td>
    <td align="right">0.131434E+08</td>
    <td align="right"> 154034.5689</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  25781.6525</td>
    <td align="right">     38.9283</td>
    <td align="right">    112.4192</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right"> 830209.3575</td>
    <td align="right">  10493.0905</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  37266.4608</td>
    <td align="right">     59.7903</td>
    <td align="right">    187.9676</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0005</td>
    <td align="right">0.138835E+07</td>
    <td align="right">  15523.4189</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.110873E+12</td>
    <td align="right">   63348.167</td>
    <td align="right">28-JAN-18:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">    8701.215</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1982.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100617E+12</td>
    <td align="right">   67395.246</td>
    <td align="right">28-FEB-18:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   12734.760</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1996.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119940E+12</td>
    <td align="right">   76419.005</td>
    <td align="right">17-MAR-16:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   26727.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2108.515</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.125123E+12</td>
    <td align="right">   79526.884</td>
    <td align="right">01-APR-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   29813.407</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2130.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.141219E+12</td>
    <td align="right">   96672.140</td>
    <td align="right">28-MAY-16:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   46948.117</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2140.577</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.159587E+12</td>
    <td align="right">  105074.862</td>
    <td align="right">08-JUN-15:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   55354.772</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2136.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.168260E+12</td>
    <td align="right">  101604.266</td>
    <td align="right">19-JUL-16:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   51840.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2180.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.163532E+12</td>
    <td align="right">  103199.434</td>
    <td align="right">01-AUG-16:00</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   53439.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2176.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.147324E+12</td>
    <td align="right">   94536.173</td>
    <td align="right">12-SEP-17:15</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   44788.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2164.105</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.130799E+12</td>
    <td align="right">   79211.886</td>
    <td align="right">24-OCT-17:45</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   24443.479</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2103.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114280E+12</td>
    <td align="right">   72909.270</td>
    <td align="right">12-NOV-17:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   18174.575</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2070.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111350E+12</td>
    <td align="right">   61352.923</td>
    <td align="right">11-DEC-17:30</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">    6713.862</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1974.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159290E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100617E+12</td>
    <td align="right">   61352.923</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">    6713.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1974.615</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.168260E+12</td>
    <td align="right">  105074.862</td>
    <td align="right">&nbsp;</td>
    <td align="right">   11214.473</td>
    <td align="right">   26914.700</td>
    <td align="right">    9454.272</td>
    <td align="right">       0.000</td>
    <td align="right">   55354.772</td>
    <td align="right">    5081.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2180.505</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_1:1_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      14666.</td>
    <td align="right">     125473.</td>
    <td align="right">20-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      14550.</td>
    <td align="right">     131740.</td>
    <td align="right">23-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       4502.</td>
    <td align="right">     105314.</td>
    <td align="right">10-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1895.</td>
    <td align="right">      71026.</td>
    <td align="right">22-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        386.</td>
    <td align="right">      31395.</td>
    <td align="right">16-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">       4953.</td>
    <td align="right">16-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">       1097.</td>
    <td align="right">06-JUL-04:07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1006.</td>
    <td align="right">      39247.</td>
    <td align="right">23-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       5187.</td>
    <td align="right">      99913.</td>
    <td align="right">30-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      18180.</td>
    <td align="right">     152711.</td>
    <td align="right">23-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       4989.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      18180.</td>
    <td align="right">     152711.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::PSZ-AC_2:2_HEATC></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_HEATC</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         61.</td>
    <td align="right">      18396.</td>
    <td align="right">21-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         69.</td>
    <td align="right">      19082.</td>
    <td align="right">18-FEB-05:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         29.</td>
    <td align="right">      14373.</td>
    <td align="right">10-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">       2065.</td>
    <td align="right">13-APR-23:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         10.</td>
    <td align="right">       1910.</td>
    <td align="right">15-MAY-23:18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          5.</td>
    <td align="right">        971.</td>
    <td align="right">19-JUN-04:21</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          5.</td>
    <td align="right">        983.</td>
    <td align="right">03-JUL-04:21</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          4.</td>
    <td align="right">        975.</td>
    <td align="right">23-AUG-04:21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          5.</td>
    <td align="right">        929.</td>
    <td align="right">02-SEP-04:21</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         17.</td>
    <td align="right">       2021.</td>
    <td align="right">21-OCT-23:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         37.</td>
    <td align="right">      12707.</td>
    <td align="right">30-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         81.</td>
    <td align="right">      24510.</td>
    <td align="right">25-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         28.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          4.</td>
    <td align="right">        929.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         81.</td>
    <td align="right">      24510.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_2:2_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        127.</td>
    <td align="right">       1992.</td>
    <td align="right">28-JAN-16:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        209.</td>
    <td align="right">       2414.</td>
    <td align="right">28-FEB-17:30</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        709.</td>
    <td align="right">       3860.</td>
    <td align="right">17-MAR-17:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1193.</td>
    <td align="right">       4585.</td>
    <td align="right">01-APR-16:45</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1733.</td>
    <td align="right">       6300.</td>
    <td align="right">28-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       2787.</td>
    <td align="right">       9406.</td>
    <td align="right">28-JUN-17:22</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       3329.</td>
    <td align="right">       9311.</td>
    <td align="right">19-JUL-17:22</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       3026.</td>
    <td align="right">       9349.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       2470.</td>
    <td align="right">       7429.</td>
    <td align="right">09-SEP-16:30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1272.</td>
    <td align="right">       4736.</td>
    <td align="right">13-OCT-16:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        560.</td>
    <td align="right">       3047.</td>
    <td align="right">13-NOV-16:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        139.</td>
    <td align="right">       1700.</td>
    <td align="right">13-DEC-17:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1470.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        127.</td>
    <td align="right">       1700.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3329.</td>
    <td align="right">       9406.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::PSZ-AC_1:1_COOLCDXCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_COOLC DXCOIL</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        340.</td>
    <td align="right">      10951.</td>
    <td align="right">28-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        585.</td>
    <td align="right">      14286.</td>
    <td align="right">28-FEB-17:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3457.</td>
    <td align="right">      23074.</td>
    <td align="right">16-MAR-16:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6634.</td>
    <td align="right">      25405.</td>
    <td align="right">26-APR-16:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      10667.</td>
    <td align="right">      40689.</td>
    <td align="right">28-MAY-16:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      18464.</td>
    <td align="right">      46126.</td>
    <td align="right">08-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      19086.</td>
    <td align="right">      42542.</td>
    <td align="right">19-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      17462.</td>
    <td align="right">      44090.</td>
    <td align="right">01-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      13641.</td>
    <td align="right">      37824.</td>
    <td align="right">12-SEP-17:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6742.</td>
    <td align="right">      25383.</td>
    <td align="right">24-OCT-16:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2624.</td>
    <td align="right">      22111.</td>
    <td align="right">12-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        394.</td>
    <td align="right">      10557.</td>
    <td align="right">09-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       8383.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        340.</td>
    <td align="right">      10557.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      19086.</td>
    <td align="right">      46126.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_1:1_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_1:1_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       6913.</td>
    <td align="right">       8229.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       6944.</td>
    <td align="right">       8229.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       6999.</td>
    <td align="right">       8229.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       6881.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       6858.</td>
    <td align="right">       8229.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       6999.</td>
    <td align="right">       8229.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::PSZ-AC_2:2_FAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> PSZ-AC_2:2_FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1022.</td>
    <td align="right">       1225.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1023.</td>
    <td align="right">       1225.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1030.</td>
    <td align="right">       1225.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1022.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       1021.</td>
    <td align="right">       1225.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1030.</td>
    <td align="right">       1225.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::DININGEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> DINING EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::KITCHENEXHAUSTFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> KITCHEN EXHAUST FAN</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-04:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-04:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-04:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-04:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-04:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-04:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-04:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-04:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::DINING></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      740.25</td>
    <td align="right">        3.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      719.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      552.58</td>
    <td align="right">      146.84</td>
    <td align="right">       40.13</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      595.54</td>
    <td align="right">      133.90</td>
    <td align="right">       14.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      637.76</td>
    <td align="right">       79.09</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      705.17</td>
    <td align="right">       30.58</td>
    <td align="right">        8.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      681.56</td>
    <td align="right">       38.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      738.50</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      349.86</td>
    <td align="right">       11.64</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      343.50</td>
    <td align="right">       14.75</td>
    <td align="right">        5.25</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      336.75</td>
    <td align="right">       20.50</td>
    <td align="right">        6.50</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      331.50</td>
    <td align="right">       25.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      318.51</td>
    <td align="right">       36.78</td>
    <td align="right">        9.51</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      325.10</td>
    <td align="right">       32.57</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      318.42</td>
    <td align="right">       41.33</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      321.75</td>
    <td align="right">       39.25</td>
    <td align="right">        4.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      325.25</td>
    <td align="right">       36.25</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      336.00</td>
    <td align="right">       27.25</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      342.12</td>
    <td align="right">       22.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      351.75</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      355.00</td>
    <td align="right">        9.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      357.50</td>
    <td align="right">        6.75</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      360.75</td>
    <td align="right">        4.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      359.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      353.25</td>
    <td align="right">       11.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      348.00</td>
    <td align="right">       16.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      343.83</td>
    <td align="right">       19.42</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      342.25</td>
    <td align="right">       19.75</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      342.25</td>
    <td align="right">       17.75</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8250.34</td>
    <td align="right">      439.11</td>
    <td align="right">       66.10</td>
    <td align="right">        4.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        6.18</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        8.10</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       35.30</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       62.49</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       85.96</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       13.60</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ZONEAIRRELATIVEHUMIDITY::KITCHEN></a>
<p>Report:<b> ZONE AIR RELATIVE HUMIDITY [%]</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">         60.<=</td>
    <td align="right">         70.<=</td>
    <td align="right">         80.<=</td>
    <td align="right">         90.<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">         60.</td>
    <td align="right">         70.></td>
    <td align="right">         80.></td>
    <td align="right">         90.></td>
    <td align="right">        100.></td>
    <td align="right">        100.</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      737.70</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      668.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      740.50</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">      719.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">      637.38</td>
    <td align="right">       73.76</td>
    <td align="right">       25.79</td>
    <td align="right">        7.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">      649.50</td>
    <td align="right">       82.75</td>
    <td align="right">        9.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">      661.90</td>
    <td align="right">       47.37</td>
    <td align="right">       10.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      710.69</td>
    <td align="right">       32.06</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      681.39</td>
    <td align="right">       30.11</td>
    <td align="right">        8.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      732.24</td>
    <td align="right">       11.26</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">      346.75</td>
    <td align="right">       12.66</td>
    <td align="right">        4.72</td>
    <td align="right">        0.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">      329.83</td>
    <td align="right">       24.42</td>
    <td align="right">        8.50</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">      318.50</td>
    <td align="right">       31.50</td>
    <td align="right">       12.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">      308.25</td>
    <td align="right">       39.25</td>
    <td align="right">       14.50</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">      323.84</td>
    <td align="right">       31.91</td>
    <td align="right">        9.05</td>
    <td align="right">        0.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">      338.63</td>
    <td align="right">       23.88</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">      337.75</td>
    <td align="right">       25.25</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">      337.75</td>
    <td align="right">       26.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">      343.50</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">      352.50</td>
    <td align="right">       12.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">      359.87</td>
    <td align="right">        5.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">      362.50</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">      363.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">      364.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">      364.75</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">      364.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">      363.75</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">      362.25</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">      362.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">      359.25</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">      357.25</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">      354.87</td>
    <td align="right">        8.12</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     8403.30</td>
    <td align="right">      291.11</td>
    <td align="right">       56.27</td>
    <td align="right">        9.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">       11.73</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">       14.66</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">       37.78</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">       60.89</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">       89.45</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">       11.56</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_1:1></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      119.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">      561.12</td>
    <td align="right">       19.62</td>
    <td align="right">       39.25</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">      466.75</td>
    <td align="right">       19.00</td>
    <td align="right">       74.25</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      450.00</td>
    <td align="right">       20.00</td>
    <td align="right">      150.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      467.75</td>
    <td align="right">       20.25</td>
    <td align="right">      112.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      521.33</td>
    <td align="right">       14.79</td>
    <td align="right">       83.87</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      565.50</td>
    <td align="right">        3.79</td>
    <td align="right">       30.71</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      606.60</td>
    <td align="right">        0.25</td>
    <td align="right">       13.15</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      615.45</td>
    <td align="right">        0.00</td>
    <td align="right">        4.55</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      542.30</td>
    <td align="right">        7.15</td>
    <td align="right">       50.55</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      124.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      493.50</td>
    <td align="right">       21.50</td>
    <td align="right">      105.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      120.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      470.50</td>
    <td align="right">       27.00</td>
    <td align="right">      102.50</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      111.25</td>
    <td align="right">        0.00</td>
    <td align="right">       12.75</td>
    <td align="right">      539.50</td>
    <td align="right">       16.00</td>
    <td align="right">       64.50</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      239.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      362.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      357.75</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      112.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">      217.35</td>
    <td align="right">        6.65</td>
    <td align="right">       15.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      336.50</td>
    <td align="right">        6.50</td>
    <td align="right">       22.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.58</td>
    <td align="right">        7.33</td>
    <td align="right">       42.08</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      315.75</td>
    <td align="right">       11.50</td>
    <td align="right">       37.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.25</td>
    <td align="right">       10.25</td>
    <td align="right">       40.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      302.50</td>
    <td align="right">        9.50</td>
    <td align="right">       53.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      308.62</td>
    <td align="right">        5.38</td>
    <td align="right">       51.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.75</td>
    <td align="right">       12.25</td>
    <td align="right">       43.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      301.25</td>
    <td align="right">        9.25</td>
    <td align="right">       54.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      309.75</td>
    <td align="right">        6.75</td>
    <td align="right">       48.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      316.00</td>
    <td align="right">        7.75</td>
    <td align="right">       41.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.50</td>
    <td align="right">        6.75</td>
    <td align="right">       38.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">        7.25</td>
    <td align="right">       38.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      319.00</td>
    <td align="right">        8.00</td>
    <td align="right">       38.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      304.00</td>
    <td align="right">        8.50</td>
    <td align="right">       52.50</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      297.75</td>
    <td align="right">       10.25</td>
    <td align="right">       57.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      300.50</td>
    <td align="right">       11.75</td>
    <td align="right">       52.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      314.25</td>
    <td align="right">       10.00</td>
    <td align="right">       40.75</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      321.25</td>
    <td align="right">        9.50</td>
    <td align="right">       34.25</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      331.75</td>
    <td align="right">        4.25</td>
    <td align="right">       29.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     1435.25</td>
    <td align="right">        0.00</td>
    <td align="right">       24.75</td>
    <td align="right">     6300.31</td>
    <td align="right">      169.36</td>
    <td align="right">      830.33</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">         0.0</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.53</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        1.10</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.28</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AIRLOOPHVACACTUALOUTDOORAIRFRACTION::PSZ-AC_2:2></a>
<p>Report:<b> AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION []</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">           5</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">      0.0000<=</td>
    <td align="right">      0.2000<=</td>
    <td align="right">      0.4000<=</td>
    <td align="right">      0.6000<=</td>
    <td align="right">      0.8000<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.2000></td>
    <td align="right">      0.4000></td>
    <td align="right">      0.6000></td>
    <td align="right">      0.8000></td>
    <td align="right">      1.0000></td>
    <td align="right">      1.0000</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_1:1AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC_1:1 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      639.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      505.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      611.25</td>
    <td align="right">        0.00</td>
    <td align="right">      132.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      362.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      357.75</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      351.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      346.00</td>
    <td align="right">        0.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8355.25</td>
    <td align="right">        0.00</td>
    <td align="right">      404.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.10</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.99</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AVAILABILITYMANAGERNIGHTCYCLECONTROLSTATUS::PSZ-AC_2:2AVAILABILITYMANAGER></a>
<p>Report:<b> AVAILABILITY MANAGER NIGHT CYCLE CONTROL STATUS []</b></p>
<p>For:<b> PSZ-AC_2:2 AVAILABILITY MANAGER</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
Values in table are in hours.<br>
<br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">-</td>
    <td align="right">           1</td>
    <td align="right">           2</td>
    <td align="right">           3</td>
    <td align="right">           4</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Interval Start</td>
    <td align="right">less than</td>
    <td align="right">        0.00<=</td>
    <td align="right">        1.00<=</td>
    <td align="right">        2.00<=</td>
    <td align="right">        3.00<=</td>
    <td align="right">equal to or more than</td>
    <td align="right">Row</td>
  </tr>
  <tr>
    <td align="right">Interval End</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00></td>
    <td align="right">        2.00></td>
    <td align="right">        3.00></td>
    <td align="right">        4.00></td>
    <td align="right">        4.00</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">      723.50</td>
    <td align="right">        0.00</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">      651.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      672.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      720.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">      658.50</td>
    <td align="right">        0.00</td>
    <td align="right">       85.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      744.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      364.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      363.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      360.25</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">12:01 to  1:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 1:01 to  2:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 2:01 to  3:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 3:01 to  4:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 4:01 to  5:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 5:01 to  6:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 6:01 to  7:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 7:01 to  8:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 8:01 to  9:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right"> 9:01 to 10:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">10:01 to 11:00 pm</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">11:01 to 12:00 am</td>
    <td align="right">        0.00</td>
    <td align="right">      359.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      365.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">        0.00</td>
    <td align="right">     8633.00</td>
    <td align="right">        0.00</td>
    <td align="right">      127.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>Statistics</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Statistic</td>
  </tr>
  <tr>
    <td align="right">Minimum</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Mean minus two standard deviations</td>
    <td align="right">        -0.5</td>
  </tr>
  <tr>
    <td align="right">Mean</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">Mean plus two standard deviations</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Maximum</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Standard deviation</td>
    <td align="right">        0.26</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    41895.64</td>
    <td align="right">     9722.66</td>
    <td align="right">        0.00</td>
    <td align="right">    51618.30</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       81.96</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">      100.98</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       81.96</td>
    <td align="right">       19.02</td>
    <td align="right">        0.00</td>
    <td align="right">      100.98</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">ARIZONAPUBSERV_E-32_GENERALSERVICE</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    41895.64</td>
  </tr>
  <tr>
    <td align="right">AZ_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9722.66</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> ARIZONAPUBSERV_E-32_GENERALSERVICE</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     2191.37</td>
    <td align="right">     2024.21</td>
    <td align="right">     2387.58</td>
    <td align="right">     2487.05</td>
    <td align="right">     2817.74</td>
    <td align="right">     4365.23</td>
    <td align="right">     4435.84</td>
    <td align="right">     4394.32</td>
    <td align="right">     4080.05</td>
    <td align="right">     3602.85</td>
    <td align="right">     2278.62</td>
    <td align="right">     2193.88</td>
    <td align="right">    37258.74</td>
    <td align="right">     4435.84</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">       90.44</td>
    <td align="right">       96.71</td>
    <td align="right">      110.70</td>
    <td align="right">      115.52</td>
    <td align="right">      142.09</td>
    <td align="right">      170.13</td>
    <td align="right">      164.23</td>
    <td align="right">      166.94</td>
    <td align="right">      152.21</td>
    <td align="right">      126.16</td>
    <td align="right">      105.26</td>
    <td align="right">       87.35</td>
    <td align="right">     1527.73</td>
    <td align="right">      170.13</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">       12.50</td>
    <td align="right">      150.00</td>
    <td align="right">       12.50</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     2294.31</td>
    <td align="right">     2133.42</td>
    <td align="right">     2510.78</td>
    <td align="right">     2615.06</td>
    <td align="right">     2972.33</td>
    <td align="right">     4547.86</td>
    <td align="right">     4612.57</td>
    <td align="right">     4573.76</td>
    <td align="right">     4244.76</td>
    <td align="right">     3741.51</td>
    <td align="right">     2396.38</td>
    <td align="right">     2293.72</td>
    <td align="right">    38936.47</td>
    <td align="right">     4612.57</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     2294.31</td>
    <td align="right">     2133.42</td>
    <td align="right">     2510.78</td>
    <td align="right">     2615.06</td>
    <td align="right">     2972.33</td>
    <td align="right">     4547.86</td>
    <td align="right">     4612.57</td>
    <td align="right">     4573.76</td>
    <td align="right">     4244.76</td>
    <td align="right">     3741.51</td>
    <td align="right">     2396.38</td>
    <td align="right">     2293.72</td>
    <td align="right">    38936.47</td>
    <td align="right">     4612.57</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      174.37</td>
    <td align="right">      162.14</td>
    <td align="right">      190.82</td>
    <td align="right">      198.74</td>
    <td align="right">      225.90</td>
    <td align="right">      345.64</td>
    <td align="right">      350.56</td>
    <td align="right">      347.61</td>
    <td align="right">      322.60</td>
    <td align="right">      284.35</td>
    <td align="right">      182.12</td>
    <td align="right">      174.32</td>
    <td align="right">     2959.17</td>
    <td align="right">      350.56</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     2468.68</td>
    <td align="right">     2295.56</td>
    <td align="right">     2701.60</td>
    <td align="right">     2813.81</td>
    <td align="right">     3198.23</td>
    <td align="right">     4893.50</td>
    <td align="right">     4963.12</td>
    <td align="right">     4921.37</td>
    <td align="right">     4567.36</td>
    <td align="right">     4025.86</td>
    <td align="right">     2578.50</td>
    <td align="right">     2468.05</td>
    <td align="right">    41895.64</td>
    <td align="right">     4963.12</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">      174.37</td>
    <td align="right">      162.14</td>
    <td align="right">      190.82</td>
    <td align="right">      198.74</td>
    <td align="right">      225.90</td>
    <td align="right">      345.64</td>
    <td align="right">      350.56</td>
    <td align="right">      347.61</td>
    <td align="right">      322.60</td>
    <td align="right">      284.35</td>
    <td align="right">      182.12</td>
    <td align="right">      174.32</td>
    <td align="right">     2959.17</td>
    <td align="right">      350.56</td>
    <td align="right">Taxes</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">      255.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1275.00</td>
    <td align="right">      255.00</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE2 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1071.76</td>
    <td align="right">     1036.36</td>
    <td align="right">     1052.63</td>
    <td align="right">      964.27</td>
    <td align="right">      807.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4932.99</td>
    <td align="right">     1071.76</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERBASEENERGYCHARGE3 ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3038.47</td>
    <td align="right">     3144.48</td>
    <td align="right">     3086.69</td>
    <td align="right">     2860.78</td>
    <td align="right">     2539.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14670.30</td>
    <td align="right">     3144.48</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE ($)</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      229.75</td>
    <td align="right">      229.75</td>
    <td align="right">     1608.25</td>
    <td align="right">      229.75</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE2 ($)</td>
    <td align="right">      582.17</td>
    <td align="right">      619.36</td>
    <td align="right">      702.29</td>
    <td align="right">      730.85</td>
    <td align="right">      888.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      670.04</td>
    <td align="right">      563.83</td>
    <td align="right">     4756.96</td>
    <td align="right">      888.42</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERBASEENERGYCHARGE3 ($)</td>
    <td align="right">     1379.45</td>
    <td align="right">     1175.10</td>
    <td align="right">     1455.54</td>
    <td align="right">     1526.45</td>
    <td align="right">     1699.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1378.83</td>
    <td align="right">     1400.29</td>
    <td align="right">    10015.24</td>
    <td align="right">     1699.57</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">WINTERDEMANDCHARGE ($)</td>
    <td align="right">       90.44</td>
    <td align="right">       96.71</td>
    <td align="right">      110.70</td>
    <td align="right">      115.52</td>
    <td align="right">      142.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      105.26</td>
    <td align="right">       87.35</td>
    <td align="right">      748.07</td>
    <td align="right">      142.09</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">SUMMERDEMANDCHARGE ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      170.13</td>
    <td align="right">      164.23</td>
    <td align="right">      166.94</td>
    <td align="right">      152.21</td>
    <td align="right">      126.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      779.67</td>
    <td align="right">      170.13</td>
    <td align="right">DemandCharges</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     2294.31</td>
    <td align="right">     2133.42</td>
    <td align="right">     2510.78</td>
    <td align="right">     2615.06</td>
    <td align="right">     2972.33</td>
    <td align="right">     4547.86</td>
    <td align="right">     4612.57</td>
    <td align="right">     4573.76</td>
    <td align="right">     4244.76</td>
    <td align="right">     3741.51</td>
    <td align="right">     2396.38</td>
    <td align="right">     2293.72</td>
    <td align="right">    38936.47</td>
    <td align="right">     4612.57</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">POST25005KWHSUMMER</td>
    <td align="right">    28300.59</td>
    <td align="right">    25451.27</td>
    <td align="right">    30819.31</td>
    <td align="right">    32259.15</td>
    <td align="right">    36730.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    29246.89</td>
    <td align="right">    28432.98</td>
    <td align="right">   425008.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">POSTNEXT100KWHPERKW</td>
    <td align="right">    21965.77</td>
    <td align="right">    18711.75</td>
    <td align="right">    23177.41</td>
    <td align="right">    24306.46</td>
    <td align="right">    27063.29</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    21955.96</td>
    <td align="right">    22297.68</td>
    <td align="right">   373246.34</td>
    <td align="right">    46742.67</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND300KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        7.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    30800.59</td>
    <td align="right">    27951.27</td>
    <td align="right">    33319.31</td>
    <td align="right">    34759.15</td>
    <td align="right">    39230.50</td>
    <td align="right">    44333.37</td>
    <td align="right">    46742.67</td>
    <td align="right">    45429.26</td>
    <td align="right">    40926.70</td>
    <td align="right">    36336.02</td>
    <td align="right">    31746.89</td>
    <td align="right">    30932.98</td>
    <td align="right">   442508.70</td>
    <td align="right">    46742.67</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       63.35</td>
    <td align="right">       67.40</td>
    <td align="right">       76.42</td>
    <td align="right">       79.53</td>
    <td align="right">       96.67</td>
    <td align="right">      105.07</td>
    <td align="right">      101.60</td>
    <td align="right">      103.20</td>
    <td align="right">       94.54</td>
    <td align="right">       79.21</td>
    <td align="right">       72.91</td>
    <td align="right">       61.35</td>
    <td align="right">     1001.25</td>
    <td align="right">      105.07</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND300KW                                                                                       FROM TotalDemand</b><br><br>
<b>SUMMERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERBASEENERGYCHARGE                                                                               FROM TotalEnergy</b><br><br>
<b>WINTERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>SUMMERDEMANDCHARGE                                                                                   FROM TotalDemand</b><br><br>
<b>DemandCharges                                                                                        SUM WINTERDEMANDCHARGE                                                                                   SUMMERDEMANDCHARGE</b><br><br>
<b>POST25005KWHSUMMER                                                                                   FROM WINTERBASEENERGYCHARGE</b><br><br>
<b>SUMMERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>WINTERBASEENERGYCHARGE2                                                                              FROM POST25005KWHSUMMER                                                                                   TotalDemand</b><br><br>
<b>POSTNEXT100KWHPERKW                                                                                  FROM WINTERBASEENERGYCHARGE2</b><br><br>
<b>SUMMERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>WINTERBASEENERGYCHARGE3                                                                              FROM POSTNEXT100KWHPERKW</b><br><br>
<b>EnergyCharges                                                                                        SUM SUMMERBASEENERGYCHARGE                                                                               SUMMERBASEENERGYCHARGE2                                                                              SUMMERBASEENERGYCHARGE3                                                                              WINTERBASEENERGYCHARGE                                                                               WINTERBASEENERGYCHARGE2                                                                              WINTERBASEENERGYCHARGE3</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AZ_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AZ_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-09-01
    17:45:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">      984.50</td>
    <td align="right">      758.60</td>
    <td align="right">      790.05</td>
    <td align="right">      706.43</td>
    <td align="right">      684.72</td>
    <td align="right">      598.82</td>
    <td align="right">      655.55</td>
    <td align="right">      672.88</td>
    <td align="right">      663.40</td>
    <td align="right">      732.74</td>
    <td align="right">      746.01</td>
    <td align="right">     1042.22</td>
    <td align="right">     9035.93</td>
    <td align="right">     1042.22</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">      984.50</td>
    <td align="right">      758.60</td>
    <td align="right">      790.05</td>
    <td align="right">      706.43</td>
    <td align="right">      684.72</td>
    <td align="right">      598.82</td>
    <td align="right">      655.55</td>
    <td align="right">      672.88</td>
    <td align="right">      663.40</td>
    <td align="right">      732.74</td>
    <td align="right">      746.01</td>
    <td align="right">     1042.22</td>
    <td align="right">     9035.93</td>
    <td align="right">     1042.22</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">      984.50</td>
    <td align="right">      758.60</td>
    <td align="right">      790.05</td>
    <td align="right">      706.43</td>
    <td align="right">      684.72</td>
    <td align="right">      598.82</td>
    <td align="right">      655.55</td>
    <td align="right">      672.88</td>
    <td align="right">      663.40</td>
    <td align="right">      732.74</td>
    <td align="right">      746.01</td>
    <td align="right">     1042.22</td>
    <td align="right">     9035.93</td>
    <td align="right">     1042.22</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       74.82</td>
    <td align="right">       57.65</td>
    <td align="right">       60.04</td>
    <td align="right">       53.69</td>
    <td align="right">       52.04</td>
    <td align="right">       45.51</td>
    <td align="right">       49.82</td>
    <td align="right">       51.14</td>
    <td align="right">       50.42</td>
    <td align="right">       55.69</td>
    <td align="right">       56.70</td>
    <td align="right">       79.21</td>
    <td align="right">      686.73</td>
    <td align="right">       79.21</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1059.32</td>
    <td align="right">      816.26</td>
    <td align="right">      850.10</td>
    <td align="right">      760.11</td>
    <td align="right">      736.76</td>
    <td align="right">      644.33</td>
    <td align="right">      705.37</td>
    <td align="right">      724.02</td>
    <td align="right">      713.82</td>
    <td align="right">      788.43</td>
    <td align="right">      802.70</td>
    <td align="right">     1121.43</td>
    <td align="right">     9722.66</td>
    <td align="right">     1121.43</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">      984.50</td>
    <td align="right">      758.60</td>
    <td align="right">      790.05</td>
    <td align="right">      706.43</td>
    <td align="right">      684.72</td>
    <td align="right">      598.82</td>
    <td align="right">      655.55</td>
    <td align="right">      672.88</td>
    <td align="right">      663.40</td>
    <td align="right">      732.74</td>
    <td align="right">      746.01</td>
    <td align="right">     1042.22</td>
    <td align="right">     9035.93</td>
    <td align="right">     1042.22</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFSEVENPTSIXPERCENT ($)</td>
    <td align="right">       74.82</td>
    <td align="right">       57.65</td>
    <td align="right">       60.04</td>
    <td align="right">       53.69</td>
    <td align="right">       52.04</td>
    <td align="right">       45.51</td>
    <td align="right">       49.82</td>
    <td align="right">       51.14</td>
    <td align="right">       50.42</td>
    <td align="right">       55.69</td>
    <td align="right">       56.70</td>
    <td align="right">       79.21</td>
    <td align="right">      686.73</td>
    <td align="right">       79.21</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      984.50</td>
    <td align="right">      758.60</td>
    <td align="right">      790.05</td>
    <td align="right">      706.43</td>
    <td align="right">      684.72</td>
    <td align="right">      598.82</td>
    <td align="right">      655.55</td>
    <td align="right">      672.88</td>
    <td align="right">      663.40</td>
    <td align="right">      732.74</td>
    <td align="right">      746.01</td>
    <td align="right">     1042.22</td>
    <td align="right">     9035.93</td>
    <td align="right">     1042.22</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      120.21</td>
    <td align="right">      108.06</td>
    <td align="right">       92.84</td>
    <td align="right">       81.29</td>
    <td align="right">       77.99</td>
    <td align="right">       72.85</td>
    <td align="right">       74.33</td>
    <td align="right">       74.76</td>
    <td align="right">       73.63</td>
    <td align="right">       80.70</td>
    <td align="right">       90.53</td>
    <td align="right">      128.35</td>
    <td align="right">     1075.54</td>
    <td align="right">      128.35</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.3839</td>
    <td align="right">      0.3972</td>
    <td align="right">      0.3272</td>
    <td align="right">      0.2363</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.1949</td>
    <td align="right">      0.2029</td>
    <td align="right">      0.2030</td>
    <td align="right">      0.2110</td>
    <td align="right">      0.3070</td>
    <td align="right">      0.4545</td>
    <td align="right">        3.32</td>
    <td align="right">        0.45</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AZ_MONTHLYGASRATES</td>
    <td align="right">        8.19</td>
    <td align="right">        7.02</td>
    <td align="right">        8.51</td>
    <td align="right">        8.69</td>
    <td align="right">        8.78</td>
    <td align="right">        8.22</td>
    <td align="right">        8.82</td>
    <td align="right">        9.00</td>
    <td align="right">        9.01</td>
    <td align="right">        9.08</td>
    <td align="right">        8.24</td>
    <td align="right">        8.12</td>
    <td align="right">      101.68</td>
    <td align="right">        9.08</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AZ_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFSEVENPTSIXPERCENT                                                                               FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFSEVENPTSIXPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
