<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital Pre-1980 V1.2_4.0 HOUSTON TX USA TMY2-12960 WMO#=722430
  2010-02-05
  23:07:15 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 11:03 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>HOUSTON TX USA TMY2-12960 WMO#=722430</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  23:07:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    44586.02</td>
    <td align="right">     1988.47</td>
    <td align="right">     1988.47</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    44586.02</td>
    <td align="right">     1988.47</td>
    <td align="right">     1988.47</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   125995.96</td>
    <td align="right">     5619.24</td>
    <td align="right">     5619.24</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   125995.96</td>
    <td align="right">     5619.24</td>
    <td align="right">     5619.24</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.632</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.869</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    12243.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     6675.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      108.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2694.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1761.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">     1244.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27857.87</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">      338.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.03</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      547.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      196.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    30436.23</td>
    <td align="right">    14149.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    32021.50</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    12243.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     6675.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      108.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2694.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1761.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">     1244.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    27857.87</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">      338.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      126.03</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      547.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       53.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       90.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      567.08</td>
    <td align="right">      570.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      412.00</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1357.41</td>
    <td align="right">      631.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      567.08</td>
    <td align="right">      570.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      412.00</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1357.41</td>
    <td align="right">      631.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.43</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    30436.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    30436.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    30436.23</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    30436.23</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    32021.50</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    32021.50</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    32021.50</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       59.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      890.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4755.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1PEOPLE">CORRIDOR_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2PEOPLE">CORRIDOR_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5PEOPLE">CORRIDOR_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3PEOPLE">CORRIDOR_NW_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4PEOPLE">CORRIDOR_NW_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3PEOPLE">CORRIDOR_SE_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4PEOPLE">CORRIDOR_SE_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5PEOPLE">DINING_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1PEOPLE">ER_EXAM1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1PEOPLE">ER_EXAM3_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1PEOPLE">ER_NURSESTN_LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1PEOPLE">ER_TRAUMA1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1PEOPLE">ER_TRAUMA2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1PEOPLE">ER_TRIAGE_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2PEOPLE">ICU_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2PEOPLE">ICU_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2PEOPLE">IC_PATROOM1_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2PEOPLE">IC_PATROOM2_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2PEOPLE">IC_PATROOM3_MULT6_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5PEOPLE">KITCHEN_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3PEOPLE">LAB_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4PEOPLE">LAB_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1PEOPLE">LOBBY_RECORDS_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3PEOPLE">NURSESTN_LOBBY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4PEOPLE">NURSESTN_LOBBY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5PEOPLE">NURSESTN_LOBBY_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2PEOPLE">OR1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2PEOPLE">OR2_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2PEOPLE">OR3_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2PEOPLE">OR4_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2PEOPLE">OR_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5PEOPLE">OFFICE1_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1PEOPLE">OFFICE1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5PEOPLE">OFFICE2_MULT5_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5PEOPLE">OFFICE3_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5PEOPLE">OFFICE4_MULT6_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3PEOPLE">PATROOM1_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4PEOPLE">PATROOM1_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3PEOPLE">PATROOM2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4PEOPLE">PATROOM2_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3PEOPLE">PATROOM3_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4PEOPLE">PATROOM3_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3PEOPLE">PATROOM4_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4PEOPLE">PATROOM4_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3PEOPLE">PATROOM5_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4PEOPLE">PATROOM5_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3PEOPLE">PATROOM6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4PEOPLE">PATROOM6_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3PEOPLE">PATROOM7_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4PEOPLE">PATROOM7_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3PEOPLE">PATROOM8_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4PEOPLE">PATROOM8_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3PEOPLE">PHYSTHERAPY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4PEOPLE">RADIOLOGY_FLR_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_1">CAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_2">CAV_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::RELIANTENERGY_PTB-LGS_LARGEGENERAL">RELIANTENERGY_PTB-LGS_LARGEGENERAL</a>   |  
<a href="#TariffReport::RELIANTENERGY_PTB-MGS_MISCGENERAL">RELIANTENERGY_PTB-MGS_MISCGENERAL</a>   |  
<a href="#TariffReport::TX_EIAMONTHLYRATEGAS">TX_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 11:03 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">HOUSTON TX USA TMY2-12960 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       29.98</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -95.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -2.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -2.40</td>
    <td align="right">           0</td>
    <td align="right">        2.70</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       32.00</td>
    <td align="right">       10.60</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        3.70</td>
    <td align="right">      170.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  3314793.00</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3704945.70</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  3130504.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   623214.57</td>
    <td align="right">   402915.87</td>
    <td align="right">   220298.71</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   375044.74</td>
    <td align="right">   272201.11</td>
    <td align="right">   102843.63</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   945168.27</td>
    <td align="right">   621487.07</td>
    <td align="right">   323681.21</td>
    <td align="right">        0.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1561941.06</td>
    <td align="right">  1022012.45</td>
    <td align="right">   539928.61</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76575.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12785.23</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16674.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    22072.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16606.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16606.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16606.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16606.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56964.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65334.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65334.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    55736.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16333.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16333.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65334.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   202902.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29820.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40339.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    18326.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    81270.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   155768.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    77521.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    77521.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60295.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29494.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30052.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    55535.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    55935.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   269919.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53881.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   204758.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38443.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9883.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4968.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43060.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9979.82</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8609.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64596.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64396.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14205.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14142.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    89307.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    88787.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13837.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13766.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61996.19</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    61838.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15467.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15385.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   111877.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   111285.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15797.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15716.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42876.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   107190.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    24197.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   210664.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   122480.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   218617.55</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       19.05</td>
    <td align="right">    32071.61</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       16.07</td>
    <td align="right">    27232.13</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       30.55</td>
    <td align="right">    51088.90</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       49.69</td>
    <td align="right">    82317.13</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    30375.49</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    20401.01</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.80</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    44182.71</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    83983.45</td>
    <td align="right">       5.164</td>
    <td align="right">       6.197</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    13946.60</td>
    <td align="right">       0.862</td>
    <td align="right">       1.035</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.01672</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    13011.12</td>
    <td align="right">       0.800</td>
    <td align="right">       1.349</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       31.87</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    24202.62</td>
    <td align="right">       1.488</td>
    <td align="right">       1.786</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       31.36</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    14549.60</td>
    <td align="right">       0.899</td>
    <td align="right">       1.344</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.01672</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    15089.34</td>
    <td align="right">       0.929</td>
    <td align="right">       1.344</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.01672</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    14508.59</td>
    <td align="right">       0.897</td>
    <td align="right">       1.344</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.01672</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    15065.83</td>
    <td align="right">       0.928</td>
    <td align="right">       1.344</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       21.98</td>
    <td align="right">     0.01672</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    62440.34</td>
    <td align="right">       3.841</td>
    <td align="right">       4.610</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       31.68</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    11299.66</td>
    <td align="right">       0.696</td>
    <td align="right">       1.586</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       30.52</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">    11752.64</td>
    <td align="right">       0.723</td>
    <td align="right">       1.586</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       31.15</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    61120.66</td>
    <td align="right">       3.759</td>
    <td align="right">       4.510</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       27.52</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     4364.61</td>
    <td align="right">       0.269</td>
    <td align="right">       0.397</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       30.94</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     4341.16</td>
    <td align="right">       0.267</td>
    <td align="right">       0.397</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       31.52</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    12837.97</td>
    <td align="right">       0.790</td>
    <td align="right">       1.586</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       31.52</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    66739.70</td>
    <td align="right">       4.105</td>
    <td align="right">       4.926</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32705.70</td>
    <td align="right">       2.011</td>
    <td align="right">       2.413</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       25.16</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    13264.95</td>
    <td align="right">       0.816</td>
    <td align="right">       0.979</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     6024.33</td>
    <td align="right">       0.371</td>
    <td align="right">       0.445</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    26724.14</td>
    <td align="right">       1.644</td>
    <td align="right">       1.973</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    68732.35</td>
    <td align="right">       3.151</td>
    <td align="right">       3.782</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       31.68</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19816.71</td>
    <td align="right">       1.219</td>
    <td align="right">       1.882</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.97</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19854.25</td>
    <td align="right">       1.221</td>
    <td align="right">       1.882</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       27.52</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    66114.47</td>
    <td align="right">       4.066</td>
    <td align="right">       4.879</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32348.61</td>
    <td align="right">       1.989</td>
    <td align="right">       2.387</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       24.66</td>
    <td align="right">     0.01975</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    32960.25</td>
    <td align="right">       2.027</td>
    <td align="right">       2.432</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       24.66</td>
    <td align="right">     0.01975</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    60899.34</td>
    <td align="right">       3.745</td>
    <td align="right">       4.494</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       31.36</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    12382.47</td>
    <td align="right">       1.132</td>
    <td align="right">       1.358</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.35</td>
    <td align="right">     0.01711</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    59808.15</td>
    <td align="right">       5.461</td>
    <td align="right">       6.553</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.35</td>
    <td align="right">     0.01711</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    11937.36</td>
    <td align="right">       1.090</td>
    <td align="right">       1.308</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       22.35</td>
    <td align="right">     0.01711</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    45704.51</td>
    <td align="right">       4.142</td>
    <td align="right">       4.971</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    42151.36</td>
    <td align="right">       2.592</td>
    <td align="right">       3.111</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       31.87</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    10829.01</td>
    <td align="right">       0.666</td>
    <td align="right">       0.800</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       30.25</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     5443.84</td>
    <td align="right">       0.335</td>
    <td align="right">       0.402</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       32.00</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    47207.24</td>
    <td align="right">       2.904</td>
    <td align="right">       3.485</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.99</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    10937.49</td>
    <td align="right">       0.673</td>
    <td align="right">       0.808</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     9433.88</td>
    <td align="right">       0.581</td>
    <td align="right">       0.697</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       31.68</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    21232.93</td>
    <td align="right">       1.307</td>
    <td align="right">       1.568</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       32.00</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    21167.32</td>
    <td align="right">       1.303</td>
    <td align="right">       1.563</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       32.00</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     4667.02</td>
    <td align="right">       0.287</td>
    <td align="right">       0.345</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       32.00</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4646.39</td>
    <td align="right">       0.286</td>
    <td align="right">       0.343</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       32.00</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    29355.82</td>
    <td align="right">       1.807</td>
    <td align="right">       2.168</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.97</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    29185.08</td>
    <td align="right">       1.796</td>
    <td align="right">       2.156</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.97</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     4546.04</td>
    <td align="right">       0.280</td>
    <td align="right">       0.336</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       29.56</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     4522.74</td>
    <td align="right">       0.279</td>
    <td align="right">       0.334</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       29.56</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    20385.72</td>
    <td align="right">       1.254</td>
    <td align="right">       1.505</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    20333.98</td>
    <td align="right">       1.251</td>
    <td align="right">       1.501</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     5083.38</td>
    <td align="right">       0.313</td>
    <td align="right">       0.376</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.99</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     5056.55</td>
    <td align="right">       0.311</td>
    <td align="right">       0.374</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.99</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    36788.00</td>
    <td align="right">       2.263</td>
    <td align="right">       2.716</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    36593.45</td>
    <td align="right">       2.251</td>
    <td align="right">       2.702</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     5192.54</td>
    <td align="right">       0.320</td>
    <td align="right">       0.384</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     5165.75</td>
    <td align="right">       0.318</td>
    <td align="right">       0.382</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.72</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24764.38</td>
    <td align="right">       1.523</td>
    <td align="right">       3.470</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       26.62</td>
    <td align="right">     0.02012</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42735.06</td>
    <td align="right">       2.628</td>
    <td align="right">       8.674</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       29.46</td>
    <td align="right">     0.02012</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.006</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    17682.70</td>
    <td align="right">       0.406</td>
    <td align="right">       0.487</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    17521.70</td>
    <td align="right">       0.402</td>
    <td align="right">       0.483</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    29231.29</td>
    <td align="right">       0.678</td>
    <td align="right">       0.814</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       66.76</td>
    <td align="right">       0.002</td>
    <td align="right">       0.142</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">       21.45</td>
    <td align="right">     0.01617</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       42.22</td>
    <td align="right">       0.001</td>
    <td align="right">       0.142</td>
    <td align="right">HOUSTON ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">       21.45</td>
    <td align="right">     0.01617</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    42947.26</td>
    <td align="right">       0.997</td>
    <td align="right">       1.197</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     2531.65</td>
    <td align="right">       0.060</td>
    <td align="right">       0.264</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.264</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.177</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     1650.53</td>
    <td align="right">       0.039</td>
    <td align="right">       0.066</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     1647.14</td>
    <td align="right">       0.039</td>
    <td align="right">       0.066</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     1233.28</td>
    <td align="right">       0.029</td>
    <td align="right">       0.264</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     4039.47</td>
    <td align="right">       0.095</td>
    <td align="right">       0.248</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     2864.96</td>
    <td align="right">       0.068</td>
    <td align="right">       0.081</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     4843.67</td>
    <td align="right">       0.114</td>
    <td align="right">       0.297</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    59910.00</td>
    <td align="right">       1.292</td>
    <td align="right">       1.751</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    59144.70</td>
    <td align="right">       1.366</td>
    <td align="right">       1.640</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    45543.58</td>
    <td align="right">       1.053</td>
    <td align="right">       1.263</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    26714.90</td>
    <td align="right">       0.611</td>
    <td align="right">       0.733</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     9470.65</td>
    <td align="right">       0.221</td>
    <td align="right">       0.265</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     6637.97</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    29448.34</td>
    <td align="right">       0.686</td>
    <td align="right">       0.823</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     9437.46</td>
    <td align="right">       0.220</td>
    <td align="right">       0.264</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    11757.42</td>
    <td align="right">       0.275</td>
    <td align="right">       0.330</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    11897.77</td>
    <td align="right">       0.280</td>
    <td align="right">       0.496</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    11968.35</td>
    <td align="right">       0.282</td>
    <td align="right">       0.496</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3788.54</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3806.96</td>
    <td align="right">       0.090</td>
    <td align="right">       0.108</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    11420.13</td>
    <td align="right">       0.269</td>
    <td align="right">       0.479</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    11501.85</td>
    <td align="right">       0.271</td>
    <td align="right">       0.479</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3767.08</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3787.44</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    11818.45</td>
    <td align="right">       0.279</td>
    <td align="right">       0.496</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    11902.79</td>
    <td align="right">       0.281</td>
    <td align="right">       0.496</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3387.58</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3403.68</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    11420.13</td>
    <td align="right">       0.269</td>
    <td align="right">       0.479</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    11501.85</td>
    <td align="right">       0.271</td>
    <td align="right">       0.479</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3369.51</td>
    <td align="right">       0.079</td>
    <td align="right">       0.095</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3387.14</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">HOUSTON ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -2.40</td>
    <td align="right">     0.00310</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       19.05</td>
    <td align="right">       19.05</td>
    <td align="right">        4.19</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       16.07</td>
    <td align="right">       16.07</td>
    <td align="right">        2.67</td>
    <td align="right">        2.67</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       30.55</td>
    <td align="right">       30.55</td>
    <td align="right">        8.04</td>
    <td align="right">        8.04</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       49.69</td>
    <td align="right">       49.69</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      258.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      258.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      658.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      658.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     1089.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     1089.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     1980.75</td>
    <td align="right">     7662.50</td>
    <td align="right">     1955.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      867.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      867.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      891.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      891.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      713.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      713.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      737.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      737.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2173.50</td>
    <td align="right">     6216.00</td>
    <td align="right">     1456.75</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      172.50</td>
    <td align="right">     7708.00</td>
    <td align="right">      172.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8753.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       19.00</td>
    <td align="right">     7414.50</td>
    <td align="right">       19.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">      421.75</td>
    <td align="right">     8030.75</td>
    <td align="right">      205.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       29.75</td>
    <td align="right">     8478.25</td>
    <td align="right">       29.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     3452.75</td>
    <td align="right">     7542.00</td>
    <td align="right">     3342.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     3602.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3602.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     3596.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3596.25</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1248.00</td>
    <td align="right">     7772.00</td>
    <td align="right">     1247.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      269.75</td>
    <td align="right">     7830.00</td>
    <td align="right">      269.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      305.25</td>
    <td align="right">     7830.00</td>
    <td align="right">      305.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1676.25</td>
    <td align="right">     7331.00</td>
    <td align="right">     1543.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">      559.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      559.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">      180.50</td>
    <td align="right">     8760.00</td>
    <td align="right">      180.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      360.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      360.75</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      207.50</td>
    <td align="right">     7711.25</td>
    <td align="right">      207.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     3214.25</td>
    <td align="right">     5946.25</td>
    <td align="right">     2011.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     1125.25</td>
    <td align="right">     6846.75</td>
    <td align="right">      815.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     2778.25</td>
    <td align="right">     6737.25</td>
    <td align="right">     2240.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     3290.75</td>
    <td align="right">     6410.75</td>
    <td align="right">     2451.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     2438.25</td>
    <td align="right">     7067.25</td>
    <td align="right">     2137.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       80.50</td>
    <td align="right">     8525.25</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      151.25</td>
    <td align="right">     8537.25</td>
    <td align="right">       90.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">      769.75</td>
    <td align="right">     7736.25</td>
    <td align="right">      215.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">      369.50</td>
    <td align="right">     8458.00</td>
    <td align="right">      304.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">      162.00</td>
    <td align="right">     8760.00</td>
    <td align="right">      162.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       33.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       33.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">      550.50</td>
    <td align="right">     8759.75</td>
    <td align="right">      550.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">      768.50</td>
    <td align="right">     8089.75</td>
    <td align="right">      451.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       61.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       61.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       65.00</td>
    <td align="right">     8760.00</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">      481.00</td>
    <td align="right">     8122.75</td>
    <td align="right">      257.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">      237.25</td>
    <td align="right">     8324.75</td>
    <td align="right">      215.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       33.00</td>
    <td align="right">     8747.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       35.00</td>
    <td align="right">     8748.75</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">      586.50</td>
    <td align="right">     8480.25</td>
    <td align="right">      496.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">      626.50</td>
    <td align="right">     8587.00</td>
    <td align="right">      626.50</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1062.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     1062.25</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     2830.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2830.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5921.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4755.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
    <td align="right">       24.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">       52.25</td>
    <td align="right">        0.00</td>
    <td align="right">       52.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
    <td align="right">       17.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
    <td align="right">       27.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
    <td align="right">       23.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      739.75</td>
    <td align="right">        0.00</td>
    <td align="right">      739.75</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      707.25</td>
    <td align="right">        0.00</td>
    <td align="right">      707.25</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      716.00</td>
    <td align="right">        0.00</td>
    <td align="right">      716.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      710.50</td>
    <td align="right">        0.00</td>
    <td align="right">      710.50</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       12.25</td>
    <td align="right">       37.75</td>
    <td align="right">       12.25</td>
    <td align="right">       37.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
    <td align="right">       40.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       61.75</td>
    <td align="right">        0.00</td>
    <td align="right">       61.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">      225.25</td>
    <td align="right">        0.00</td>
    <td align="right">      225.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       90.50</td>
    <td align="right">        0.00</td>
    <td align="right">       90.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
    <td align="right">       13.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       59.50</td>
    <td align="right">      890.25</td>
    <td align="right">       59.50</td>
    <td align="right">      890.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        6.20</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.03</td>
    <td align="right">    0.000278</td>
    <td align="right">    0.310388</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000363</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.79</td>
    <td align="right">    0.000480</td>
    <td align="right">    0.535846</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000361</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.61</td>
    <td align="right">    0.001240</td>
    <td align="right">        1.38</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001422</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001422</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.51</td>
    <td align="right">    0.001213</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001422</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.93</td>
    <td align="right">    0.004415</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.41</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.723946</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.979335</td>
    <td align="right">    0.000878</td>
    <td align="right">    0.979335</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.444922</td>
    <td align="right">    0.000399</td>
    <td align="right">    0.444922</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.97</td>
    <td align="right">    0.001769</td>
    <td align="right">        1.97</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.78</td>
    <td align="right">    0.003390</td>
    <td align="right">        3.78</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001687</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001687</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.88</td>
    <td align="right">    0.001312</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.39</td>
    <td align="right">    0.000642</td>
    <td align="right">    0.716041</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.43</td>
    <td align="right">    0.000654</td>
    <td align="right">    0.729579</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.49</td>
    <td align="right">    0.001209</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.36</td>
    <td align="right">    0.001217</td>
    <td align="right">        1.36</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.55</td>
    <td align="right">    0.005874</td>
    <td align="right">        6.55</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.31</td>
    <td align="right">    0.001173</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.97</td>
    <td align="right">    0.004456</td>
    <td align="right">        4.97</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.11</td>
    <td align="right">    0.000837</td>
    <td align="right">    0.933286</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.799793</td>
    <td align="right">    0.000215</td>
    <td align="right">    0.239938</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.402044</td>
    <td align="right">    0.000108</td>
    <td align="right">    0.120613</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.48</td>
    <td align="right">    0.000937</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.807603</td>
    <td align="right">    0.000217</td>
    <td align="right">    0.242281</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.696711</td>
    <td align="right">    0.000187</td>
    <td align="right">    0.209013</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.57</td>
    <td align="right">    0.001406</td>
    <td align="right">        1.57</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.56</td>
    <td align="right">    0.001401</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.344874</td>
    <td align="right">    0.000309</td>
    <td align="right">    0.344874</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.343350</td>
    <td align="right">    0.000308</td>
    <td align="right">    0.343350</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.17</td>
    <td align="right">    0.001943</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.16</td>
    <td align="right">    0.001932</td>
    <td align="right">        2.16</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.335934</td>
    <td align="right">    0.000301</td>
    <td align="right">    0.335934</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.334212</td>
    <td align="right">    0.000300</td>
    <td align="right">    0.334212</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.51</td>
    <td align="right">    0.001349</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.50</td>
    <td align="right">    0.001346</td>
    <td align="right">        1.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.375507</td>
    <td align="right">    0.000337</td>
    <td align="right">    0.375507</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.373526</td>
    <td align="right">    0.000335</td>
    <td align="right">    0.373526</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.72</td>
    <td align="right">    0.002435</td>
    <td align="right">        2.72</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.70</td>
    <td align="right">    0.002422</td>
    <td align="right">        2.70</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.383526</td>
    <td align="right">    0.000344</td>
    <td align="right">    0.383526</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.381548</td>
    <td align="right">    0.000342</td>
    <td align="right">    0.381548</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000933</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.002333</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77317.84</td>
    <td align="right">     1882.30</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000278</td>
    <td align="right">    12909.20</td>
    <td align="right">      314.27</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000363</td>
    <td align="right">    16835.77</td>
    <td align="right">      409.87</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000480</td>
    <td align="right">    22286.11</td>
    <td align="right">      542.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000361</td>
    <td align="right">    16767.07</td>
    <td align="right">      408.19</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000361</td>
    <td align="right">    16767.07</td>
    <td align="right">      408.19</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000361</td>
    <td align="right">    16767.07</td>
    <td align="right">      408.19</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000361</td>
    <td align="right">    16767.07</td>
    <td align="right">      408.19</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001240</td>
    <td align="right">    57516.33</td>
    <td align="right">     1400.24</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001422</td>
    <td align="right">    65968.05</td>
    <td align="right">     1605.99</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001422</td>
    <td align="right">    65968.05</td>
    <td align="right">     1605.99</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001213</td>
    <td align="right">    56276.65</td>
    <td align="right">     1370.06</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16492.01</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16492.01</td>
    <td align="right">      401.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001422</td>
    <td align="right">    65968.05</td>
    <td align="right">     1605.99</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004415</td>
    <td align="right">   204870.04</td>
    <td align="right">     4987.56</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30109.30</td>
    <td align="right">      733.01</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000878</td>
    <td align="right">    40731.05</td>
    <td align="right">      991.60</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000399</td>
    <td align="right">    18504.54</td>
    <td align="right">      450.49</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001769</td>
    <td align="right">    82058.23</td>
    <td align="right">     1997.71</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003390</td>
    <td align="right">   157279.18</td>
    <td align="right">     3828.96</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001687</td>
    <td align="right">    78273.35</td>
    <td align="right">     1905.57</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001687</td>
    <td align="right">    78273.35</td>
    <td align="right">     1905.57</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001312</td>
    <td align="right">    60880.53</td>
    <td align="right">     1482.14</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000642</td>
    <td align="right">    29780.50</td>
    <td align="right">      725.01</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000654</td>
    <td align="right">    30343.58</td>
    <td align="right">      738.71</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001209</td>
    <td align="right">    56073.54</td>
    <td align="right">     1365.11</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001217</td>
    <td align="right">    56477.47</td>
    <td align="right">     1374.94</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005874</td>
    <td align="right">   272536.20</td>
    <td align="right">     6634.90</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001173</td>
    <td align="right">    54404.35</td>
    <td align="right">     1324.47</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004456</td>
    <td align="right">   206743.97</td>
    <td align="right">     5033.18</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000837</td>
    <td align="right">    38815.86</td>
    <td align="right">      944.97</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000215</td>
    <td align="right">     9979.14</td>
    <td align="right">      242.94</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000108</td>
    <td align="right">     5016.36</td>
    <td align="right">      122.12</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000937</td>
    <td align="right">    43478.47</td>
    <td align="right">     1058.48</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000217</td>
    <td align="right">    10076.58</td>
    <td align="right">      245.31</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000187</td>
    <td align="right">     8692.97</td>
    <td align="right">      211.63</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001406</td>
    <td align="right">    65222.33</td>
    <td align="right">     1587.84</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001401</td>
    <td align="right">    65020.79</td>
    <td align="right">     1582.93</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000309</td>
    <td align="right">    14343.50</td>
    <td align="right">      349.19</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000308</td>
    <td align="right">    14280.12</td>
    <td align="right">      347.65</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001943</td>
    <td align="right">    90172.99</td>
    <td align="right">     2195.26</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001932</td>
    <td align="right">    89648.58</td>
    <td align="right">     2182.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000301</td>
    <td align="right">    13971.66</td>
    <td align="right">      340.14</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000300</td>
    <td align="right">    13900.05</td>
    <td align="right">      338.40</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001349</td>
    <td align="right">    62597.32</td>
    <td align="right">     1523.93</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001346</td>
    <td align="right">    62438.45</td>
    <td align="right">     1520.06</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000337</td>
    <td align="right">    15617.54</td>
    <td align="right">      380.21</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000335</td>
    <td align="right">    15535.13</td>
    <td align="right">      378.20</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002435</td>
    <td align="right">   112961.97</td>
    <td align="right">     2750.06</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002422</td>
    <td align="right">   112364.62</td>
    <td align="right">     2735.52</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000344</td>
    <td align="right">    15951.03</td>
    <td align="right">      388.33</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000342</td>
    <td align="right">    15868.76</td>
    <td align="right">      386.33</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000933</td>
    <td align="right">    43291.98</td>
    <td align="right">     1053.94</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002333</td>
    <td align="right">   108229.96</td>
    <td align="right">     2634.86</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.000535</td>
    <td align="right">    24815.95</td>
    <td align="right">      408.30</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.005489</td>
    <td align="right">   254662.64</td>
    <td align="right">     3954.86</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.002907</td>
    <td align="right">   134884.72</td>
    <td align="right">     2112.87</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.005273</td>
    <td align="right">   244668.73</td>
    <td align="right">     3782.04</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       30.55</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       49.69</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       30.55</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       49.69</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       19.05</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       16.07</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       30.55</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       49.69</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.022681</td>
    <td align="right">      312.00</td>
    <td align="right">        7.66</td>
    <td align="right">       10.06</td>
    <td align="right">     1794.12</td>
    <td align="right">      119.02</td>
    <td align="right">      122.04</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.010209</td>
    <td align="right">      141.00</td>
    <td align="right">        6.46</td>
    <td align="right">        8.48</td>
    <td align="right">     1513.56</td>
    <td align="right">       53.79</td>
    <td align="right">       55.15</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.032048</td>
    <td align="right">      441.00</td>
    <td align="right">       12.28</td>
    <td align="right">       16.12</td>
    <td align="right">     2876.40</td>
    <td align="right">      168.23</td>
    <td align="right">      172.49</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.053954</td>
    <td align="right">      742.00</td>
    <td align="right">       19.97</td>
    <td align="right">       26.23</td>
    <td align="right">     4679.18</td>
    <td align="right">      283.06</td>
    <td align="right">      290.23</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       19.05</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       16.07</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       30.55</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       49.69</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.022681</td>
    <td align="right">    0.000021</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.000535</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.010209</td>
    <td align="right">    0.000047</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005489</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.032048</td>
    <td align="right">    0.000015</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.002907</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.053954</td>
    <td align="right">    0.000009</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005273</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.118892</td>
    <td align="right">      133.75</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.079851</td>
    <td align="right">       89.83</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.329386</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.118892</td>
    <td align="right">  3314793.00</td>
    <td align="right">    0.167171</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  3704945.70</td>
    <td align="right">    0.079851</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.118892</td>
    <td align="right">    30375.49</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.079851</td>
    <td align="right">    20401.01</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.80</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.167171</td>
    <td align="right">      188.07</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.167171</td>
    <td align="right">    41087.88</td>
    <td align="right">      108.55</td>
    <td align="right">   243499.80</td>
    <td align="right">       10.86</td>
    <td align="right">    24349.98</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.167171</td>
    <td align="right">    44182.71</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.297</td>
    <td align="right">      37.297</td>
    <td align="right">       0.000</td>
    <td align="right">      93.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.213</td>
    <td align="right">      39.770</td>
    <td align="right">       0.000</td>
    <td align="right">      72.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.502</td>
    <td align="right">      42.588</td>
    <td align="right">       0.000</td>
    <td align="right">      22.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.031</td>
    <td align="right">      47.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.276</td>
    <td align="right">      47.696</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.334</td>
    <td align="right">      47.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.338</td>
    <td align="right">      47.857</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.368</td>
    <td align="right">      47.686</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.362</td>
    <td align="right">      47.706</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.299</td>
    <td align="right">      47.808</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.839</td>
    <td align="right">      44.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.356</td>
    <td align="right">      39.756</td>
    <td align="right">       0.000</td>
    <td align="right">      71.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.940</td>
    <td align="right">      44.871</td>
    <td align="right">       0.000</td>
    <td align="right">     258.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.213</td>
    <td align="right">      37.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.368</td>
    <td align="right">      47.870</td>
    <td align="right">       0.000</td>
    <td align="right">      93.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.733</td>
    <td align="right">      38.059</td>
    <td align="right">       0.000</td>
    <td align="right">     197.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.663</td>
    <td align="right">      40.202</td>
    <td align="right">       0.000</td>
    <td align="right">     176.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.316</td>
    <td align="right">      42.694</td>
    <td align="right">       0.000</td>
    <td align="right">      54.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.590</td>
    <td align="right">      49.285</td>
    <td align="right">       0.000</td>
    <td align="right">      10.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.944</td>
    <td align="right">      50.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.231</td>
    <td align="right">      50.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.178</td>
    <td align="right">      51.424</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.256</td>
    <td align="right">      50.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.105</td>
    <td align="right">      50.572</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.738</td>
    <td align="right">      50.978</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.259</td>
    <td align="right">      46.816</td>
    <td align="right">       0.000</td>
    <td align="right">      50.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.706</td>
    <td align="right">      40.798</td>
    <td align="right">       0.000</td>
    <td align="right">     165.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.570</td>
    <td align="right">      46.937</td>
    <td align="right">       0.000</td>
    <td align="right">     658.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.663</td>
    <td align="right">      38.059</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.256</td>
    <td align="right">      51.424</td>
    <td align="right">       0.000</td>
    <td align="right">     197.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.412</td>
    <td align="right">      38.556</td>
    <td align="right">       0.000</td>
    <td align="right">     250.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.383</td>
    <td align="right">      40.720</td>
    <td align="right">       0.000</td>
    <td align="right">     225.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.690</td>
    <td align="right">      44.096</td>
    <td align="right">       0.000</td>
    <td align="right">     126.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.834</td>
    <td align="right">      51.228</td>
    <td align="right">       0.000</td>
    <td align="right">      52.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.067</td>
    <td align="right">      52.958</td>
    <td align="right">       0.000</td>
    <td align="right">      37.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.467</td>
    <td align="right">      52.719</td>
    <td align="right">       0.000</td>
    <td align="right">       6.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.426</td>
    <td align="right">      53.465</td>
    <td align="right">       0.000</td>
    <td align="right">       4.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.542</td>
    <td align="right">      52.723</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.365</td>
    <td align="right">      52.582</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.975</td>
    <td align="right">      52.980</td>
    <td align="right">       0.000</td>
    <td align="right">      51.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.697</td>
    <td align="right">      48.093</td>
    <td align="right">       0.000</td>
    <td align="right">     100.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.396</td>
    <td align="right">      41.339</td>
    <td align="right">       0.000</td>
    <td align="right">     212.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.944</td>
    <td align="right">      48.516</td>
    <td align="right">       0.000</td>
    <td align="right">    1089.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.383</td>
    <td align="right">      38.556</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.542</td>
    <td align="right">      53.465</td>
    <td align="right">       0.000</td>
    <td align="right">     250.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.002</td>
    <td align="right">      39.461</td>
    <td align="right">       0.000</td>
    <td align="right">     382.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.025</td>
    <td align="right">      41.640</td>
    <td align="right">       0.000</td>
    <td align="right">     342.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.421</td>
    <td align="right">      44.824</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.845</td>
    <td align="right">      50.965</td>
    <td align="right">       0.000</td>
    <td align="right">     121.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.319</td>
    <td align="right">      51.610</td>
    <td align="right">       0.000</td>
    <td align="right">      51.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.760</td>
    <td align="right">      50.964</td>
    <td align="right">       0.000</td>
    <td align="right">      13.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.807</td>
    <td align="right">      51.194</td>
    <td align="right">       0.000</td>
    <td align="right">      17.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.774</td>
    <td align="right">      51.083</td>
    <td align="right">       0.000</td>
    <td align="right">       4.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.409</td>
    <td align="right">      51.886</td>
    <td align="right">       0.000</td>
    <td align="right">      31.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.835</td>
    <td align="right">      53.187</td>
    <td align="right">       0.000</td>
    <td align="right">     118.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.325</td>
    <td align="right">      49.028</td>
    <td align="right">       0.000</td>
    <td align="right">     234.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.906</td>
    <td align="right">      42.689</td>
    <td align="right">       0.000</td>
    <td align="right">     382.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.879</td>
    <td align="right">      48.256</td>
    <td align="right">       0.000</td>
    <td align="right">    1955.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.906</td>
    <td align="right">      39.461</td>
    <td align="right">       0.000</td>
    <td align="right">       4.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.807</td>
    <td align="right">      53.187</td>
    <td align="right">       0.000</td>
    <td align="right">     382.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.701</td>
    <td align="right">      37.923</td>
    <td align="right">       0.000</td>
    <td align="right">     183.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.723</td>
    <td align="right">      40.148</td>
    <td align="right">       0.000</td>
    <td align="right">     120.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.012</td>
    <td align="right">      43.247</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.068</td>
    <td align="right">      50.199</td>
    <td align="right">       0.000</td>
    <td align="right">      50.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.147</td>
    <td align="right">      52.074</td>
    <td align="right">       0.000</td>
    <td align="right">      43.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.356</td>
    <td align="right">      52.163</td>
    <td align="right">       0.000</td>
    <td align="right">      18.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.225</td>
    <td align="right">      52.898</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.350</td>
    <td align="right">      52.311</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.191</td>
    <td align="right">      52.470</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.987</td>
    <td align="right">      52.571</td>
    <td align="right">       0.000</td>
    <td align="right">      66.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.894</td>
    <td align="right">      47.398</td>
    <td align="right">       0.000</td>
    <td align="right">      81.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.756</td>
    <td align="right">      40.515</td>
    <td align="right">       0.000</td>
    <td align="right">     137.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.038</td>
    <td align="right">      47.887</td>
    <td align="right">       0.000</td>
    <td align="right">     867.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.701</td>
    <td align="right">      37.923</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.356</td>
    <td align="right">      52.898</td>
    <td align="right">       0.000</td>
    <td align="right">     183.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.693</td>
    <td align="right">      37.942</td>
    <td align="right">       0.000</td>
    <td align="right">     182.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.713</td>
    <td align="right">      40.166</td>
    <td align="right">       0.000</td>
    <td align="right">     127.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.997</td>
    <td align="right">      43.289</td>
    <td align="right">       0.000</td>
    <td align="right">      84.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.052</td>
    <td align="right">      50.250</td>
    <td align="right">       0.000</td>
    <td align="right">      52.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.133</td>
    <td align="right">      52.118</td>
    <td align="right">       0.000</td>
    <td align="right">      46.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.340</td>
    <td align="right">      52.218</td>
    <td align="right">       0.000</td>
    <td align="right">      19.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.212</td>
    <td align="right">      52.943</td>
    <td align="right">       0.000</td>
    <td align="right">      31.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.334</td>
    <td align="right">      52.366</td>
    <td align="right">       0.000</td>
    <td align="right">      19.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.174</td>
    <td align="right">      52.525</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.977</td>
    <td align="right">      52.606</td>
    <td align="right">       0.000</td>
    <td align="right">      69.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.886</td>
    <td align="right">      47.422</td>
    <td align="right">       0.000</td>
    <td align="right">      85.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.743</td>
    <td align="right">      40.547</td>
    <td align="right">       0.000</td>
    <td align="right">     138.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.025</td>
    <td align="right">      47.926</td>
    <td align="right">       0.000</td>
    <td align="right">     891.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.693</td>
    <td align="right">      37.942</td>
    <td align="right">       0.000</td>
    <td align="right">      19.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.340</td>
    <td align="right">      52.943</td>
    <td align="right">       0.000</td>
    <td align="right">     182.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.836</td>
    <td align="right">      37.629</td>
    <td align="right">       0.000</td>
    <td align="right">     160.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.850</td>
    <td align="right">      39.841</td>
    <td align="right">       0.000</td>
    <td align="right">      92.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.148</td>
    <td align="right">      42.900</td>
    <td align="right">       0.000</td>
    <td align="right">      66.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.142</td>
    <td align="right">      49.976</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.176</td>
    <td align="right">      51.981</td>
    <td align="right">       0.000</td>
    <td align="right">      41.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.353</td>
    <td align="right">      52.175</td>
    <td align="right">       0.000</td>
    <td align="right">      18.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.234</td>
    <td align="right">      52.869</td>
    <td align="right">       0.000</td>
    <td align="right">      32.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.406</td>
    <td align="right">      52.121</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.325</td>
    <td align="right">      52.026</td>
    <td align="right">       0.000</td>
    <td align="right">      26.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.189</td>
    <td align="right">      51.914</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.077</td>
    <td align="right">      46.865</td>
    <td align="right">       0.000</td>
    <td align="right">      59.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.894</td>
    <td align="right">      40.175</td>
    <td align="right">       0.000</td>
    <td align="right">     118.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.139</td>
    <td align="right">      47.601</td>
    <td align="right">       0.000</td>
    <td align="right">     713.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.836</td>
    <td align="right">      37.629</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.406</td>
    <td align="right">      52.869</td>
    <td align="right">       0.000</td>
    <td align="right">     160.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.825</td>
    <td align="right">      37.655</td>
    <td align="right">       0.000</td>
    <td align="right">     163.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.837</td>
    <td align="right">      39.863</td>
    <td align="right">       0.000</td>
    <td align="right">      97.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.128</td>
    <td align="right">      42.953</td>
    <td align="right">       0.000</td>
    <td align="right">      69.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.123</td>
    <td align="right">      50.036</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.160</td>
    <td align="right">      52.032</td>
    <td align="right">       0.000</td>
    <td align="right">      43.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.335</td>
    <td align="right">      52.235</td>
    <td align="right">       0.000</td>
    <td align="right">      19.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.220</td>
    <td align="right">      52.918</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.388</td>
    <td align="right">      52.183</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.305</td>
    <td align="right">      52.095</td>
    <td align="right">       0.000</td>
    <td align="right">      27.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.172</td>
    <td align="right">      51.970</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.064</td>
    <td align="right">      46.903</td>
    <td align="right">       0.000</td>
    <td align="right">      62.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.878</td>
    <td align="right">      40.216</td>
    <td align="right">       0.000</td>
    <td align="right">     119.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.123</td>
    <td align="right">      47.650</td>
    <td align="right">       0.000</td>
    <td align="right">     737.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.825</td>
    <td align="right">      37.655</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.388</td>
    <td align="right">      52.918</td>
    <td align="right">       0.000</td>
    <td align="right">     163.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.312</td>
    <td align="right">      40.041</td>
    <td align="right">       0.000</td>
    <td align="right">     285.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.274</td>
    <td align="right">      42.310</td>
    <td align="right">       0.000</td>
    <td align="right">     268.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.724</td>
    <td align="right">      45.341</td>
    <td align="right">       0.000</td>
    <td align="right">     185.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.053</td>
    <td align="right">      51.568</td>
    <td align="right">       0.000</td>
    <td align="right">      97.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.464</td>
    <td align="right">      52.374</td>
    <td align="right">       0.000</td>
    <td align="right">      45.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.845</td>
    <td align="right">      51.872</td>
    <td align="right">       0.000</td>
    <td align="right">      14.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.893</td>
    <td align="right">      52.048</td>
    <td align="right">       0.000</td>
    <td align="right">      14.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.933</td>
    <td align="right">      51.738</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.664</td>
    <td align="right">      52.194</td>
    <td align="right">       0.000</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.181</td>
    <td align="right">      53.224</td>
    <td align="right">       0.000</td>
    <td align="right">      75.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.729</td>
    <td align="right">      49.090</td>
    <td align="right">       0.000</td>
    <td align="right">     154.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.205</td>
    <td align="right">      43.259</td>
    <td align="right">       0.000</td>
    <td align="right">     291.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.116</td>
    <td align="right">      48.801</td>
    <td align="right">       0.000</td>
    <td align="right">    1456.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.205</td>
    <td align="right">      40.041</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.933</td>
    <td align="right">      53.224</td>
    <td align="right">       0.000</td>
    <td align="right">     291.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.937</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      50.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.985</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      46.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.105</td>
    <td align="right">      47.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.010</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      50.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.244</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.182</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.178</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.716</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.737</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.390</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.275</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.105</td>
    <td align="right">      47.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTN_LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.526</td>
    <td align="right">      35.535</td>
    <td align="right">       0.000</td>
    <td align="right">      66.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.601</td>
    <td align="right">      37.543</td>
    <td align="right">       0.000</td>
    <td align="right">      38.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.959</td>
    <td align="right">      40.227</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.064</td>
    <td align="right">      46.470</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.166</td>
    <td align="right">      47.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.298</td>
    <td align="right">      48.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.278</td>
    <td align="right">      48.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.337</td>
    <td align="right">      47.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.191</td>
    <td align="right">      48.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.033</td>
    <td align="right">      48.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.861</td>
    <td align="right">      44.026</td>
    <td align="right">       0.000</td>
    <td align="right">      10.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.588</td>
    <td align="right">      37.966</td>
    <td align="right">       0.000</td>
    <td align="right">      48.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.997</td>
    <td align="right">      44.258</td>
    <td align="right">       0.000</td>
    <td align="right">     172.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.526</td>
    <td align="right">      35.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.337</td>
    <td align="right">      48.370</td>
    <td align="right">       0.000</td>
    <td align="right">      66.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.374</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      45.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      48.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.108</td>
    <td align="right">      50.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      51.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.108</td>
    <td align="right">      50.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.107</td>
    <td align="right">      50.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.974</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      46.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.106</td>
    <td align="right">      48.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.086</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      51.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA2_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.373</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      45.584</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      48.713</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.954</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.108</td>
    <td align="right">      50.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      51.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      50.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.108</td>
    <td align="right">      50.455</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      46.751</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.404</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.106</td>
    <td align="right">      48.092</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      51.032</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRIAGE_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.254</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.291</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.348</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.938</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      50.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.986</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.784</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      46.457</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.285</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.105</td>
    <td align="right">      47.631</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.107</td>
    <td align="right">      50.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      37.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.287</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      42.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      49.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.368</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.918</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      52.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.927</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.837</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      51.522</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      46.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      38.966</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.042</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      37.025</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      52.060</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_NURSESTN_LOBBY_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      22.271</td>
    <td align="right">      33.814</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      22.374</td>
    <td align="right">      35.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      22.437</td>
    <td align="right">      38.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.410</td>
    <td align="right">      45.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.376</td>
    <td align="right">      46.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.425</td>
    <td align="right">      46.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.369</td>
    <td align="right">      47.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.427</td>
    <td align="right">      46.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.384</td>
    <td align="right">      46.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.359</td>
    <td align="right">      46.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      22.375</td>
    <td align="right">      42.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      22.379</td>
    <td align="right">      36.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      22.383</td>
    <td align="right">      42.800</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      22.271</td>
    <td align="right">      33.814</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.437</td>
    <td align="right">      47.045</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.548</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.735</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      47.803</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      48.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      49.688</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      49.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      49.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      49.472</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      49.036</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      45.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.580</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.102</td>
    <td align="right">      47.168</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      49.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      41.857</td>
    <td align="right">       0.000</td>
    <td align="right">      86.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      40.888</td>
    <td align="right">       0.000</td>
    <td align="right">      58.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      43.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      50.068</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.111</td>
    <td align="right">      53.749</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.124</td>
    <td align="right">      56.449</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.154</td>
    <td align="right">      58.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      57.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.110</td>
    <td align="right">      55.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      52.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      46.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      41.835</td>
    <td align="right">       0.000</td>
    <td align="right">      61.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.113</td>
    <td align="right">      49.905</td>
    <td align="right">       0.000</td>
    <td align="right">     205.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      40.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.154</td>
    <td align="right">      58.418</td>
    <td align="right">       0.000</td>
    <td align="right">      86.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      36.586</td>
    <td align="right">       0.000</td>
    <td align="right">      24.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      38.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      41.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      49.333</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      50.961</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      51.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      51.752</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      51.543</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      51.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      45.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      38.490</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.102</td>
    <td align="right">      46.617</td>
    <td align="right">       0.000</td>
    <td align="right">      29.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      36.586</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      51.752</td>
    <td align="right">       0.000</td>
    <td align="right">      24.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      17.972</td>
    <td align="right">      51.459</td>
    <td align="right">       0.000</td>
    <td align="right">     466.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      17.980</td>
    <td align="right">      53.988</td>
    <td align="right">       0.000</td>
    <td align="right">     437.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      18.413</td>
    <td align="right">      56.984</td>
    <td align="right">       0.000</td>
    <td align="right">     377.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      18.821</td>
    <td align="right">      63.313</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.285</td>
    <td align="right">      63.745</td>
    <td align="right">       0.000</td>
    <td align="right">     187.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.750</td>
    <td align="right">      62.803</td>
    <td align="right">       0.000</td>
    <td align="right">     131.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.792</td>
    <td align="right">      62.940</td>
    <td align="right">       0.000</td>
    <td align="right">     121.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.721</td>
    <td align="right">      62.955</td>
    <td align="right">       0.000</td>
    <td align="right">     130.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.373</td>
    <td align="right">      63.977</td>
    <td align="right">       0.000</td>
    <td align="right">     168.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      18.847</td>
    <td align="right">      65.520</td>
    <td align="right">       0.000</td>
    <td align="right">     257.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      18.365</td>
    <td align="right">      61.302</td>
    <td align="right">       0.000</td>
    <td align="right">     338.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      17.870</td>
    <td align="right">      55.015</td>
    <td align="right">       0.000</td>
    <td align="right">     471.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      18.860</td>
    <td align="right">      60.375</td>
    <td align="right">       0.000</td>
    <td align="right">    3342.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      17.870</td>
    <td align="right">      51.459</td>
    <td align="right">       0.000</td>
    <td align="right">     121.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.792</td>
    <td align="right">      65.520</td>
    <td align="right">       0.000</td>
    <td align="right">     471.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.616</td>
    <td align="right">      39.880</td>
    <td align="right">       0.000</td>
    <td align="right">     326.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.618</td>
    <td align="right">      42.367</td>
    <td align="right">       0.000</td>
    <td align="right">     295.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.667</td>
    <td align="right">      46.301</td>
    <td align="right">       0.000</td>
    <td align="right">     311.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.614</td>
    <td align="right">      53.822</td>
    <td align="right">       0.000</td>
    <td align="right">     298.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.643</td>
    <td align="right">      55.437</td>
    <td align="right">       0.000</td>
    <td align="right">     294.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.663</td>
    <td align="right">      55.809</td>
    <td align="right">       0.000</td>
    <td align="right">     281.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.595</td>
    <td align="right">      56.080</td>
    <td align="right">       0.000</td>
    <td align="right">     300.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.669</td>
    <td align="right">      55.708</td>
    <td align="right">       0.000</td>
    <td align="right">     289.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.614</td>
    <td align="right">      55.931</td>
    <td align="right">       0.000</td>
    <td align="right">     291.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.617</td>
    <td align="right">      55.769</td>
    <td align="right">       0.000</td>
    <td align="right">     296.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.631</td>
    <td align="right">      50.323</td>
    <td align="right">       0.000</td>
    <td align="right">     291.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.594</td>
    <td align="right">      43.006</td>
    <td align="right">       0.000</td>
    <td align="right">     325.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.629</td>
    <td align="right">      50.937</td>
    <td align="right">       0.000</td>
    <td align="right">    3602.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.594</td>
    <td align="right">      39.880</td>
    <td align="right">       0.000</td>
    <td align="right">     281.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.669</td>
    <td align="right">      56.080</td>
    <td align="right">       0.000</td>
    <td align="right">     326.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.616</td>
    <td align="right">      40.229</td>
    <td align="right">       0.000</td>
    <td align="right">     326.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.618</td>
    <td align="right">      42.742</td>
    <td align="right">       0.000</td>
    <td align="right">     294.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.667</td>
    <td align="right">      46.652</td>
    <td align="right">       0.000</td>
    <td align="right">     310.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.614</td>
    <td align="right">      54.172</td>
    <td align="right">       0.000</td>
    <td align="right">     297.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.643</td>
    <td align="right">      55.863</td>
    <td align="right">       0.000</td>
    <td align="right">     294.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.662</td>
    <td align="right">      56.265</td>
    <td align="right">       0.000</td>
    <td align="right">     281.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.595</td>
    <td align="right">      56.506</td>
    <td align="right">       0.000</td>
    <td align="right">     299.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.668</td>
    <td align="right">      56.187</td>
    <td align="right">       0.000</td>
    <td align="right">     289.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.614</td>
    <td align="right">      56.424</td>
    <td align="right">       0.000</td>
    <td align="right">     291.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.617</td>
    <td align="right">      56.234</td>
    <td align="right">       0.000</td>
    <td align="right">     295.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.631</td>
    <td align="right">      50.649</td>
    <td align="right">       0.000</td>
    <td align="right">     291.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.594</td>
    <td align="right">      43.361</td>
    <td align="right">       0.000</td>
    <td align="right">     324.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.629</td>
    <td align="right">      51.342</td>
    <td align="right">       0.000</td>
    <td align="right">    3596.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.594</td>
    <td align="right">      40.229</td>
    <td align="right">       0.000</td>
    <td align="right">     281.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.668</td>
    <td align="right">      56.506</td>
    <td align="right">       0.000</td>
    <td align="right">     326.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_RECORDS_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    23:07:15</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.144</td>
    <td align="right">      39.277</td>
    <td align="right">       0.000</td>
    <td align="right">     311.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.127</td>
    <td align="right">      41.326</td>
    <td align="right">       0.000</td>
    <td align="right">     292.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.681</td>
    <td align="right">      44.252</td>
    <td align="right">       0.000</td>
    <td align="right">     126.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.072</td>
    <td align="right">      50.749</td>
    <td align="right">       0.000</td>
    <td align="right">      42.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.601</td>
    <td align="right">      51.596</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.105</td>
    <td align="right">      50.941</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.022</td>
    <td align="right">      51.921</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.076</td>
    <td align="right">      51.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
