<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital Pre-1980 V1.2_4.0 CHICAGO IL USA TMY2-94846 WMO#=725300
  2010-02-05
  22:34:07 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>CHICAGO IL USA TMY2-94846 WMO#=725300</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  22:34:07</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    42858.23</td>
    <td align="right">     1911.42</td>
    <td align="right">     1911.42</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    42858.23</td>
    <td align="right">     1911.42</td>
    <td align="right">     1911.42</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   112030.05</td>
    <td align="right">     4996.38</td>
    <td align="right">     4996.38</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   112030.05</td>
    <td align="right">     4996.38</td>
    <td align="right">     4996.38</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.546</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.848</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    14154.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2679.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      107.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2453.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1405.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      745.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14124.10</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     1590.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      591.75</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      764.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      181.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    26580.63</td>
    <td align="right">    16277.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18753.45</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    14154.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2679.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      107.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2453.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1405.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      745.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14124.10</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     1590.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      591.75</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      764.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       41.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       87.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      395.80</td>
    <td align="right">      665.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.33</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1185.46</td>
    <td align="right">      725.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      395.80</td>
    <td align="right">      665.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.33</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1185.46</td>
    <td align="right">      725.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.84</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    26580.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    26580.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    26580.63</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    26580.63</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    18753.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    18753.45</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    18753.45</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      151.50</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      243.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6259.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1PEOPLE">CORRIDOR_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2PEOPLE">CORRIDOR_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5PEOPLE">CORRIDOR_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3PEOPLE">CORRIDOR_NW_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4PEOPLE">CORRIDOR_NW_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3PEOPLE">CORRIDOR_SE_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4PEOPLE">CORRIDOR_SE_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5PEOPLE">DINING_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1PEOPLE">ER_EXAM1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1PEOPLE">ER_EXAM3_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1PEOPLE">ER_NURSESTN_LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1PEOPLE">ER_TRAUMA1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1PEOPLE">ER_TRAUMA2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1PEOPLE">ER_TRIAGE_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2PEOPLE">ICU_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2PEOPLE">ICU_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2PEOPLE">IC_PATROOM1_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2PEOPLE">IC_PATROOM2_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2PEOPLE">IC_PATROOM3_MULT6_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5PEOPLE">KITCHEN_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3PEOPLE">LAB_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4PEOPLE">LAB_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1PEOPLE">LOBBY_RECORDS_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3PEOPLE">NURSESTN_LOBBY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4PEOPLE">NURSESTN_LOBBY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5PEOPLE">NURSESTN_LOBBY_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2PEOPLE">OR1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2PEOPLE">OR2_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2PEOPLE">OR3_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2PEOPLE">OR4_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2PEOPLE">OR_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5PEOPLE">OFFICE1_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1PEOPLE">OFFICE1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5PEOPLE">OFFICE2_MULT5_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5PEOPLE">OFFICE3_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5PEOPLE">OFFICE4_MULT6_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3PEOPLE">PATROOM1_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4PEOPLE">PATROOM1_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3PEOPLE">PATROOM2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4PEOPLE">PATROOM2_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3PEOPLE">PATROOM3_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4PEOPLE">PATROOM3_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3PEOPLE">PATROOM4_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4PEOPLE">PATROOM4_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3PEOPLE">PATROOM5_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4PEOPLE">PATROOM5_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3PEOPLE">PATROOM6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4PEOPLE">PATROOM6_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3PEOPLE">PATROOM7_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4PEOPLE">PATROOM7_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3PEOPLE">PATROOM8_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4PEOPLE">PATROOM8_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3PEOPLE">PHYSTHERAPY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4PEOPLE">RADIOLOGY_FLR_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_1">CAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_2">CAV_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PSI_LLF_LOWLOADFACTORSERVICE">PSI_LLF_LOWLOADFACTORSERVICE</a>   |  
<a href="#TariffReport::PSI_CS_COMMERCIALELECTRICSERVICE">PSI_CS_COMMERCIALELECTRICSERVICE</a>   |  
<a href="#TariffReport::IN_EIAMONTHLYRATEGAS">IN_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">CHICAGO IL USA TMY2-94846 WMO#=725300</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       41.78</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -87.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -6.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -20.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -20.60</td>
    <td align="right">           0</td>
    <td align="right">        4.90</td>
    <td align="right">      270.00</td>
  </tr>
  <tr>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">       10.70</td>
    <td align="right">       25.50</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.400</td>
    <td align="right">       0.433</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.886</td>
    <td align="right">       1.021</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2956781.96</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3780331.24</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  2792397.69</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   555544.37</td>
    <td align="right">   355930.98</td>
    <td align="right">   199613.39</td>
    <td align="right">        0.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   332302.03</td>
    <td align="right">   247379.10</td>
    <td align="right">    84922.93</td>
    <td align="right">        0.74</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   856929.44</td>
    <td align="right">   559768.19</td>
    <td align="right">   297161.25</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1425260.87</td>
    <td align="right">   926437.88</td>
    <td align="right">   498822.99</td>
    <td align="right">        0.65</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64199.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13286.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16366.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16657.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16300.04</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48147.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    52011.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16032.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16032.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64130.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   190359.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29822.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    35246.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14449.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    65418.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   132995.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76093.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76093.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50262.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28372.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    28940.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45189.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    54492.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   266431.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53089.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   198669.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    36783.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7743.52</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4446.44</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33322.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7504.77</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6722.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12032.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11997.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    68051.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    67827.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11086.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11060.13</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60115.58</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12468.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12413.65</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    86402.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    86045.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11925.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11880.69</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42086.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   105215.31</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    94189.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   205698.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   192672.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   338412.10</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.13</td>
    <td align="right">    28841.74</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.70</td>
    <td align="right">    26593.53</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       28.14</td>
    <td align="right">    47068.96</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       46.08</td>
    <td align="right">    76343.25</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    27094.81</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    20816.11</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.80</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    39410.80</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    70405.66</td>
    <td align="right">       4.411</td>
    <td align="right">       5.293</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    15464.35</td>
    <td align="right">       0.913</td>
    <td align="right">       1.095</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    14259.34</td>
    <td align="right">       0.845</td>
    <td align="right">       1.349</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    18265.05</td>
    <td align="right">       1.144</td>
    <td align="right">       1.373</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       29.92</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    15935.08</td>
    <td align="right">       0.943</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    16454.94</td>
    <td align="right">       0.973</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    16352.27</td>
    <td align="right">       0.967</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    17105.75</td>
    <td align="right">       1.013</td>
    <td align="right">       1.344</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    52774.97</td>
    <td align="right">       3.308</td>
    <td align="right">       3.969</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       30.56</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    11212.92</td>
    <td align="right">       0.703</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       29.92</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">    11026.29</td>
    <td align="right">       0.691</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.72</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    57033.54</td>
    <td align="right">       3.573</td>
    <td align="right">       4.288</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       25.31</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     4180.73</td>
    <td align="right">       0.262</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       30.56</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     4052.21</td>
    <td align="right">       0.254</td>
    <td align="right">       0.397</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    12327.78</td>
    <td align="right">       0.773</td>
    <td align="right">       1.586</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    62609.19</td>
    <td align="right">       3.923</td>
    <td align="right">       4.708</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32705.87</td>
    <td align="right">       2.049</td>
    <td align="right">       2.459</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       24.30</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    11586.34</td>
    <td align="right">       0.726</td>
    <td align="right">       0.872</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4748.53</td>
    <td align="right">       0.298</td>
    <td align="right">       0.357</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    21510.11</td>
    <td align="right">       1.348</td>
    <td align="right">       1.618</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    61353.62</td>
    <td align="right">       2.741</td>
    <td align="right">       3.289</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19803.92</td>
    <td align="right">       1.241</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.13</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19841.18</td>
    <td align="right">       1.243</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       27.13</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    55108.91</td>
    <td align="right">       3.453</td>
    <td align="right">       4.144</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32735.35</td>
    <td align="right">       1.949</td>
    <td align="right">       2.339</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    33371.51</td>
    <td align="right">       1.988</td>
    <td align="right">       2.386</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       20.71</td>
    <td align="right">     0.01573</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    49552.41</td>
    <td align="right">       3.105</td>
    <td align="right">       3.726</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    12063.32</td>
    <td align="right">       1.123</td>
    <td align="right">       1.348</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    59025.10</td>
    <td align="right">       5.491</td>
    <td align="right">       6.590</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    11760.20</td>
    <td align="right">       1.094</td>
    <td align="right">       1.313</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       21.46</td>
    <td align="right">     0.01650</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    44084.40</td>
    <td align="right">       4.095</td>
    <td align="right">       4.914</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    40330.02</td>
    <td align="right">       2.527</td>
    <td align="right">       3.033</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     8483.39</td>
    <td align="right">       0.532</td>
    <td align="right">       0.638</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     4872.32</td>
    <td align="right">       0.305</td>
    <td align="right">       0.367</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       31.07</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    36530.15</td>
    <td align="right">       2.289</td>
    <td align="right">       2.747</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     8223.13</td>
    <td align="right">       0.516</td>
    <td align="right">       0.619</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     7366.84</td>
    <td align="right">       0.462</td>
    <td align="right">       0.554</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.88</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    19041.54</td>
    <td align="right">       1.194</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    19003.40</td>
    <td align="right">       1.192</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3953.34</td>
    <td align="right">       0.248</td>
    <td align="right">       0.298</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3942.06</td>
    <td align="right">       0.247</td>
    <td align="right">       0.297</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    22369.95</td>
    <td align="right">       1.403</td>
    <td align="right">       1.683</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    22296.29</td>
    <td align="right">       1.398</td>
    <td align="right">       1.678</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       25.77</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     3642.53</td>
    <td align="right">       0.228</td>
    <td align="right">       0.274</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     3633.89</td>
    <td align="right">       0.228</td>
    <td align="right">       0.274</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    17151.30</td>
    <td align="right">       1.075</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    17129.52</td>
    <td align="right">       1.074</td>
    <td align="right">       1.487</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       31.04</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     4096.44</td>
    <td align="right">       0.257</td>
    <td align="right">       0.308</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     4078.30</td>
    <td align="right">       0.256</td>
    <td align="right">       0.307</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.70</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    28409.42</td>
    <td align="right">       1.781</td>
    <td align="right">       2.137</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    28291.86</td>
    <td align="right">       1.773</td>
    <td align="right">       2.128</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.17</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3918.90</td>
    <td align="right">       0.246</td>
    <td align="right">       0.295</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3904.02</td>
    <td align="right">       0.245</td>
    <td align="right">       0.294</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       29.43</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24749.83</td>
    <td align="right">       1.551</td>
    <td align="right">       3.470</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       26.22</td>
    <td align="right">     0.01878</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42725.23</td>
    <td align="right">       2.677</td>
    <td align="right">       8.674</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.63</td>
    <td align="right">     0.01878</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">      121.84</td>
    <td align="right">       0.003</td>
    <td align="right">       1.006</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    21714.69</td>
    <td align="right">       0.511</td>
    <td align="right">       0.613</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    21778.57</td>
    <td align="right">       0.512</td>
    <td align="right">       0.615</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    34592.65</td>
    <td align="right">       0.819</td>
    <td align="right">       0.983</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      740.18</td>
    <td align="right">       0.018</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       45.26</td>
    <td align="right">       0.001</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 05:15:00</td>
    <td align="right">       20.55</td>
    <td align="right">     0.01558</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      900.62</td>
    <td align="right">       0.022</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        8.48</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    56605.06</td>
    <td align="right">       1.343</td>
    <td align="right">       1.611</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     7087.20</td>
    <td align="right">       0.170</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     4001.43</td>
    <td align="right">       0.096</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">       86.63</td>
    <td align="right">       0.002</td>
    <td align="right">       0.177</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3576.47</td>
    <td align="right">       0.086</td>
    <td align="right">       0.103</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3571.61</td>
    <td align="right">       0.086</td>
    <td align="right">       0.103</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     6187.57</td>
    <td align="right">       0.149</td>
    <td align="right">       0.264</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     8559.09</td>
    <td align="right">       0.205</td>
    <td align="right">       0.248</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     5087.76</td>
    <td align="right">       0.122</td>
    <td align="right">       0.146</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    10269.10</td>
    <td align="right">       0.246</td>
    <td align="right">       0.297</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    76051.17</td>
    <td align="right">       1.676</td>
    <td align="right">       2.011</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    80931.93</td>
    <td align="right">       1.914</td>
    <td align="right">       2.296</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    53959.42</td>
    <td align="right">       1.274</td>
    <td align="right">       1.529</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1663.86</td>
    <td align="right">       0.036</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    37005.75</td>
    <td align="right">       0.869</td>
    <td align="right">       1.043</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    13463.45</td>
    <td align="right">       0.321</td>
    <td align="right">       0.385</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     9324.03</td>
    <td align="right">       0.222</td>
    <td align="right">       0.266</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    39206.54</td>
    <td align="right">       0.932</td>
    <td align="right">       1.118</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    13441.00</td>
    <td align="right">       0.320</td>
    <td align="right">       0.384</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    16142.57</td>
    <td align="right">       0.385</td>
    <td align="right">       0.462</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    21418.30</td>
    <td align="right">       0.514</td>
    <td align="right">       0.617</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    21536.87</td>
    <td align="right">       0.517</td>
    <td align="right">       0.620</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     6337.84</td>
    <td align="right">       0.152</td>
    <td align="right">       0.183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     6364.66</td>
    <td align="right">       0.153</td>
    <td align="right">       0.183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    20676.60</td>
    <td align="right">       0.496</td>
    <td align="right">       0.596</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    20759.53</td>
    <td align="right">       0.498</td>
    <td align="right">       0.598</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     6330.04</td>
    <td align="right">       0.152</td>
    <td align="right">       0.182</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     6356.75</td>
    <td align="right">       0.153</td>
    <td align="right">       0.183</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    21425.59</td>
    <td align="right">       0.514</td>
    <td align="right">       0.617</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    21544.01</td>
    <td align="right">       0.517</td>
    <td align="right">       0.621</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     5624.13</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     5650.10</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    20705.83</td>
    <td align="right">       0.497</td>
    <td align="right">       0.596</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    20820.47</td>
    <td align="right">       0.500</td>
    <td align="right">       0.600</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     5616.93</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     5642.78</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">CHICAGO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -20.60</td>
    <td align="right">     0.00061</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       17.13</td>
    <td align="right">       17.13</td>
    <td align="right">        5.06</td>
    <td align="right">        5.06</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.70</td>
    <td align="right">       15.70</td>
    <td align="right">        3.02</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       28.14</td>
    <td align="right">       28.14</td>
    <td align="right">        9.47</td>
    <td align="right">        9.47</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       46.08</td>
    <td align="right">       46.08</td>
    <td align="right">       14.93</td>
    <td align="right">       14.93</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       28.14</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       46.08</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     2207.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2207.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     2770.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2770.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     3227.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3227.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3940.75</td>
    <td align="right">     7769.75</td>
    <td align="right">     3936.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     2024.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2024.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     2072.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     2072.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1789.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     1789.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1856.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     1856.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     3157.75</td>
    <td align="right">     7183.75</td>
    <td align="right">     2965.25</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      504.00</td>
    <td align="right">     7774.75</td>
    <td align="right">      504.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       26.25</td>
    <td align="right">     7588.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">      735.00</td>
    <td align="right">     8686.50</td>
    <td align="right">      705.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      307.00</td>
    <td align="right">     8759.75</td>
    <td align="right">      307.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     4962.00</td>
    <td align="right">     7706.00</td>
    <td align="right">     4924.25</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     3866.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3866.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     3865.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3865.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     3457.50</td>
    <td align="right">     7827.25</td>
    <td align="right">     3457.50</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      394.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      394.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      421.25</td>
    <td align="right">     7830.00</td>
    <td align="right">      421.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     3254.50</td>
    <td align="right">     7636.50</td>
    <td align="right">     3206.75</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1804.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     1804.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">      697.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      697.25</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     1243.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1243.50</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8756.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1222.75</td>
    <td align="right">     7822.50</td>
    <td align="right">     1222.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     4284.00</td>
    <td align="right">     7239.25</td>
    <td align="right">     4065.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     3084.75</td>
    <td align="right">     7785.50</td>
    <td align="right">     3083.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     3934.50</td>
    <td align="right">     7452.75</td>
    <td align="right">     3809.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     4626.25</td>
    <td align="right">     7382.00</td>
    <td align="right">     4462.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     4331.75</td>
    <td align="right">     7713.50</td>
    <td align="right">     4286.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       17.75</td>
    <td align="right">     8760.00</td>
    <td align="right">       17.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      820.00</td>
    <td align="right">     8760.00</td>
    <td align="right">      820.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     1217.00</td>
    <td align="right">     8667.25</td>
    <td align="right">     1178.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     2051.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2051.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     1318.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     1318.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       78.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       78.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2897.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2897.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2177.75</td>
    <td align="right">     8680.75</td>
    <td align="right">     2147.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">      144.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      144.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">      155.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      155.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     1483.25</td>
    <td align="right">     8721.75</td>
    <td align="right">     1473.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     1197.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     1197.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       77.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       77.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       85.00</td>
    <td align="right">     8760.00</td>
    <td align="right">       85.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     2435.50</td>
    <td align="right">     8734.75</td>
    <td align="right">     2431.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3121.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     3121.50</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     1513.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1513.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3146.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3146.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6514.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     6259.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
    <td align="right">       51.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       54.75</td>
    <td align="right">        0.00</td>
    <td align="right">       54.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      133.00</td>
    <td align="right">        0.00</td>
    <td align="right">      133.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
    <td align="right">        4.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
    <td align="right">       38.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
    <td align="right">       54.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      190.00</td>
    <td align="right">        0.00</td>
    <td align="right">      190.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      192.00</td>
    <td align="right">        0.00</td>
    <td align="right">      192.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
    <td align="right">        0.00</td>
    <td align="right">      189.00</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      238.75</td>
    <td align="right">        0.00</td>
    <td align="right">      238.75</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       60.50</td>
    <td align="right">        0.00</td>
    <td align="right">       60.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
    <td align="right">       46.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
    <td align="right">       55.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
    <td align="right">      111.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       26.25</td>
    <td align="right">        0.00</td>
    <td align="right">       26.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
    <td align="right">        0.00</td>
    <td align="right">       28.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
    <td align="right">       12.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      151.50</td>
    <td align="right">      243.25</td>
    <td align="right">      151.50</td>
    <td align="right">      243.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        5.29</td>
    <td align="right">    0.001397</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.10</td>
    <td align="right">    0.000289</td>
    <td align="right">    0.328623</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000356</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.37</td>
    <td align="right">    0.000362</td>
    <td align="right">    0.411997</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000355</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.97</td>
    <td align="right">    0.001048</td>
    <td align="right">        1.19</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.29</td>
    <td align="right">    0.001132</td>
    <td align="right">        1.29</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000349</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000349</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001396</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.71</td>
    <td align="right">    0.004142</td>
    <td align="right">        4.71</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.737587</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.871747</td>
    <td align="right">    0.000767</td>
    <td align="right">    0.871747</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.357384</td>
    <td align="right">    0.000314</td>
    <td align="right">    0.357384</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.62</td>
    <td align="right">    0.001424</td>
    <td align="right">        1.62</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.29</td>
    <td align="right">    0.002894</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001656</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001656</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.14</td>
    <td align="right">    0.001094</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.34</td>
    <td align="right">    0.000617</td>
    <td align="right">    0.701743</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.39</td>
    <td align="right">    0.000630</td>
    <td align="right">    0.715776</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.73</td>
    <td align="right">    0.000983</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.001186</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.59</td>
    <td align="right">    0.005798</td>
    <td align="right">        6.59</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.31</td>
    <td align="right">    0.001155</td>
    <td align="right">        1.31</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.91</td>
    <td align="right">    0.004323</td>
    <td align="right">        4.91</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.03</td>
    <td align="right">    0.000800</td>
    <td align="right">    0.909753</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.638398</td>
    <td align="right">    0.000169</td>
    <td align="right">    0.191519</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.366577</td>
    <td align="right">    0.000097</td>
    <td align="right">    0.109973</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.75</td>
    <td align="right">    0.000725</td>
    <td align="right">    0.824163</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.618715</td>
    <td align="right">    0.000163</td>
    <td align="right">    0.185614</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.554258</td>
    <td align="right">    0.000146</td>
    <td align="right">    0.166277</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.297592</td>
    <td align="right">    0.000262</td>
    <td align="right">    0.297592</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.296743</td>
    <td align="right">    0.000261</td>
    <td align="right">    0.296743</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.68</td>
    <td align="right">    0.001481</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.68</td>
    <td align="right">    0.001476</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.274199</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.274199</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.273548</td>
    <td align="right">    0.000241</td>
    <td align="right">    0.273548</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001308</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.308391</td>
    <td align="right">    0.000271</td>
    <td align="right">    0.308391</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.307025</td>
    <td align="right">    0.000270</td>
    <td align="right">    0.307025</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.14</td>
    <td align="right">    0.001880</td>
    <td align="right">        2.14</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.13</td>
    <td align="right">    0.001872</td>
    <td align="right">        2.13</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.294964</td>
    <td align="right">    0.000260</td>
    <td align="right">    0.294964</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.293843</td>
    <td align="right">    0.000259</td>
    <td align="right">    0.293843</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000916</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.002290</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001397</td>
    <td align="right">    64817.82</td>
    <td align="right">     1577.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000289</td>
    <td align="right">    13414.92</td>
    <td align="right">      326.59</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000356</td>
    <td align="right">    16524.51</td>
    <td align="right">      402.29</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000362</td>
    <td align="right">    16818.38</td>
    <td align="right">      409.44</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000355</td>
    <td align="right">    16457.09</td>
    <td align="right">      400.65</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001048</td>
    <td align="right">    48611.24</td>
    <td align="right">     1183.44</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001132</td>
    <td align="right">    52512.46</td>
    <td align="right">     1278.42</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000349</td>
    <td align="right">    16187.11</td>
    <td align="right">      394.08</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000349</td>
    <td align="right">    16187.11</td>
    <td align="right">      394.08</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001396</td>
    <td align="right">    64748.43</td>
    <td align="right">     1576.30</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004142</td>
    <td align="right">   192193.31</td>
    <td align="right">     4678.95</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30109.46</td>
    <td align="right">      733.02</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000767</td>
    <td align="right">    35586.08</td>
    <td align="right">      866.34</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000314</td>
    <td align="right">    14589.00</td>
    <td align="right">      355.17</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001424</td>
    <td align="right">    66048.80</td>
    <td align="right">     1607.96</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002894</td>
    <td align="right">   134276.70</td>
    <td align="right">     3268.97</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001656</td>
    <td align="right">    76826.23</td>
    <td align="right">     1870.34</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001656</td>
    <td align="right">    76826.23</td>
    <td align="right">     1870.34</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001094</td>
    <td align="right">    50746.66</td>
    <td align="right">     1235.43</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000617</td>
    <td align="right">    28646.24</td>
    <td align="right">      697.39</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000630</td>
    <td align="right">    29219.12</td>
    <td align="right">      711.34</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000983</td>
    <td align="right">    45625.16</td>
    <td align="right">     1110.75</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001186</td>
    <td align="right">    55017.53</td>
    <td align="right">     1339.40</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005798</td>
    <td align="right">   268997.98</td>
    <td align="right">     6548.76</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001155</td>
    <td align="right">    53601.27</td>
    <td align="right">     1304.92</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004323</td>
    <td align="right">   200583.19</td>
    <td align="right">     4883.20</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000800</td>
    <td align="right">    37137.57</td>
    <td align="right">      904.11</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000169</td>
    <td align="right">     7818.13</td>
    <td align="right">      190.33</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000097</td>
    <td align="right">     4489.28</td>
    <td align="right">      109.29</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000725</td>
    <td align="right">    33643.62</td>
    <td align="right">      819.05</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000163</td>
    <td align="right">     7577.08</td>
    <td align="right">      184.46</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000146</td>
    <td align="right">     6787.70</td>
    <td align="right">      165.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000262</td>
    <td align="right">    12148.17</td>
    <td align="right">      295.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000261</td>
    <td align="right">    12113.52</td>
    <td align="right">      294.90</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001481</td>
    <td align="right">    68706.99</td>
    <td align="right">     1672.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001476</td>
    <td align="right">    68480.78</td>
    <td align="right">     1667.17</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000241</td>
    <td align="right">    11193.23</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000241</td>
    <td align="right">    11166.68</td>
    <td align="right">      271.85</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001308</td>
    <td align="right">    60694.76</td>
    <td align="right">     1477.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000271</td>
    <td align="right">    12588.99</td>
    <td align="right">      306.48</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000270</td>
    <td align="right">    12533.24</td>
    <td align="right">      305.12</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001880</td>
    <td align="right">    87235.24</td>
    <td align="right">     2123.74</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001872</td>
    <td align="right">    86874.25</td>
    <td align="right">     2114.95</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000260</td>
    <td align="right">    12040.89</td>
    <td align="right">      293.14</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000259</td>
    <td align="right">    11995.16</td>
    <td align="right">      292.02</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000916</td>
    <td align="right">    42491.60</td>
    <td align="right">     1034.46</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002290</td>
    <td align="right">   106229.00</td>
    <td align="right">     2586.15</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.002204</td>
    <td align="right">   102277.64</td>
    <td align="right">     1654.59</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.005379</td>
    <td align="right">   249584.31</td>
    <td align="right">     3865.28</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.005158</td>
    <td align="right">   239306.55</td>
    <td align="right">     3403.00</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.009248</td>
    <td align="right">   429092.45</td>
    <td align="right">     6003.59</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       46.08</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       46.08</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       17.13</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       15.70</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       28.14</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       46.08</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.020116</td>
    <td align="right">      277.00</td>
    <td align="right">        6.76</td>
    <td align="right">        8.88</td>
    <td align="right">     1583.61</td>
    <td align="right">      105.67</td>
    <td align="right">      108.35</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.008639</td>
    <td align="right">      119.00</td>
    <td align="right">        6.19</td>
    <td align="right">        8.13</td>
    <td align="right">     1450.74</td>
    <td align="right">       45.40</td>
    <td align="right">       46.55</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.028712</td>
    <td align="right">      395.00</td>
    <td align="right">       11.10</td>
    <td align="right">       14.58</td>
    <td align="right">     2601.08</td>
    <td align="right">      150.68</td>
    <td align="right">      154.50</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.048585</td>
    <td align="right">      669.00</td>
    <td align="right">       18.18</td>
    <td align="right">       23.87</td>
    <td align="right">     4259.37</td>
    <td align="right">      255.21</td>
    <td align="right">      261.67</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       17.13</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       15.70</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       28.14</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       46.08</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.020116</td>
    <td align="right">    0.000024</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.002204</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.008639</td>
    <td align="right">    0.000055</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005379</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.028712</td>
    <td align="right">    0.000017</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.005158</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.048585</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.009248</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.106052</td>
    <td align="right">      119.31</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.081476</td>
    <td align="right">       91.66</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.329386</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.106052</td>
    <td align="right">  2956781.96</td>
    <td align="right">    0.149116</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  3780331.24</td>
    <td align="right">    0.081476</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.106052</td>
    <td align="right">    27094.81</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.081476</td>
    <td align="right">    20816.11</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.80</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.149116</td>
    <td align="right">      167.75</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.149116</td>
    <td align="right">    36650.22</td>
    <td align="right">       98.65</td>
    <td align="right">   211295.58</td>
    <td align="right">        9.87</td>
    <td align="right">    21129.56</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.149116</td>
    <td align="right">    39410.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.909</td>
    <td align="right">      17.149</td>
    <td align="right">       0.000</td>
    <td align="right">     390.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.919</td>
    <td align="right">      18.363</td>
    <td align="right">       0.000</td>
    <td align="right">     349.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.024</td>
    <td align="right">      22.010</td>
    <td align="right">       0.000</td>
    <td align="right">     352.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.988</td>
    <td align="right">      31.802</td>
    <td align="right">       0.000</td>
    <td align="right">     270.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.234</td>
    <td align="right">      41.544</td>
    <td align="right">       0.000</td>
    <td align="right">     112.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.998</td>
    <td align="right">      47.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.192</td>
    <td align="right">      48.456</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.283</td>
    <td align="right">      48.055</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.907</td>
    <td align="right">      48.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.285</td>
    <td align="right">      36.749</td>
    <td align="right">       0.000</td>
    <td align="right">     117.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.129</td>
    <td align="right">      27.764</td>
    <td align="right">       0.000</td>
    <td align="right">     259.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.989</td>
    <td align="right">      19.971</td>
    <td align="right">       0.000</td>
    <td align="right">     355.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.411</td>
    <td align="right">      34.075</td>
    <td align="right">       0.000</td>
    <td align="right">    2207.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.909</td>
    <td align="right">      17.149</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.283</td>
    <td align="right">      48.456</td>
    <td align="right">       0.000</td>
    <td align="right">     390.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.147</td>
    <td align="right">      16.137</td>
    <td align="right">       0.000</td>
    <td align="right">     533.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.210</td>
    <td align="right">      17.390</td>
    <td align="right">       0.000</td>
    <td align="right">     465.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.432</td>
    <td align="right">      21.005</td>
    <td align="right">       0.000</td>
    <td align="right">     410.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.629</td>
    <td align="right">      30.989</td>
    <td align="right">       0.000</td>
    <td align="right">     212.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.081</td>
    <td align="right">      40.614</td>
    <td align="right">       0.000</td>
    <td align="right">      88.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.684</td>
    <td align="right">      47.994</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.771</td>
    <td align="right">      50.559</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.747</td>
    <td align="right">      50.705</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.338</td>
    <td align="right">      49.836</td>
    <td align="right">       0.000</td>
    <td align="right">      33.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.732</td>
    <td align="right">      36.643</td>
    <td align="right">       0.000</td>
    <td align="right">     176.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.410</td>
    <td align="right">      27.314</td>
    <td align="right">       0.000</td>
    <td align="right">     354.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.187</td>
    <td align="right">      19.237</td>
    <td align="right">       0.000</td>
    <td align="right">     486.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.873</td>
    <td align="right">      34.200</td>
    <td align="right">       0.000</td>
    <td align="right">    2770.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.147</td>
    <td align="right">      16.137</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.771</td>
    <td align="right">      50.705</td>
    <td align="right">       0.000</td>
    <td align="right">     533.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.073</td>
    <td align="right">      16.127</td>
    <td align="right">       0.000</td>
    <td align="right">     546.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.123</td>
    <td align="right">      17.392</td>
    <td align="right">       0.000</td>
    <td align="right">     480.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.309</td>
    <td align="right">      21.070</td>
    <td align="right">       0.000</td>
    <td align="right">     444.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.389</td>
    <td align="right">      31.284</td>
    <td align="right">       0.000</td>
    <td align="right">     281.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.606</td>
    <td align="right">      41.689</td>
    <td align="right">       0.000</td>
    <td align="right">     144.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      20.980</td>
    <td align="right">      49.959</td>
    <td align="right">       0.000</td>
    <td align="right">      66.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.995</td>
    <td align="right">      52.807</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.015</td>
    <td align="right">      52.747</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.755</td>
    <td align="right">      51.416</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.445</td>
    <td align="right">      37.160</td>
    <td align="right">       0.000</td>
    <td align="right">     229.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.255</td>
    <td align="right">      27.466</td>
    <td align="right">       0.000</td>
    <td align="right">     381.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.108</td>
    <td align="right">      19.245</td>
    <td align="right">       0.000</td>
    <td align="right">     501.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.510</td>
    <td align="right">      35.039</td>
    <td align="right">       0.000</td>
    <td align="right">    3227.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.073</td>
    <td align="right">      16.127</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.015</td>
    <td align="right">      52.807</td>
    <td align="right">       0.000</td>
    <td align="right">     546.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.675</td>
    <td align="right">      16.896</td>
    <td align="right">       0.000</td>
    <td align="right">     628.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.717</td>
    <td align="right">      18.173</td>
    <td align="right">       0.000</td>
    <td align="right">     562.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.915</td>
    <td align="right">      21.874</td>
    <td align="right">       0.000</td>
    <td align="right">     565.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.196</td>
    <td align="right">      31.720</td>
    <td align="right">       0.000</td>
    <td align="right">     365.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.913</td>
    <td align="right">      40.908</td>
    <td align="right">       0.000</td>
    <td align="right">     159.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.541</td>
    <td align="right">      48.247</td>
    <td align="right">       0.000</td>
    <td align="right">      61.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.775</td>
    <td align="right">      50.294</td>
    <td align="right">       0.000</td>
    <td align="right">      28.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.552</td>
    <td align="right">      51.021</td>
    <td align="right">       0.000</td>
    <td align="right">      36.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.954</td>
    <td align="right">      50.859</td>
    <td align="right">       0.000</td>
    <td align="right">     110.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.241</td>
    <td align="right">      37.587</td>
    <td align="right">       0.000</td>
    <td align="right">     319.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.867</td>
    <td align="right">      28.312</td>
    <td align="right">       0.000</td>
    <td align="right">     486.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.675</td>
    <td align="right">      20.157</td>
    <td align="right">       0.000</td>
    <td align="right">     614.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.513</td>
    <td align="right">      34.831</td>
    <td align="right">       0.000</td>
    <td align="right">    3936.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.675</td>
    <td align="right">      16.896</td>
    <td align="right">       0.000</td>
    <td align="right">      28.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.775</td>
    <td align="right">      51.021</td>
    <td align="right">       0.000</td>
    <td align="right">     628.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.511</td>
    <td align="right">      16.186</td>
    <td align="right">       0.000</td>
    <td align="right">     364.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.584</td>
    <td align="right">      17.384</td>
    <td align="right">       0.000</td>
    <td align="right">     311.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.787</td>
    <td align="right">      20.883</td>
    <td align="right">       0.000</td>
    <td align="right">     245.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.855</td>
    <td align="right">      30.589</td>
    <td align="right">       0.000</td>
    <td align="right">     137.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.972</td>
    <td align="right">      40.807</td>
    <td align="right">       0.000</td>
    <td align="right">      99.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.211</td>
    <td align="right">      49.111</td>
    <td align="right">       0.000</td>
    <td align="right">      51.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.100</td>
    <td align="right">      52.157</td>
    <td align="right">       0.000</td>
    <td align="right">      46.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.211</td>
    <td align="right">      51.762</td>
    <td align="right">       0.000</td>
    <td align="right">      32.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.026</td>
    <td align="right">      50.479</td>
    <td align="right">       0.000</td>
    <td align="right">      63.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.827</td>
    <td align="right">      36.418</td>
    <td align="right">       0.000</td>
    <td align="right">     140.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.705</td>
    <td align="right">      27.035</td>
    <td align="right">       0.000</td>
    <td align="right">     233.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.594</td>
    <td align="right">      19.144</td>
    <td align="right">       0.000</td>
    <td align="right">     299.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.869</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
    <td align="right">    2024.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.511</td>
    <td align="right">      16.186</td>
    <td align="right">       0.000</td>
    <td align="right">      32.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.211</td>
    <td align="right">      52.157</td>
    <td align="right">       0.000</td>
    <td align="right">     364.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.500</td>
    <td align="right">      16.191</td>
    <td align="right">       0.000</td>
    <td align="right">     366.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.570</td>
    <td align="right">      17.397</td>
    <td align="right">       0.000</td>
    <td align="right">     315.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.769</td>
    <td align="right">      20.902</td>
    <td align="right">       0.000</td>
    <td align="right">     254.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.837</td>
    <td align="right">      30.618</td>
    <td align="right">       0.000</td>
    <td align="right">     143.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.957</td>
    <td align="right">      40.842</td>
    <td align="right">       0.000</td>
    <td align="right">     101.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.193</td>
    <td align="right">      49.166</td>
    <td align="right">       0.000</td>
    <td align="right">      55.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.085</td>
    <td align="right">      52.208</td>
    <td align="right">       0.000</td>
    <td align="right">      49.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.192</td>
    <td align="right">      51.823</td>
    <td align="right">       0.000</td>
    <td align="right">      36.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.010</td>
    <td align="right">      50.527</td>
    <td align="right">       0.000</td>
    <td align="right">      65.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.814</td>
    <td align="right">      36.443</td>
    <td align="right">       0.000</td>
    <td align="right">     141.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.693</td>
    <td align="right">      27.056</td>
    <td align="right">       0.000</td>
    <td align="right">     237.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.579</td>
    <td align="right">      19.159</td>
    <td align="right">       0.000</td>
    <td align="right">     305.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.854</td>
    <td align="right">      34.532</td>
    <td align="right">       0.000</td>
    <td align="right">    2072.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.500</td>
    <td align="right">      16.191</td>
    <td align="right">       0.000</td>
    <td align="right">      36.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.193</td>
    <td align="right">      52.208</td>
    <td align="right">       0.000</td>
    <td align="right">     366.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.587</td>
    <td align="right">      16.118</td>
    <td align="right">       0.000</td>
    <td align="right">     339.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.671</td>
    <td align="right">      17.296</td>
    <td align="right">       0.000</td>
    <td align="right">     277.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.879</td>
    <td align="right">      20.777</td>
    <td align="right">       0.000</td>
    <td align="right">     209.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.925</td>
    <td align="right">      30.469</td>
    <td align="right">       0.000</td>
    <td align="right">     123.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.031</td>
    <td align="right">      40.667</td>
    <td align="right">       0.000</td>
    <td align="right">      85.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.247</td>
    <td align="right">      49.002</td>
    <td align="right">       0.000</td>
    <td align="right">      45.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.150</td>
    <td align="right">      51.994</td>
    <td align="right">       0.000</td>
    <td align="right">      38.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.285</td>
    <td align="right">      51.520</td>
    <td align="right">       0.000</td>
    <td align="right">      24.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.133</td>
    <td align="right">      50.146</td>
    <td align="right">       0.000</td>
    <td align="right">      48.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.940</td>
    <td align="right">      36.174</td>
    <td align="right">       0.000</td>
    <td align="right">     120.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.790</td>
    <td align="right">      26.903</td>
    <td align="right">       0.000</td>
    <td align="right">     207.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.655</td>
    <td align="right">      19.081</td>
    <td align="right">       0.000</td>
    <td align="right">     272.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.945</td>
    <td align="right">      34.349</td>
    <td align="right">       0.000</td>
    <td align="right">    1789.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.587</td>
    <td align="right">      16.118</td>
    <td align="right">       0.000</td>
    <td align="right">      24.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.285</td>
    <td align="right">      51.994</td>
    <td align="right">       0.000</td>
    <td align="right">     339.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.574</td>
    <td align="right">      16.126</td>
    <td align="right">       0.000</td>
    <td align="right">     343.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.653</td>
    <td align="right">      17.312</td>
    <td align="right">       0.000</td>
    <td align="right">     284.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.857</td>
    <td align="right">      20.800</td>
    <td align="right">       0.000</td>
    <td align="right">     221.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.905</td>
    <td align="right">      30.501</td>
    <td align="right">       0.000</td>
    <td align="right">     128.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.013</td>
    <td align="right">      40.708</td>
    <td align="right">       0.000</td>
    <td align="right">      89.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.226</td>
    <td align="right">      49.066</td>
    <td align="right">       0.000</td>
    <td align="right">      48.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.132</td>
    <td align="right">      52.052</td>
    <td align="right">       0.000</td>
    <td align="right">      41.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.264</td>
    <td align="right">      51.591</td>
    <td align="right">       0.000</td>
    <td align="right">      28.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.113</td>
    <td align="right">      50.209</td>
    <td align="right">       0.000</td>
    <td align="right">      52.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.923</td>
    <td align="right">      36.208</td>
    <td align="right">       0.000</td>
    <td align="right">     123.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.775</td>
    <td align="right">      26.928</td>
    <td align="right">       0.000</td>
    <td align="right">     212.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.637</td>
    <td align="right">      19.098</td>
    <td align="right">       0.000</td>
    <td align="right">     283.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.926</td>
    <td align="right">      34.387</td>
    <td align="right">       0.000</td>
    <td align="right">    1856.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.574</td>
    <td align="right">      16.126</td>
    <td align="right">       0.000</td>
    <td align="right">      28.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.264</td>
    <td align="right">      52.052</td>
    <td align="right">       0.000</td>
    <td align="right">     343.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.784</td>
    <td align="right">      18.373</td>
    <td align="right">       0.000</td>
    <td align="right">     481.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.852</td>
    <td align="right">      19.594</td>
    <td align="right">       0.000</td>
    <td align="right">     413.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.140</td>
    <td align="right">      23.204</td>
    <td align="right">       0.000</td>
    <td align="right">     391.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.430</td>
    <td align="right">      32.633</td>
    <td align="right">       0.000</td>
    <td align="right">     270.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.061</td>
    <td align="right">      41.907</td>
    <td align="right">       0.000</td>
    <td align="right">     143.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.587</td>
    <td align="right">      49.251</td>
    <td align="right">       0.000</td>
    <td align="right">      57.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.764</td>
    <td align="right">      51.404</td>
    <td align="right">       0.000</td>
    <td align="right">      36.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.648</td>
    <td align="right">      51.865</td>
    <td align="right">       0.000</td>
    <td align="right">      38.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.178</td>
    <td align="right">      51.351</td>
    <td align="right">       0.000</td>
    <td align="right">      93.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.599</td>
    <td align="right">      38.153</td>
    <td align="right">       0.000</td>
    <td align="right">     232.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.083</td>
    <td align="right">      29.542</td>
    <td align="right">       0.000</td>
    <td align="right">     343.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.747</td>
    <td align="right">      21.586</td>
    <td align="right">       0.000</td>
    <td align="right">     463.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.667</td>
    <td align="right">      35.897</td>
    <td align="right">       0.000</td>
    <td align="right">    2965.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.747</td>
    <td align="right">      18.373</td>
    <td align="right">       0.000</td>
    <td align="right">      36.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.764</td>
    <td align="right">      51.865</td>
    <td align="right">       0.000</td>
    <td align="right">     481.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.977</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      47.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.033</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      47.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.190</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.959</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.753</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.195</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTN_LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.224</td>
    <td align="right">      15.030</td>
    <td align="right">       0.000</td>
    <td align="right">     153.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.412</td>
    <td align="right">      16.068</td>
    <td align="right">       0.000</td>
    <td align="right">      97.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.741</td>
    <td align="right">      19.238</td>
    <td align="right">       0.000</td>
    <td align="right">      43.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.881</td>
    <td align="right">      28.433</td>
    <td align="right">       0.000</td>
    <td align="right">      13.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.059</td>
    <td align="right">      37.918</td>
    <td align="right">       0.000</td>
    <td align="right">      10.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.239</td>
    <td align="right">      45.484</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.225</td>
    <td align="right">      47.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.235</td>
    <td align="right">      47.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.087</td>
    <td align="right">      46.744</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.839</td>
    <td align="right">      33.930</td>
    <td align="right">       0.000</td>
    <td align="right">      25.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.603</td>
    <td align="right">      25.142</td>
    <td align="right">       0.000</td>
    <td align="right">      57.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.380</td>
    <td align="right">      17.757</td>
    <td align="right">       0.000</td>
    <td align="right">     102.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.832</td>
    <td align="right">      31.938</td>
    <td align="right">       0.000</td>
    <td align="right">     504.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.224</td>
    <td align="right">      15.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.239</td>
    <td align="right">      47.875</td>
    <td align="right">       0.000</td>
    <td align="right">     153.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.902</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.014</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      43.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA2_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.607</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.013</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.693</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      43.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.106</td>
    <td align="right">      49.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRIAGE_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.876</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      47.718</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.303</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.105</td>
    <td align="right">      48.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.683</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.104</td>
    <td align="right">      43.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.105</td>
    <td align="right">      49.319</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      15.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.930</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      20.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      29.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      40.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      48.640</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      51.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      51.446</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      49.827</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      35.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      26.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      17.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      33.730</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      15.323</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      51.603</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_NURSESTN_LOBBY_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      22.287</td>
    <td align="right">      14.037</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      22.388</td>
    <td align="right">      15.067</td>
    <td align="right">       0.000</td>
    <td align="right">       4.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      22.451</td>
    <td align="right">      18.358</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.422</td>
    <td align="right">      27.454</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.383</td>
    <td align="right">      37.131</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.427</td>
    <td align="right">      44.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.369</td>
    <td align="right">      47.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.427</td>
    <td align="right">      46.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.385</td>
    <td align="right">      45.638</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.370</td>
    <td align="right">      32.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      22.388</td>
    <td align="right">      23.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      22.393</td>
    <td align="right">      16.665</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      22.391</td>
    <td align="right">      30.947</td>
    <td align="right">       0.000</td>
    <td align="right">      26.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      22.287</td>
    <td align="right">      14.037</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.451</td>
    <td align="right">      47.022</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      39.197</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      40.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      47.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      48.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      48.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.741</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      41.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      40.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.821</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.100</td>
    <td align="right">      42.825</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      48.997</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.099</td>
    <td align="right">       0.000</td>
    <td align="right">     287.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.148</td>
    <td align="right">       0.000</td>
    <td align="right">     148.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      33.718</td>
    <td align="right">       0.000</td>
    <td align="right">      21.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      35.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      41.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.107</td>
    <td align="right">      49.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      53.427</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.123</td>
    <td align="right">      53.632</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      49.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.792</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.099</td>
    <td align="right">      35.446</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.291</td>
    <td align="right">       0.000</td>
    <td align="right">     243.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.106</td>
    <td align="right">      40.921</td>
    <td align="right">       0.000</td>
    <td align="right">     705.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.140</td>
    <td align="right">      53.632</td>
    <td align="right">       0.000</td>
    <td align="right">     287.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      14.747</td>
    <td align="right">       0.000</td>
    <td align="right">     152.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.360</td>
    <td align="right">       0.000</td>
    <td align="right">      55.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      19.894</td>
    <td align="right">       0.000</td>
    <td align="right">       1.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      29.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      48.315</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.284</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      49.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      34.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      26.245</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      17.220</td>
    <td align="right">       0.000</td>
    <td align="right">      98.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      33.329</td>
    <td align="right">       0.000</td>
    <td align="right">     307.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      14.747</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      51.284</td>
    <td align="right">       0.000</td>
    <td align="right">     152.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      17.579</td>
    <td align="right">      28.506</td>
    <td align="right">       0.000</td>
    <td align="right">     649.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      17.656</td>
    <td align="right">      29.774</td>
    <td align="right">       0.000</td>
    <td align="right">     583.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      17.934</td>
    <td align="right">      33.501</td>
    <td align="right">       0.000</td>
    <td align="right">     623.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      18.295</td>
    <td align="right">      43.648</td>
    <td align="right">       0.000</td>
    <td align="right">     456.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.038</td>
    <td align="right">      53.097</td>
    <td align="right">       0.000</td>
    <td align="right">     293.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.621</td>
    <td align="right">      60.602</td>
    <td align="right">       0.000</td>
    <td align="right">     166.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.813</td>
    <td align="right">      62.757</td>
    <td align="right">       0.000</td>
    <td align="right">     126.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.596</td>
    <td align="right">      63.393</td>
    <td align="right">       0.000</td>
    <td align="right">     164.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.080</td>
    <td align="right">      63.339</td>
    <td align="right">       0.000</td>
    <td align="right">     238.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      18.385</td>
    <td align="right">      49.779</td>
    <td align="right">       0.000</td>
    <td align="right">     413.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      17.882</td>
    <td align="right">      40.405</td>
    <td align="right">       0.000</td>
    <td align="right">     566.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      17.591</td>
    <td align="right">      31.939</td>
    <td align="right">       0.000</td>
    <td align="right">     643.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      18.551</td>
    <td align="right">      46.892</td>
    <td align="right">       0.000</td>
    <td align="right">    4924.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      17.579</td>
    <td align="right">      28.506</td>
    <td align="right">       0.000</td>
    <td align="right">     126.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.813</td>
    <td align="right">      63.393</td>
    <td align="right">       0.000</td>
    <td align="right">     649.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.618</td>
    <td align="right">      16.548</td>
    <td align="right">       0.000</td>
    <td align="right">     364.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.621</td>
    <td align="right">      17.855</td>
    <td align="right">       0.000</td>
    <td align="right">     330.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      21.827</td>
    <td align="right">       0.000</td>
    <td align="right">     353.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.616</td>
    <td align="right">      32.479</td>
    <td align="right">       0.000</td>
    <td align="right">     334.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.646</td>
    <td align="right">      44.003</td>
    <td align="right">       0.000</td>
    <td align="right">     316.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.666</td>
    <td align="right">      53.122</td>
    <td align="right">       0.000</td>
    <td align="right">     283.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.598</td>
    <td align="right">      56.040</td>
    <td align="right">       0.000</td>
    <td align="right">     297.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.671</td>
    <td align="right">      55.622</td>
    <td align="right">       0.000</td>
    <td align="right">     284.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.617</td>
    <td align="right">      54.318</td>
    <td align="right">       0.000</td>
    <td align="right">     290.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.619</td>
    <td align="right">      38.844</td>
    <td align="right">       0.000</td>
    <td align="right">     327.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.634</td>
    <td align="right">      28.338</td>
    <td align="right">       0.000</td>
    <td align="right">     327.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.597</td>
    <td align="right">      19.796</td>
    <td align="right">       0.000</td>
    <td align="right">     358.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.631</td>
    <td align="right">      36.755</td>
    <td align="right">       0.000</td>
    <td align="right">    3866.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.597</td>
    <td align="right">      16.548</td>
    <td align="right">       0.000</td>
    <td align="right">     283.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.671</td>
    <td align="right">      56.040</td>
    <td align="right">       0.000</td>
    <td align="right">     364.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.618</td>
    <td align="right">      16.996</td>
    <td align="right">       0.000</td>
    <td align="right">     364.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.621</td>
    <td align="right">      18.291</td>
    <td align="right">       0.000</td>
    <td align="right">     330.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      22.238</td>
    <td align="right">       0.000</td>
    <td align="right">     353.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.616</td>
    <td align="right">      32.635</td>
    <td align="right">       0.000</td>
    <td align="right">     334.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.646</td>
    <td align="right">      44.118</td>
    <td align="right">       0.000</td>
    <td align="right">     316.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.665</td>
    <td align="right">      53.420</td>
    <td align="right">       0.000</td>
    <td align="right">     283.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.598</td>
    <td align="right">      56.413</td>
    <td align="right">       0.000</td>
    <td align="right">     297.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.671</td>
    <td align="right">      56.012</td>
    <td align="right">       0.000</td>
    <td align="right">     284.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.617</td>
    <td align="right">      54.568</td>
    <td align="right">       0.000</td>
    <td align="right">     290.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.620</td>
    <td align="right">      38.988</td>
    <td align="right">       0.000</td>
    <td align="right">     326.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.634</td>
    <td align="right">      28.674</td>
    <td align="right">       0.000</td>
    <td align="right">     326.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.597</td>
    <td align="right">      20.257</td>
    <td align="right">       0.000</td>
    <td align="right">     357.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.631</td>
    <td align="right">      37.073</td>
    <td align="right">       0.000</td>
    <td align="right">    3865.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.597</td>
    <td align="right">      16.996</td>
    <td align="right">       0.000</td>
    <td align="right">     283.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.671</td>
    <td align="right">      56.413</td>
    <td align="right">       0.000</td>
    <td align="right">     364.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_RECORDS_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:07</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.743</td>
    <td align="right">      16.487</td>
    <td align="right">       0.000</td>
    <td align="right">     605.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.782</td>
    <td align="right">      17.768</td>
    <td align="right">       0.000</td>
    <td align="right">     548.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.007</td>
    <td align="right">      21.466</td>
    <td align="right">       0.000</td>
    <td align="right">     513.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.279</td>
    <td align="right">      31.542</td>
    <td align="right">       0.000</td>
    <td align="right">     298.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.848</td>
    <td align="right">      41.198</td>
    <td align="right">       0.000</td>
    <td align="right">     111.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.587</td>
    <td align="right">      48.426</td>
    <td align="right">       0.000</td>
    <td align="right">      12.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.736</td>
    <td align="right">      50.906</td>
    <td align="right">       0.000</td>
