<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital Pre-1980 V1.2_4.0 BOULDER CO USA TMY2-94018 WMO#=724699
  2010-02-05
  22:34:01 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>BOULDER CO USA TMY2-94018 WMO#=724699</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  22:34:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    38816.66</td>
    <td align="right">     1731.17</td>
    <td align="right">     1731.17</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    38816.66</td>
    <td align="right">     1731.17</td>
    <td align="right">     1731.17</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   100680.98</td>
    <td align="right">     4490.23</td>
    <td align="right">     4490.23</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   100680.98</td>
    <td align="right">     4490.23</td>
    <td align="right">     4490.23</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    10509.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1782.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      108.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2638.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1025.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      550.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14251.15</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     2485.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.45</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      761.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      180.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    26187.42</td>
    <td align="right">    12629.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    19213.21</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    10509.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1782.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      108.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2638.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">     1025.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      550.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    14251.15</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     2485.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      924.45</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      761.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       40.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       86.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      378.31</td>
    <td align="right">      502.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.28</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1167.92</td>
    <td align="right">      563.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      378.31</td>
    <td align="right">      502.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      411.28</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1167.92</td>
    <td align="right">      563.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.86</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    26187.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    26187.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    26187.42</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    26187.42</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    19213.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    19213.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    19213.21</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      198.25</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      726.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6099.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1PEOPLE">CORRIDOR_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2PEOPLE">CORRIDOR_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5PEOPLE">CORRIDOR_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3PEOPLE">CORRIDOR_NW_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4PEOPLE">CORRIDOR_NW_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3PEOPLE">CORRIDOR_SE_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4PEOPLE">CORRIDOR_SE_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5PEOPLE">DINING_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1PEOPLE">ER_EXAM1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1PEOPLE">ER_EXAM3_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1PEOPLE">ER_NURSESTN_LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1PEOPLE">ER_TRAUMA1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1PEOPLE">ER_TRAUMA2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1PEOPLE">ER_TRIAGE_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2PEOPLE">ICU_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2PEOPLE">ICU_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2PEOPLE">IC_PATROOM1_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2PEOPLE">IC_PATROOM2_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2PEOPLE">IC_PATROOM3_MULT6_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5PEOPLE">KITCHEN_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3PEOPLE">LAB_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4PEOPLE">LAB_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1PEOPLE">LOBBY_RECORDS_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3PEOPLE">NURSESTN_LOBBY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4PEOPLE">NURSESTN_LOBBY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5PEOPLE">NURSESTN_LOBBY_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2PEOPLE">OR1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2PEOPLE">OR2_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2PEOPLE">OR3_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2PEOPLE">OR4_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2PEOPLE">OR_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5PEOPLE">OFFICE1_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1PEOPLE">OFFICE1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5PEOPLE">OFFICE2_MULT5_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5PEOPLE">OFFICE3_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5PEOPLE">OFFICE4_MULT6_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3PEOPLE">PATROOM1_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4PEOPLE">PATROOM1_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3PEOPLE">PATROOM2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4PEOPLE">PATROOM2_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3PEOPLE">PATROOM3_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4PEOPLE">PATROOM3_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3PEOPLE">PATROOM4_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4PEOPLE">PATROOM4_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3PEOPLE">PATROOM5_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4PEOPLE">PATROOM5_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3PEOPLE">PATROOM6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4PEOPLE">PATROOM6_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3PEOPLE">PATROOM7_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4PEOPLE">PATROOM7_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3PEOPLE">PATROOM8_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4PEOPLE">PATROOM8_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3PEOPLE">PHYSTHERAPY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4PEOPLE">RADIOLOGY_FLR_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_1">CAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_2">CAV_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">BOULDER CO USA TMY2-94018 WMO#=724699</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       40.02</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -105.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1634.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -18.60</td>
    <td align="right">        0.00</td>
    <td align="right">      -18.60</td>
    <td align="right">           0</td>
    <td align="right">        2.90</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       27.40</td>
    <td align="right">       15.20</td>
    <td align="right">       18.60</td>
    <td align="right">           0</td>
    <td align="right">        5.00</td>
    <td align="right">      350.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.422</td>
    <td align="right">       0.459</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.914</td>
    <td align="right">       1.059</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  2115572.53</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  3296962.43</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1997955.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   448041.26</td>
    <td align="right">   270536.39</td>
    <td align="right">   177504.86</td>
    <td align="right">        0.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   281805.86</td>
    <td align="right">   206136.36</td>
    <td align="right">    75669.50</td>
    <td align="right">        0.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   722928.81</td>
    <td align="right">   445062.12</td>
    <td align="right">   277866.70</td>
    <td align="right">        0.62</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1219206.35</td>
    <td align="right">   745699.65</td>
    <td align="right">   473506.70</td>
    <td align="right">        0.61</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    52954.08</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10256.60</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13750.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15033.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13694.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13694.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13694.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13694.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    44158.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53878.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53878.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49941.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13469.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13469.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    53878.84</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   180314.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29841.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30576.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12163.99</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    59429.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   122988.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    63929.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    63929.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    43214.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29410.03</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29969.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42657.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48938.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   255357.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49705.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   198618.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    33737.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6515.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3464.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30437.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6290.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5395.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50505.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50505.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9403.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9359.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56936.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    56589.01</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8636.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     8592.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50505.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50505.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10095.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10039.28</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76653.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76264.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9615.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9560.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    35358.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    88395.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    70935.53</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   185725.17</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   153466.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   279396.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.38</td>
    <td align="right">    29248.91</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       17.74</td>
    <td align="right">    29857.19</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       29.57</td>
    <td align="right">    49455.24</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       48.99</td>
    <td align="right">    81161.92</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    19386.29</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    18154.48</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.80</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    28198.36</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    58036.16</td>
    <td align="right">       4.330</td>
    <td align="right">       5.196</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       23.75</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    11240.16</td>
    <td align="right">       0.839</td>
    <td align="right">       1.006</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.94</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    10581.81</td>
    <td align="right">       0.790</td>
    <td align="right">       1.349</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    16475.21</td>
    <td align="right">       1.229</td>
    <td align="right">       1.475</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       25.27</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    12437.32</td>
    <td align="right">       0.928</td>
    <td align="right">       1.344</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       13.04</td>
    <td align="right">     0.01143</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    12885.94</td>
    <td align="right">       0.962</td>
    <td align="right">       1.344</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       13.04</td>
    <td align="right">     0.01143</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    12711.67</td>
    <td align="right">       0.949</td>
    <td align="right">       1.344</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       13.04</td>
    <td align="right">     0.01143</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    13185.80</td>
    <td align="right">       0.984</td>
    <td align="right">       1.344</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       13.04</td>
    <td align="right">     0.01143</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    48381.88</td>
    <td align="right">       3.611</td>
    <td align="right">       4.333</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       26.18</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     9733.97</td>
    <td align="right">       0.727</td>
    <td align="right">       1.586</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       26.18</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">    10044.51</td>
    <td align="right">       0.750</td>
    <td align="right">       1.586</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       26.72</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    54732.99</td>
    <td align="right">       4.084</td>
    <td align="right">       4.901</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       19.69</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3571.49</td>
    <td align="right">       0.267</td>
    <td align="right">       0.397</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       26.72</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3467.60</td>
    <td align="right">       0.259</td>
    <td align="right">       0.397</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.94</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    10954.52</td>
    <td align="right">       0.818</td>
    <td align="right">       1.586</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       26.94</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    59278.81</td>
    <td align="right">       4.424</td>
    <td align="right">       5.308</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       24.13</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32706.78</td>
    <td align="right">       2.440</td>
    <td align="right">       2.928</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       17.60</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    10049.47</td>
    <td align="right">       0.750</td>
    <td align="right">       0.900</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       27.17</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3997.75</td>
    <td align="right">       0.298</td>
    <td align="right">       0.358</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    19534.95</td>
    <td align="right">       1.458</td>
    <td align="right">       1.750</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    54235.39</td>
    <td align="right">       3.017</td>
    <td align="right">       3.621</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       26.18</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19759.35</td>
    <td align="right">       1.474</td>
    <td align="right">       1.882</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       23.90</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19796.51</td>
    <td align="right">       1.477</td>
    <td align="right">       1.882</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       22.76</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    47358.61</td>
    <td align="right">       3.534</td>
    <td align="right">       4.241</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32233.58</td>
    <td align="right">       2.405</td>
    <td align="right">       2.886</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       16.87</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    32847.18</td>
    <td align="right">       2.451</td>
    <td align="right">       2.941</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       16.87</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    46749.46</td>
    <td align="right">       3.488</td>
    <td align="right">       4.186</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       25.27</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    10816.88</td>
    <td align="right">       1.201</td>
    <td align="right">       1.441</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       13.57</td>
    <td align="right">     0.01185</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    56428.21</td>
    <td align="right">       6.265</td>
    <td align="right">       7.517</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       13.57</td>
    <td align="right">     0.01185</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    10986.04</td>
    <td align="right">       1.219</td>
    <td align="right">       1.463</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       13.57</td>
    <td align="right">     0.01185</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    43926.02</td>
    <td align="right">       4.873</td>
    <td align="right">       5.847</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    36971.52</td>
    <td align="right">       2.759</td>
    <td align="right">       3.311</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7138.03</td>
    <td align="right">       0.533</td>
    <td align="right">       0.639</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.89</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     3795.28</td>
    <td align="right">       0.283</td>
    <td align="right">       0.340</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    33352.60</td>
    <td align="right">       2.489</td>
    <td align="right">       2.987</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6891.63</td>
    <td align="right">       0.514</td>
    <td align="right">       0.617</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5910.92</td>
    <td align="right">       0.441</td>
    <td align="right">       0.529</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       26.72</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    15602.82</td>
    <td align="right">       1.165</td>
    <td align="right">       1.487</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    15565.11</td>
    <td align="right">       1.162</td>
    <td align="right">       1.487</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3089.57</td>
    <td align="right">       0.231</td>
    <td align="right">       0.277</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     3075.41</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    18712.43</td>
    <td align="right">       1.397</td>
    <td align="right">       1.676</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    18598.29</td>
    <td align="right">       1.388</td>
    <td align="right">       1.666</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       20.98</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2837.67</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2823.31</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       27.40</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    14055.92</td>
    <td align="right">       1.049</td>
    <td align="right">       1.487</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       27.17</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    14017.62</td>
    <td align="right">       1.046</td>
    <td align="right">       1.487</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       27.17</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3317.43</td>
    <td align="right">       0.248</td>
    <td align="right">       0.297</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.89</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3298.86</td>
    <td align="right">       0.246</td>
    <td align="right">       0.296</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       24.89</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    25196.26</td>
    <td align="right">       1.880</td>
    <td align="right">       2.257</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    25068.48</td>
    <td align="right">       1.871</td>
    <td align="right">       2.245</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     3160.11</td>
    <td align="right">       0.236</td>
    <td align="right">       0.283</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     3141.89</td>
    <td align="right">       0.235</td>
    <td align="right">       0.281</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       24.51</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24697.16</td>
    <td align="right">       1.843</td>
    <td align="right">       3.470</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       20.33</td>
    <td align="right">     0.01279</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42694.48</td>
    <td align="right">       3.186</td>
    <td align="right">       8.674</td>
    <td align="right">BOULDER ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       23.75</td>
    <td align="right">     0.01279</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     1778.59</td>
    <td align="right">       0.050</td>
    <td align="right">       1.006</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    16992.49</td>
    <td align="right">       0.486</td>
    <td align="right">       0.583</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    16826.92</td>
    <td align="right">       0.481</td>
    <td align="right">       0.577</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    30850.09</td>
    <td align="right">       0.871</td>
    <td align="right">       1.045</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.142</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    48819.43</td>
    <td align="right">       1.379</td>
    <td align="right">       1.655</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">     5303.70</td>
    <td align="right">       0.152</td>
    <td align="right">       0.264</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     2464.80</td>
    <td align="right">       0.070</td>
    <td align="right">       0.264</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.177</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     2794.81</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     2794.57</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">     4418.82</td>
    <td align="right">       0.126</td>
    <td align="right">       0.264</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.465</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     6660.28</td>
    <td align="right">       0.190</td>
    <td align="right">       0.248</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     4187.45</td>
    <td align="right">       0.120</td>
    <td align="right">       0.144</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     7975.69</td>
    <td align="right">       0.228</td>
    <td align="right">       0.297</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    66381.24</td>
    <td align="right">       1.742</td>
    <td align="right">       2.091</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    65707.19</td>
    <td align="right">       1.879</td>
    <td align="right">       2.255</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    46972.16</td>
    <td align="right">       1.321</td>
    <td align="right">       1.585</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">      286.38</td>
    <td align="right">       0.007</td>
    <td align="right">       0.198</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.198</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    27100.73</td>
    <td align="right">       0.775</td>
    <td align="right">       0.930</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:30:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    11638.44</td>
    <td align="right">       0.330</td>
    <td align="right">       0.396</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     7990.93</td>
    <td align="right">       0.227</td>
    <td align="right">       0.272</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    34186.32</td>
    <td align="right">       0.968</td>
    <td align="right">       1.162</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    11623.98</td>
    <td align="right">       0.330</td>
    <td align="right">       0.396</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    14142.24</td>
    <td align="right">       0.401</td>
    <td align="right">       0.482</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    17400.93</td>
    <td align="right">       0.498</td>
    <td align="right">       0.597</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    17480.21</td>
    <td align="right">       0.500</td>
    <td align="right">       0.600</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     5275.84</td>
    <td align="right">       0.151</td>
    <td align="right">       0.181</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     5295.79</td>
    <td align="right">       0.151</td>
    <td align="right">       0.182</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    16822.07</td>
    <td align="right">       0.481</td>
    <td align="right">       0.577</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    16898.72</td>
    <td align="right">       0.483</td>
    <td align="right">       0.580</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     5278.99</td>
    <td align="right">       0.151</td>
    <td align="right">       0.181</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     5296.53</td>
    <td align="right">       0.151</td>
    <td align="right">       0.182</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    17476.86</td>
    <td align="right">       0.500</td>
    <td align="right">       0.600</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    17541.10</td>
    <td align="right">       0.502</td>
    <td align="right">       0.602</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     4699.26</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     4715.21</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    16888.13</td>
    <td align="right">       0.483</td>
    <td align="right">       0.579</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    16950.31</td>
    <td align="right">       0.485</td>
    <td align="right">       0.582</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     4700.75</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4714.79</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:00:00</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">BOULDER ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -18.60</td>
    <td align="right">     0.00088</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       17.38</td>
    <td align="right">       17.38</td>
    <td align="right">        4.93</td>
    <td align="right">        4.93</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       17.74</td>
    <td align="right">       17.74</td>
    <td align="right">        3.01</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       29.57</td>
    <td align="right">       29.57</td>
    <td align="right">        9.18</td>
    <td align="right">        9.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       48.99</td>
    <td align="right">       48.99</td>
    <td align="right">       15.25</td>
    <td align="right">       15.25</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       29.57</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       48.99</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     2767.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     2767.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     1901.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1901.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     2620.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     2620.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     3787.75</td>
    <td align="right">     7743.50</td>
    <td align="right">     3776.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     1347.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     1347.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     1385.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     1385.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     1050.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     1050.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     1091.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     1091.50</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     2884.50</td>
    <td align="right">     7137.00</td>
    <td align="right">     2663.25</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">      393.25</td>
    <td align="right">     7749.00</td>
    <td align="right">      392.50</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       49.25</td>
    <td align="right">     7653.25</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">      348.25</td>
    <td align="right">     8640.25</td>
    <td align="right">      318.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">      194.00</td>
    <td align="right">     8759.00</td>
    <td align="right">      194.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     4787.25</td>
    <td align="right">     7556.50</td>
    <td align="right">     4642.25</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     3725.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3725.50</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     3719.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3719.25</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     3010.25</td>
    <td align="right">     7828.00</td>
    <td align="right">     3010.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      363.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      363.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      424.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      424.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     3057.00</td>
    <td align="right">     7616.50</td>
    <td align="right">     2992.50</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     1079.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     1079.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       51.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       51.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      476.25</td>
    <td align="right">     8760.00</td>
    <td align="right">      476.25</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      583.25</td>
    <td align="right">     7809.50</td>
    <td align="right">      583.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     3820.75</td>
    <td align="right">     7210.00</td>
    <td align="right">     3595.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     2155.25</td>
    <td align="right">     7651.50</td>
    <td align="right">     2122.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     3810.00</td>
    <td align="right">     7477.00</td>
    <td align="right">     3685.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     4496.25</td>
    <td align="right">     7399.00</td>
    <td align="right">     4335.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     4250.75</td>
    <td align="right">     7668.00</td>
    <td align="right">     4200.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       18.50</td>
    <td align="right">     8696.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">      374.75</td>
    <td align="right">     8732.50</td>
    <td align="right">      374.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">      546.75</td>
    <td align="right">     8249.75</td>
    <td align="right">      332.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     1155.00</td>
    <td align="right">     8699.50</td>
    <td align="right">     1149.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">      890.25</td>
    <td align="right">     8750.25</td>
    <td align="right">      890.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       24.00</td>
    <td align="right">     8751.75</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2478.50</td>
    <td align="right">     8746.00</td>
    <td align="right">     2478.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     1252.75</td>
    <td align="right">     8507.00</td>
    <td align="right">     1165.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       61.25</td>
    <td align="right">     8760.00</td>
    <td align="right">       61.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       65.50</td>
    <td align="right">     8760.00</td>
    <td align="right">       65.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">      496.50</td>
    <td align="right">     8612.25</td>
    <td align="right">      454.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">      311.75</td>
    <td align="right">     8745.50</td>
    <td align="right">      311.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        1.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        1.75</td>
    <td align="right">     8760.00</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     1395.00</td>
    <td align="right">     8715.25</td>
    <td align="right">     1393.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2822.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     2822.25</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      969.50</td>
    <td align="right">     7830.00</td>
    <td align="right">      969.50</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     2348.75</td>
    <td align="right">     7818.50</td>
    <td align="right">     2348.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     6495.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     6099.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
    <td align="right">       29.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
    <td align="right">      151.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
    <td align="right">       16.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
    <td align="right">       14.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
    <td align="right">       45.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
    <td align="right">       30.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      548.25</td>
    <td align="right">        0.00</td>
    <td align="right">      548.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      436.00</td>
    <td align="right">        0.00</td>
    <td align="right">      436.00</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      438.75</td>
    <td align="right">        0.00</td>
    <td align="right">      438.75</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      429.00</td>
    <td align="right">        0.00</td>
    <td align="right">      429.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
    <td align="right">       65.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       39.00</td>
    <td align="right">       63.75</td>
    <td align="right">       39.00</td>
    <td align="right">       63.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
    <td align="right">       57.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       74.75</td>
    <td align="right">        0.00</td>
    <td align="right">       74.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">      183.25</td>
    <td align="right">        0.00</td>
    <td align="right">      178.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       36.75</td>
    <td align="right">        0.00</td>
    <td align="right">       36.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">      406.50</td>
    <td align="right">        0.00</td>
    <td align="right">      406.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
    <td align="right">        0.00</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
    <td align="right">        0.00</td>
    <td align="right">       62.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">       17.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      202.75</td>
    <td align="right">      726.50</td>
    <td align="right">      198.25</td>
    <td align="right">      726.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        5.20</td>
    <td align="right">    0.001152</td>
    <td align="right">        1.56</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.01</td>
    <td align="right">    0.000223</td>
    <td align="right">    0.301943</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000299</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.48</td>
    <td align="right">    0.000327</td>
    <td align="right">    0.442567</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000298</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.33</td>
    <td align="right">    0.000960</td>
    <td align="right">        1.30</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001172</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001172</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.90</td>
    <td align="right">    0.001086</td>
    <td align="right">        1.47</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001172</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.31</td>
    <td align="right">    0.003921</td>
    <td align="right">        5.31</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.93</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.878511</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.900149</td>
    <td align="right">    0.000665</td>
    <td align="right">    0.900149</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.358094</td>
    <td align="right">    0.000265</td>
    <td align="right">    0.358094</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.75</td>
    <td align="right">    0.001292</td>
    <td align="right">        1.75</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.62</td>
    <td align="right">    0.002675</td>
    <td align="right">        3.62</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001390</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001390</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.24</td>
    <td align="right">    0.000940</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.89</td>
    <td align="right">    0.000640</td>
    <td align="right">    0.865798</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.94</td>
    <td align="right">    0.000652</td>
    <td align="right">    0.882279</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        4.19</td>
    <td align="right">    0.000928</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.44</td>
    <td align="right">    0.001064</td>
    <td align="right">        1.44</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        7.52</td>
    <td align="right">    0.005553</td>
    <td align="right">        7.52</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.46</td>
    <td align="right">    0.001081</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.85</td>
    <td align="right">    0.004319</td>
    <td align="right">        5.85</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.31</td>
    <td align="right">    0.000734</td>
    <td align="right">    0.993179</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.639380</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.191814</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.339948</td>
    <td align="right">    0.000075</td>
    <td align="right">    0.101984</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.99</td>
    <td align="right">    0.000662</td>
    <td align="right">    0.896037</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.617251</td>
    <td align="right">    0.000137</td>
    <td align="right">    0.185175</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.529449</td>
    <td align="right">    0.000117</td>
    <td align="right">    0.158835</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001098</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001098</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.276814</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.276814</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.275545</td>
    <td align="right">    0.000204</td>
    <td align="right">    0.275545</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.68</td>
    <td align="right">    0.001238</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.67</td>
    <td align="right">    0.001231</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.254246</td>
    <td align="right">    0.000188</td>
    <td align="right">    0.254246</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.252958</td>
    <td align="right">    0.000187</td>
    <td align="right">    0.252958</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001098</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001098</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.297208</td>
    <td align="right">    0.000220</td>
    <td align="right">    0.297208</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.295545</td>
    <td align="right">    0.000218</td>
    <td align="right">    0.295545</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.26</td>
    <td align="right">    0.001667</td>
    <td align="right">        2.26</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.25</td>
    <td align="right">    0.001658</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.283078</td>
    <td align="right">    0.000209</td>
    <td align="right">    0.283078</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.281446</td>
    <td align="right">    0.000208</td>
    <td align="right">    0.281446</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000769</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.001922</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.001152</td>
    <td align="right">    53430.54</td>
    <td align="right">     1300.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000223</td>
    <td align="right">    10348.88</td>
    <td align="right">      251.94</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000299</td>
    <td align="right">    13874.20</td>
    <td align="right">      337.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000327</td>
    <td align="right">    15168.70</td>
    <td align="right">      369.28</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000298</td>
    <td align="right">    13817.58</td>
    <td align="right">      336.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000298</td>
    <td align="right">    13817.58</td>
    <td align="right">      336.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000298</td>
    <td align="right">    13817.58</td>
    <td align="right">      336.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000298</td>
    <td align="right">    13817.58</td>
    <td align="right">      336.39</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000960</td>
    <td align="right">    44555.63</td>
    <td align="right">     1084.71</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001172</td>
    <td align="right">    54363.62</td>
    <td align="right">     1323.48</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001172</td>
    <td align="right">    54363.62</td>
    <td align="right">     1323.48</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001086</td>
    <td align="right">    50391.27</td>
    <td align="right">     1226.78</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000293</td>
    <td align="right">    13590.90</td>
    <td align="right">      330.87</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000293</td>
    <td align="right">    13590.90</td>
    <td align="right">      330.87</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001172</td>
    <td align="right">    54363.62</td>
    <td align="right">     1323.48</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003921</td>
    <td align="right">   181937.07</td>
    <td align="right">     4429.26</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30110.36</td>
    <td align="right">      733.04</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000665</td>
    <td align="right">    30852.00</td>
    <td align="right">      751.09</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000265</td>
    <td align="right">    12273.43</td>
    <td align="right">      298.80</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001292</td>
    <td align="right">    59963.96</td>
    <td align="right">     1459.82</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002675</td>
    <td align="right">   124095.10</td>
    <td align="right">     3021.10</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001390</td>
    <td align="right">    64504.30</td>
    <td align="right">     1570.36</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001390</td>
    <td align="right">    64504.30</td>
    <td align="right">     1570.36</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000940</td>
    <td align="right">    43603.72</td>
    <td align="right">     1061.53</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000640</td>
    <td align="right">    29674.65</td>
    <td align="right">      722.43</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000652</td>
    <td align="right">    30239.54</td>
    <td align="right">      736.18</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000928</td>
    <td align="right">    43041.23</td>
    <td align="right">     1047.84</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001064</td>
    <td align="right">    49379.22</td>
    <td align="right">     1202.14</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005553</td>
    <td align="right">   257654.71</td>
    <td align="right">     6272.61</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001081</td>
    <td align="right">    50152.49</td>
    <td align="right">     1220.96</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004319</td>
    <td align="right">   200405.52</td>
    <td align="right">     4878.88</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000734</td>
    <td align="right">    34040.56</td>
    <td align="right">      828.72</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000142</td>
    <td align="right">     6574.30</td>
    <td align="right">      160.05</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000075</td>
    <td align="right">     3495.44</td>
    <td align="right">       85.10</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000662</td>
    <td align="right">    30711.06</td>
    <td align="right">      747.66</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000137</td>
    <td align="right">     6346.76</td>
    <td align="right">      154.51</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000117</td>
    <td align="right">     5443.95</td>
    <td align="right">      132.53</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001098</td>
    <td align="right">    50960.11</td>
    <td align="right">     1240.62</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001098</td>
    <td align="right">    50960.11</td>
    <td align="right">     1240.62</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000204</td>
    <td align="right">     9487.60</td>
    <td align="right">      230.98</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000204</td>
    <td align="right">     9444.12</td>
    <td align="right">      229.92</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001238</td>
    <td align="right">    57448.59</td>
    <td align="right">     1398.59</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001231</td>
    <td align="right">    57098.18</td>
    <td align="right">     1390.06</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000188</td>
    <td align="right">     8714.10</td>
    <td align="right">      212.14</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000187</td>
    <td align="right">     8669.98</td>
    <td align="right">      211.07</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001098</td>
    <td align="right">    50960.11</td>
    <td align="right">     1240.62</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001098</td>
    <td align="right">    50960.11</td>
    <td align="right">     1240.62</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000220</td>
    <td align="right">    10186.62</td>
    <td align="right">      247.99</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000218</td>
    <td align="right">    10129.61</td>
    <td align="right">      246.61</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001667</td>
    <td align="right">    77343.09</td>
    <td align="right">     1882.92</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001658</td>
    <td align="right">    76950.87</td>
    <td align="right">     1873.37</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000209</td>
    <td align="right">     9702.33</td>
    <td align="right">      236.20</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000208</td>
    <td align="right">     9646.38</td>
    <td align="right">      234.84</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000769</td>
    <td align="right">    35676.50</td>
    <td align="right">      868.54</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001922</td>
    <td align="right">    89191.24</td>
    <td align="right">     2171.36</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.001646</td>
    <td align="right">    76349.09</td>
    <td align="right">     1238.22</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.004809</td>
    <td align="right">   223137.37</td>
    <td align="right">     3480.86</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.003996</td>
    <td align="right">   185423.33</td>
    <td align="right">     2694.64</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.007462</td>
    <td align="right">   346207.08</td>
    <td align="right">     4931.59</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       29.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       48.99</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       29.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       48.99</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       17.38</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       17.74</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       29.57</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       48.99</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.013299</td>
    <td align="right">      183.00</td>
    <td align="right">        5.75</td>
    <td align="right">        7.56</td>
    <td align="right">     1348.39</td>
    <td align="right">       69.81</td>
    <td align="right">       71.58</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.006628</td>
    <td align="right">       92.00</td>
    <td align="right">        5.87</td>
    <td align="right">        7.72</td>
    <td align="right">     1376.43</td>
    <td align="right">       35.10</td>
    <td align="right">       35.98</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.020672</td>
    <td align="right">      285.00</td>
    <td align="right">        9.79</td>
    <td align="right">       12.86</td>
    <td align="right">     2294.62</td>
    <td align="right">      108.72</td>
    <td align="right">      111.47</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.035281</td>
    <td align="right">      486.00</td>
    <td align="right">       16.22</td>
    <td align="right">       21.31</td>
    <td align="right">     3801.95</td>
    <td align="right">      185.40</td>
    <td align="right">      190.09</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       17.38</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       17.74</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       29.57</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       48.99</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.013299</td>
    <td align="right">    0.000036</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.001646</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.006628</td>
    <td align="right">    0.000072</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.004809</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.020672</td>
    <td align="right">    0.000023</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.003996</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.035281</td>
    <td align="right">    0.000013</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.007462</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.075880</td>
    <td align="right">       85.36</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.071058</td>
    <td align="right">       79.94</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.329386</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.075880</td>
    <td align="right">  2115572.53</td>
    <td align="right">    0.106692</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  3296962.43</td>
    <td align="right">    0.071058</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.075880</td>
    <td align="right">    19386.29</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.071058</td>
    <td align="right">    18154.48</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.80</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.106692</td>
    <td align="right">      120.03</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.106692</td>
    <td align="right">    26223.17</td>
    <td align="right">       84.07</td>
    <td align="right">   119041.26</td>
    <td align="right">        8.41</td>
    <td align="right">    11904.13</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.106692</td>
    <td align="right">    28198.36</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.900</td>
    <td align="right">      15.486</td>
    <td align="right">       0.000</td>
    <td align="right">     413.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.926</td>
    <td align="right">      16.898</td>
    <td align="right">       0.000</td>
    <td align="right">     365.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.028</td>
    <td align="right">      17.975</td>
    <td align="right">       0.000</td>
    <td align="right">     388.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.973</td>
    <td align="right">      23.213</td>
    <td align="right">       0.000</td>
    <td align="right">     332.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.058</td>
    <td align="right">      31.769</td>
    <td align="right">       0.000</td>
    <td align="right">     217.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.633</td>
    <td align="right">      38.512</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.040</td>
    <td align="right">      43.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.194</td>
    <td align="right">      41.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.609</td>
    <td align="right">      30.996</td>
    <td align="right">       0.000</td>
    <td align="right">      40.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.138</td>
    <td align="right">      25.243</td>
    <td align="right">       0.000</td>
    <td align="right">     250.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.037</td>
    <td align="right">      19.647</td>
    <td align="right">       0.000</td>
    <td align="right">     329.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.939</td>
    <td align="right">      14.566</td>
    <td align="right">       0.000</td>
    <td align="right">     418.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.295</td>
    <td align="right">      26.785</td>
    <td align="right">       0.000</td>
    <td align="right">    2767.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.900</td>
    <td align="right">      14.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.194</td>
    <td align="right">      43.495</td>
    <td align="right">       0.000</td>
    <td align="right">     418.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.541</td>
    <td align="right">      14.080</td>
    <td align="right">       0.000</td>
    <td align="right">     407.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.647</td>
    <td align="right">      15.456</td>
    <td align="right">       0.000</td>
    <td align="right">     330.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.943</td>
    <td align="right">      16.315</td>
    <td align="right">       0.000</td>
    <td align="right">     239.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.320</td>
    <td align="right">      21.097</td>
    <td align="right">       0.000</td>
    <td align="right">     105.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.535</td>
    <td align="right">      29.136</td>
    <td align="right">       0.000</td>
    <td align="right">      42.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.947</td>
    <td align="right">      36.668</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.122</td>
    <td align="right">      42.909</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.144</td>
    <td align="right">      41.601</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.919</td>
    <td align="right">      29.313</td>
    <td align="right">       0.000</td>
    <td align="right">       6.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.384</td>
    <td align="right">      23.330</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.844</td>
    <td align="right">      18.207</td>
    <td align="right">       0.000</td>
    <td align="right">     253.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.514</td>
    <td align="right">      13.235</td>
    <td align="right">       0.000</td>
    <td align="right">     429.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.330</td>
    <td align="right">      25.250</td>
    <td align="right">       0.000</td>
    <td align="right">    1901.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.514</td>
    <td align="right">      13.235</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.144</td>
    <td align="right">      42.909</td>
    <td align="right">       0.000</td>
    <td align="right">     429.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.338</td>
    <td align="right">      14.126</td>
    <td align="right">       0.000</td>
    <td align="right">     459.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.404</td>
    <td align="right">      15.553</td>
    <td align="right">       0.000</td>
    <td align="right">     398.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.584</td>
    <td align="right">      16.531</td>
    <td align="right">       0.000</td>
    <td align="right">     349.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.764</td>
    <td align="right">      21.731</td>
    <td align="right">       0.000</td>
    <td align="right">     215.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.887</td>
    <td align="right">      30.226</td>
    <td align="right">       0.000</td>
    <td align="right">     125.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.213</td>
    <td align="right">      38.324</td>
    <td align="right">       0.000</td>
    <td align="right">      39.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.420</td>
    <td align="right">      44.714</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.519</td>
    <td align="right">      43.280</td>
    <td align="right">       0.000</td>
    <td align="right">      13.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.198</td>
    <td align="right">      30.548</td>
    <td align="right">       0.000</td>
    <td align="right">      52.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.827</td>
    <td align="right">      23.985</td>
    <td align="right">       0.000</td>
    <td align="right">     163.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.491</td>
    <td align="right">      18.455</td>
    <td align="right">       0.000</td>
    <td align="right">     322.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.330</td>
    <td align="right">      13.265</td>
    <td align="right">       0.000</td>
    <td align="right">     474.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.837</td>
    <td align="right">      26.041</td>
    <td align="right">       0.000</td>
    <td align="right">    2620.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.330</td>
    <td align="right">      13.265</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.519</td>
    <td align="right">      44.714</td>
    <td align="right">       0.000</td>
    <td align="right">     474.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.795</td>
    <td align="right">      14.966</td>
    <td align="right">       0.000</td>
    <td align="right">     583.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.836</td>
    <td align="right">      16.414</td>
    <td align="right">       0.000</td>
    <td align="right">     527.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.174</td>
    <td align="right">      17.197</td>
    <td align="right">       0.000</td>
    <td align="right">     490.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.534</td>
    <td align="right">      22.131</td>
    <td align="right">       0.000</td>
    <td align="right">     329.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.958</td>
    <td align="right">      30.165</td>
    <td align="right">       0.000</td>
    <td align="right">     196.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.495</td>
    <td align="right">      37.634</td>
    <td align="right">       0.000</td>
    <td align="right">      65.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.896</td>
    <td align="right">      43.633</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.755</td>
    <td align="right">      42.879</td>
    <td align="right">       0.000</td>
    <td align="right">      32.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.147</td>
    <td align="right">      30.751</td>
    <td align="right">       0.000</td>
    <td align="right">     123.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.482</td>
    <td align="right">      24.627</td>
    <td align="right">       0.000</td>
    <td align="right">     323.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.918</td>
    <td align="right">      19.375</td>
    <td align="right">       0.000</td>
    <td align="right">     495.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.720</td>
    <td align="right">      14.127</td>
    <td align="right">       0.000</td>
    <td align="right">     599.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.654</td>
    <td align="right">      26.296</td>
    <td align="right">       0.000</td>
    <td align="right">    3776.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.720</td>
    <td align="right">      14.127</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.896</td>
    <td align="right">      43.633</td>
    <td align="right">       0.000</td>
    <td align="right">     599.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.884</td>
    <td align="right">      14.097</td>
    <td align="right">       0.000</td>
    <td align="right">     254.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.985</td>
    <td align="right">      15.438</td>
    <td align="right">       0.000</td>
    <td align="right">     171.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.221</td>
    <td align="right">      16.235</td>
    <td align="right">       0.000</td>
    <td align="right">     138.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.301</td>
    <td align="right">      21.224</td>
    <td align="right">       0.000</td>
    <td align="right">      91.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.340</td>
    <td align="right">      29.615</td>
    <td align="right">       0.000</td>
    <td align="right">      64.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.537</td>
    <td align="right">      37.681</td>
    <td align="right">       0.000</td>
    <td align="right">      29.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.474</td>
    <td align="right">      44.714</td>
    <td align="right">       0.000</td>
    <td align="right">      19.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.593</td>
    <td align="right">      43.284</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.410</td>
    <td align="right">      30.300</td>
    <td align="right">       0.000</td>
    <td align="right">      53.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.210</td>
    <td align="right">      23.648</td>
    <td align="right">       0.000</td>
    <td align="right">     100.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.066</td>
    <td align="right">      18.167</td>
    <td align="right">       0.000</td>
    <td align="right">     166.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.943</td>
    <td align="right">      13.223</td>
    <td align="right">       0.000</td>
    <td align="right">     241.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.251</td>
    <td align="right">      25.781</td>
    <td align="right">       0.000</td>
    <td align="right">    1347.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.884</td>
    <td align="right">      13.223</td>
    <td align="right">       0.000</td>
    <td align="right">      17.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.593</td>
    <td align="right">      44.714</td>
    <td align="right">       0.000</td>
    <td align="right">     254.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.877</td>
    <td align="right">      14.104</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.975</td>
    <td align="right">      15.448</td>
    <td align="right">       0.000</td>
    <td align="right">     175.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.206</td>
    <td align="right">      16.250</td>
    <td align="right">       0.000</td>
    <td align="right">     143.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.279</td>
    <td align="right">      21.251</td>
    <td align="right">       0.000</td>
    <td align="right">      96.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.321</td>
    <td align="right">      29.649</td>
    <td align="right">       0.000</td>
    <td align="right">      64.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.517</td>
    <td align="right">      37.724</td>
    <td align="right">       0.000</td>
    <td align="right">      32.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.453</td>
    <td align="right">      44.772</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.572</td>
    <td align="right">      43.340</td>
    <td align="right">       0.000</td>
    <td align="right">      17.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.391</td>
    <td align="right">      30.335</td>
    <td align="right">       0.000</td>
    <td align="right">      54.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.194</td>
    <td align="right">      23.671</td>
    <td align="right">       0.000</td>
    <td align="right">     102.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.051</td>
    <td align="right">      18.182</td>
    <td align="right">       0.000</td>
    <td align="right">     171.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.931</td>
    <td align="right">      13.231</td>
    <td align="right">       0.000</td>
    <td align="right">     247.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.234</td>
    <td align="right">      25.809</td>
    <td align="right">       0.000</td>
    <td align="right">    1385.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.877</td>
    <td align="right">      13.231</td>
    <td align="right">       0.000</td>
    <td align="right">      17.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.572</td>
    <td align="right">      44.772</td>
    <td align="right">       0.000</td>
    <td align="right">     255.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.069</td>
    <td align="right">      13.948</td>
    <td align="right">       0.000</td>
    <td align="right">     200.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.192</td>
    <td align="right">      15.240</td>
    <td align="right">       0.000</td>
    <td align="right">     134.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.401</td>
    <td align="right">      16.048</td>
    <td align="right">       0.000</td>
    <td align="right">     106.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.421</td>
    <td align="right">      21.057</td>
    <td align="right">       0.000</td>
    <td align="right">      76.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.401</td>
    <td align="right">      29.503</td>
    <td align="right">       0.000</td>
    <td align="right">      61.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.570</td>
    <td align="right">      37.599</td>
    <td align="right">       0.000</td>
    <td align="right">      26.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.518</td>
    <td align="right">      44.587</td>
    <td align="right">       0.000</td>
    <td align="right">      15.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.682</td>
    <td align="right">      43.035</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.564</td>
    <td align="right">      30.012</td>
    <td align="right">       0.000</td>
    <td align="right">      40.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.414</td>
    <td align="right">      23.351</td>
    <td align="right">       0.000</td>
    <td align="right">      77.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.269</td>
    <td align="right">      17.930</td>
    <td align="right">       0.000</td>
    <td align="right">     121.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.160</td>
    <td align="right">      13.042</td>
    <td align="right">       0.000</td>
    <td align="right">     182.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.391</td>
    <td align="right">      25.592</td>
    <td align="right">       0.000</td>
    <td align="right">    1050.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.069</td>
    <td align="right">      13.042</td>
    <td align="right">       0.000</td>
    <td align="right">       8.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.682</td>
    <td align="right">      44.587</td>
    <td align="right">       0.000</td>
    <td align="right">     200.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.057</td>
    <td align="right">      13.959</td>
    <td align="right">       0.000</td>
    <td align="right">     204.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.172</td>
    <td align="right">      15.258</td>
    <td align="right">       0.000</td>
    <td align="right">     136.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.378</td>
    <td align="right">      16.071</td>
    <td align="right">       0.000</td>
    <td align="right">     109.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.395</td>
    <td align="right">      21.092</td>
    <td align="right">       0.000</td>
    <td align="right">      80.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.380</td>
    <td align="right">      29.541</td>
    <td align="right">       0.000</td>
    <td align="right">      62.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.548</td>
    <td align="right">      37.646</td>
    <td align="right">       0.000</td>
    <td align="right">      30.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.495</td>
    <td align="right">      44.651</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.659</td>
    <td align="right">      43.098</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.541</td>
    <td align="right">      30.054</td>
    <td align="right">       0.000</td>
    <td align="right">      43.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.392</td>
    <td align="right">      23.382</td>
    <td align="right">       0.000</td>
    <td align="right">      78.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.249</td>
    <td align="right">      17.952</td>
    <td align="right">       0.000</td>
    <td align="right">     127.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.139</td>
    <td align="right">      13.058</td>
    <td align="right">       0.000</td>
    <td align="right">     186.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.370</td>
    <td align="right">      25.626</td>
    <td align="right">       0.000</td>
    <td align="right">    1091.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.057</td>
    <td align="right">      13.058</td>
    <td align="right">       0.000</td>
    <td align="right">      12.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.659</td>
    <td align="right">      44.651</td>
    <td align="right">       0.000</td>
    <td align="right">     204.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.145</td>
    <td align="right">      16.059</td>
    <td align="right">       0.000</td>
    <td align="right">     405.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.175</td>
    <td align="right">      17.447</td>
    <td align="right">       0.000</td>
    <td align="right">     359.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.527</td>
    <td align="right">      18.176</td>
    <td align="right">       0.000</td>
    <td align="right">     333.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.771</td>
    <td align="right">      23.032</td>
    <td align="right">       0.000</td>
    <td align="right">     239.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.124</td>
    <td align="right">      31.116</td>
    <td align="right">       0.000</td>
    <td align="right">     157.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.568</td>
    <td align="right">      38.597</td>
    <td align="right">       0.000</td>
    <td align="right">      65.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.908</td>
    <td align="right">      44.572</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.853</td>
    <td align="right">      43.692</td>
    <td align="right">       0.000</td>
    <td align="right">      31.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.427</td>
    <td align="right">      31.310</td>
    <td align="right">       0.000</td>
    <td align="right">      88.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.883</td>
    <td align="right">      25.165</td>
    <td align="right">       0.000</td>
    <td align="right">     213.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.326</td>
    <td align="right">      20.287</td>
    <td align="right">       0.000</td>
    <td align="right">     327.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.051</td>
    <td align="right">      15.185</td>
    <td align="right">       0.000</td>
    <td align="right">     424.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.906</td>
    <td align="right">      27.190</td>
    <td align="right">       0.000</td>
    <td align="right">    2663.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.051</td>
    <td align="right">      15.185</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.908</td>
    <td align="right">      44.572</td>
    <td align="right">       0.000</td>
    <td align="right">     424.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.724</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.670</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.855</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.957</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.988</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.108</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.896</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.155</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.807</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.292</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTN_LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      21.502</td>
    <td align="right">      13.031</td>
    <td align="right">       0.000</td>
    <td align="right">     116.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      21.723</td>
    <td align="right">      14.264</td>
    <td align="right">       0.000</td>
    <td align="right">      46.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.958</td>
    <td align="right">      15.030</td>
    <td align="right">       0.000</td>
    <td align="right">      25.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.089</td>
    <td align="right">      19.857</td>
    <td align="right">       0.000</td>
    <td align="right">       9.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.149</td>
    <td align="right">      27.794</td>
    <td align="right">       0.000</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.294</td>
    <td align="right">      35.620</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.334</td>
    <td align="right">      41.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.326</td>
    <td align="right">      40.796</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.196</td>
    <td align="right">      28.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.978</td>
    <td align="right">      22.146</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.762</td>
    <td align="right">      16.935</td>
    <td align="right">       0.000</td>
    <td align="right">      56.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      21.579</td>
    <td align="right">      12.205</td>
    <td align="right">       0.000</td>
    <td align="right">     110.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.995</td>
    <td align="right">      24.141</td>
    <td align="right">       0.000</td>
    <td align="right">     392.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      21.502</td>
    <td align="right">      12.205</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.334</td>
    <td align="right">      41.824</td>
    <td align="right">       0.000</td>
    <td align="right">     116.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.417</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.984</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.102</td>
    <td align="right">      40.993</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA2_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.416</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.740</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.011</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.919</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.102</td>
    <td align="right">      40.992</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.473</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRIAGE_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.870</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.922</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.054</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.396</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.890</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      41.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      45.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      13.854</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      15.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.229</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      21.541</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      30.230</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      38.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      45.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      30.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      23.554</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      17.780</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      25.899</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.923</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      45.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_NURSESTN_LOBBY_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      22.295</td>
    <td align="right">      12.358</td>
    <td align="right">       0.000</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      22.389</td>
    <td align="right">      13.621</td>
    <td align="right">       0.000</td>
    <td align="right">       4.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      22.453</td>
    <td align="right">      14.538</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.427</td>
    <td align="right">      19.415</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.387</td>
    <td align="right">      27.357</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.432</td>
    <td align="right">      35.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.371</td>
    <td align="right">      41.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.429</td>
    <td align="right">      40.461</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.395</td>
    <td align="right">      28.138</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.376</td>
    <td align="right">      21.550</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      22.394</td>
    <td align="right">      16.249</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      22.396</td>
    <td align="right">      11.594</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      22.396</td>
    <td align="right">      23.656</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      22.295</td>
    <td align="right">      11.594</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.453</td>
    <td align="right">      41.602</td>
    <td align="right">       0.000</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.681</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.811</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.865</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.989</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      40.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      41.641</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      44.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.215</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      39.160</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      38.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.100</td>
    <td align="right">      40.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.098</td>
    <td align="right">      38.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.109</td>
    <td align="right">      44.659</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.097</td>
    <td align="right">      33.054</td>
    <td align="right">       0.000</td>
    <td align="right">     131.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.097</td>
    <td align="right">      33.110</td>
    <td align="right">       0.000</td>
    <td align="right">      54.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.143</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.099</td>
    <td align="right">      33.431</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.111</td>
    <td align="right">      36.083</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.136</td>
    <td align="right">      39.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.210</td>
    <td align="right">      46.370</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.175</td>
    <td align="right">      44.513</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.122</td>
    <td align="right">      35.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      33.787</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.196</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.097</td>
    <td align="right">      33.018</td>
    <td align="right">       0.000</td>
    <td align="right">     113.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.120</td>
    <td align="right">      36.265</td>
    <td align="right">       0.000</td>
    <td align="right">     318.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.097</td>
    <td align="right">      33.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.210</td>
    <td align="right">      46.370</td>
    <td align="right">       0.000</td>
    <td align="right">     131.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      13.302</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      14.913</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      15.777</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      21.233</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      29.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      37.892</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.862</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      30.201</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      23.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      17.322</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.364</td>
    <td align="right">       0.000</td>
    <td align="right">      81.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      25.499</td>
    <td align="right">       0.000</td>
    <td align="right">     194.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.364</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.862</td>
    <td align="right">       0.000</td>
    <td align="right">      81.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      17.856</td>
    <td align="right">      25.477</td>
    <td align="right">       0.000</td>
    <td align="right">     598.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      17.934</td>
    <td align="right">      26.948</td>
    <td align="right">       0.000</td>
    <td align="right">     541.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      18.340</td>
    <td align="right">      27.488</td>
    <td align="right">       0.000</td>
    <td align="right">     533.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      18.771</td>
    <td align="right">      32.526</td>
    <td align="right">       0.000</td>
    <td align="right">     409.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.230</td>
    <td align="right">      40.879</td>
    <td align="right">       0.000</td>
    <td align="right">     307.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.753</td>
    <td align="right">      48.737</td>
    <td align="right">       0.000</td>
    <td align="right">     186.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.145</td>
    <td align="right">      54.900</td>
    <td align="right">       0.000</td>
    <td align="right">      98.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      20.032</td>
    <td align="right">      54.168</td>
    <td align="right">       0.000</td>
    <td align="right">     123.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.382</td>
    <td align="right">      41.513</td>
    <td align="right">       0.000</td>
    <td align="right">     270.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      18.708</td>
    <td align="right">      35.209</td>
    <td align="right">       0.000</td>
    <td align="right">     410.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      18.042</td>
    <td align="right">      30.106</td>
    <td align="right">       0.000</td>
    <td align="right">     542.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      17.732</td>
    <td align="right">      24.707</td>
    <td align="right">       0.000</td>
    <td align="right">     622.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      18.840</td>
    <td align="right">      37.028</td>
    <td align="right">       0.000</td>
    <td align="right">    4642.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      17.732</td>
    <td align="right">      24.707</td>
    <td align="right">       0.000</td>
    <td align="right">      98.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      20.145</td>
    <td align="right">      54.900</td>
    <td align="right">       0.000</td>
    <td align="right">     622.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.658</td>
    <td align="right">      14.693</td>
    <td align="right">       0.000</td>
    <td align="right">     351.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.662</td>
    <td align="right">      16.221</td>
    <td align="right">       0.000</td>
    <td align="right">     313.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.715</td>
    <td align="right">      17.351</td>
    <td align="right">       0.000</td>
    <td align="right">     338.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.658</td>
    <td align="right">      23.189</td>
    <td align="right">       0.000</td>
    <td align="right">     320.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.688</td>
    <td align="right">      32.535</td>
    <td align="right">       0.000</td>
    <td align="right">     307.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.709</td>
    <td align="right">      41.815</td>
    <td align="right">       0.000</td>
    <td align="right">     279.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.637</td>
    <td align="right">      49.435</td>
    <td align="right">       0.000</td>
    <td align="right">     263.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.716</td>
    <td align="right">      48.192</td>
    <td align="right">       0.000</td>
    <td align="right">     256.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.658</td>
    <td align="right">      33.480</td>
    <td align="right">       0.000</td>
    <td align="right">     302.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.662</td>
    <td align="right">      25.638</td>
    <td align="right">       0.000</td>
    <td align="right">     319.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.676</td>
    <td align="right">      19.299</td>
    <td align="right">       0.000</td>
    <td align="right">     318.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.636</td>
    <td align="right">      13.786</td>
    <td align="right">       0.000</td>
    <td align="right">     356.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.674</td>
    <td align="right">      28.137</td>
    <td align="right">       0.000</td>
    <td align="right">    3725.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.636</td>
    <td align="right">      13.786</td>
    <td align="right">       0.000</td>
    <td align="right">     256.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.716</td>
    <td align="right">      49.435</td>
    <td align="right">       0.000</td>
    <td align="right">     356.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.658</td>
    <td align="right">      15.142</td>
    <td align="right">       0.000</td>
    <td align="right">     350.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.662</td>
    <td align="right">      16.626</td>
    <td align="right">       0.000</td>
    <td align="right">     312.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.715</td>
    <td align="right">      17.692</td>
    <td align="right">       0.000</td>
    <td align="right">     337.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.658</td>
    <td align="right">      23.377</td>
    <td align="right">       0.000</td>
    <td align="right">     320.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.688</td>
    <td align="right">      32.666</td>
    <td align="right">       0.000</td>
    <td align="right">     307.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.709</td>
    <td align="right">      41.947</td>
    <td align="right">       0.000</td>
    <td align="right">     278.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.637</td>
    <td align="right">      49.794</td>
    <td align="right">       0.000</td>
    <td align="right">     263.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.716</td>
    <td align="right">      48.525</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.658</td>
    <td align="right">      33.613</td>
    <td align="right">       0.000</td>
    <td align="right">     301.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.661</td>
    <td align="right">      25.834</td>
    <td align="right">       0.000</td>
    <td align="right">     319.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.676</td>
    <td align="right">      19.656</td>
    <td align="right">       0.000</td>
    <td align="right">     317.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.636</td>
    <td align="right">      14.237</td>
    <td align="right">       0.000</td>
    <td align="right">     354.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.673</td>
    <td align="right">      28.426</td>
    <td align="right">       0.000</td>
    <td align="right">    3719.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.636</td>
    <td align="right">      14.237</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.716</td>
    <td align="right">      49.794</td>
    <td align="right">       0.000</td>
    <td align="right">     354.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_RECORDS_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:34:01</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.956</td>
    <td align="right">      14.490</td>
    <td align="right">       0.000</td>
    <td align="right">     552.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.026</td>
    <td align="right">      15.932</td>
    <td align="right">       0.000</td>
    <td align="right">     482.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.312</td>
    <td align="right">      16.839</td>
    <td align="right">       0.000</td>
    <td align="right">     422.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.752</td>
    <td align="right">      21.761</td>
    <td align="right">       0.000</td>
    <td align="right">     224.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.094</td>
    <td align="right">      29.856</td>
    <td align="right">       0.000</td>
    <td align="right">     106.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.609</td>
    <td align="right">      37.389</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.846</td>
    <td align="right">      43.700</td>
