<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Hospital Pre-1980 V1.2_4.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2010-02-05
  22:38:16 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Hospital Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  22:38:16</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    50893.54</td>
    <td align="right">     2269.78</td>
    <td align="right">     2269.78</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    50893.54</td>
    <td align="right">     2269.78</td>
    <td align="right">     2269.78</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">   117743.51</td>
    <td align="right">     5251.19</td>
    <td align="right">     5251.19</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">   117743.51</td>
    <td align="right">     5251.19</td>
    <td align="right">     5251.19</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    22422.24</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">    23459.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      916.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      107.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     6541.81</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     2350.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      683.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      321.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5436.97</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">     3100.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.26</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1008.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">      172.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    25067.65</td>
    <td align="right">    25825.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    10627.83</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">    23459.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      916.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     8375.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      107.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">     5948.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       12.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscElec</td>
    <td align="right">      581.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">     1358.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">     2499.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">     2350.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      683.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      321.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     5436.97</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">     3100.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1153.26</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     1008.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4037.61</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       53.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">       34.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       85.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      328.76</td>
    <td align="right">     1091.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      410.92</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1117.98</td>
    <td align="right">     1151.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      378.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      328.76</td>
    <td align="right">     1091.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      410.92</td>
    <td align="right">       60.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1117.98</td>
    <td align="right">     1151.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.47</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    25067.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    25067.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    25067.65</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    25067.65</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">    10627.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">    10627.83</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">    10627.83</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">      767.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      245.25</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7143.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::BASEMENTPEOPLE">BASEMENT PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1PEOPLE">CORRIDOR_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2PEOPLE">CORRIDOR_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5PEOPLE">CORRIDOR_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3PEOPLE">CORRIDOR_NW_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4PEOPLE">CORRIDOR_NW_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3PEOPLE">CORRIDOR_SE_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4PEOPLE">CORRIDOR_SE_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5PEOPLE">DINING_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1PEOPLE">ER_EXAM1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1PEOPLE">ER_EXAM3_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1PEOPLE">ER_NURSESTN_LOBBY_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1PEOPLE">ER_TRAUMA1_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1PEOPLE">ER_TRAUMA2_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1PEOPLE">ER_TRIAGE_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2PEOPLE">ICU_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2PEOPLE">ICU_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2PEOPLE">IC_PATROOM1_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2PEOPLE">IC_PATROOM2_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2PEOPLE">IC_PATROOM3_MULT6_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5PEOPLE">KITCHEN_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3PEOPLE">LAB_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4PEOPLE">LAB_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1PEOPLE">LOBBY_RECORDS_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_3PEOPLE">NURSESTN_LOBBY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_4PEOPLE">NURSESTN_LOBBY_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::NURSESTN_LOBBY_FLR_5PEOPLE">NURSESTN_LOBBY_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR1_FLR_2PEOPLE">OR1_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR2_MULT5_FLR_2PEOPLE">OR2_MULT5_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR3_FLR_2PEOPLE">OR3_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR4_FLR_2PEOPLE">OR4_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OR_NURSESTN_LOBBY_FLR_2PEOPLE">OR_NURSESTN_LOBBY_FLR_2 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_FLR_5PEOPLE">OFFICE1_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE1_MULT4_FLR_1PEOPLE">OFFICE1_MULT4_FLR_1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE2_MULT5_FLR_5PEOPLE">OFFICE2_MULT5_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE3_FLR_5PEOPLE">OFFICE3_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::OFFICE4_MULT6_FLR_5PEOPLE">OFFICE4_MULT6_FLR_5 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_3PEOPLE">PATROOM1_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM1_MULT10_FLR_4PEOPLE">PATROOM1_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_3PEOPLE">PATROOM2_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM2_FLR_4PEOPLE">PATROOM2_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_3PEOPLE">PATROOM3_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM3_MULT10_FLR_4PEOPLE">PATROOM3_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_3PEOPLE">PATROOM4_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM4_FLR_4PEOPLE">PATROOM4_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_3PEOPLE">PATROOM5_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM5_MULT10_FLR_4PEOPLE">PATROOM5_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_3PEOPLE">PATROOM6_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM6_FLR_4PEOPLE">PATROOM6_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_3PEOPLE">PATROOM7_MULT10_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM7_MULT10_FLR_4PEOPLE">PATROOM7_MULT10_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_3PEOPLE">PATROOM8_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PATROOM8_FLR_4PEOPLE">PATROOM8_FLR_4 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::PHYSTHERAPY_FLR_3PEOPLE">PHYSTHERAPY_FLR_3 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RADIOLOGY_FLR_4PEOPLE">RADIOLOGY_FLR_4 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::BASEMENT">BASEMENT</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#OUTDOORAIRSUMMARY::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#OUTDOORAIRSUMMARY::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::BASEMENT">BASEMENT</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_1">CAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::CAV_2">CAV_2</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_1">VAV_1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::VAV_2">VAV_2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::BASEMENT">BASEMENT</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-COOLING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-COOLING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-HEATING::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-HEATING::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::BASEMENT">BASEMENT</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::BASEMENT">BASEMENT</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_1">CORRIDOR_FLR_1</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_2">CORRIDOR_FLR_2</a>    |   
<a href="#SPACELOADS::CORRIDOR_FLR_5">CORRIDOR_FLR_5</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_3">CORRIDOR_NW_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_NW_FLR_4">CORRIDOR_NW_FLR_4</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_3">CORRIDOR_SE_FLR_3</a>    |   
<a href="#SPACELOADS::CORRIDOR_SE_FLR_4">CORRIDOR_SE_FLR_4</a>    |   
<a href="#SPACELOADS::DINING_FLR_5">DINING_FLR_5</a>    |   
<a href="#SPACELOADS::ER_EXAM1_MULT4_FLR_1">ER_EXAM1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_EXAM3_MULT4_FLR_1">ER_EXAM3_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ER_NURSESTN_LOBBY_FLR_1">ER_NURSESTN_LOBBY_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA1_FLR_1">ER_TRAUMA1_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRAUMA2_FLR_1">ER_TRAUMA2_FLR_1</a>    |   
<a href="#SPACELOADS::ER_TRIAGE_MULT4_FLR_1">ER_TRIAGE_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::ICU_FLR_2">ICU_FLR_2</a>    |   
<a href="#SPACELOADS::ICU_NURSESTN_LOBBY_FLR_2">ICU_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM1_MULT5_FLR_2">IC_PATROOM1_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM2_FLR_2">IC_PATROOM2_FLR_2</a>    |   
<a href="#SPACELOADS::IC_PATROOM3_MULT6_FLR_2">IC_PATROOM3_MULT6_FLR_2</a>    |   
<a href="#SPACELOADS::KITCHEN_FLR_5">KITCHEN_FLR_5</a>    |   
<a href="#SPACELOADS::LAB_FLR_3">LAB_FLR_3</a>    |   
<a href="#SPACELOADS::LAB_FLR_4">LAB_FLR_4</a>    |   
<a href="#SPACELOADS::LOBBY_RECORDS_FLR_1">LOBBY_RECORDS_FLR_1</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_3">NURSESTN_LOBBY_FLR_3</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_4">NURSESTN_LOBBY_FLR_4</a>    |   
<a href="#SPACELOADS::NURSESTN_LOBBY_FLR_5">NURSESTN_LOBBY_FLR_5</a>    |   
<a href="#SPACELOADS::OR1_FLR_2">OR1_FLR_2</a>    |   
<a href="#SPACELOADS::OR2_MULT5_FLR_2">OR2_MULT5_FLR_2</a>    |   
<a href="#SPACELOADS::OR3_FLR_2">OR3_FLR_2</a>    |   
<a href="#SPACELOADS::OR4_FLR_2">OR4_FLR_2</a>    |   
<a href="#SPACELOADS::OR_NURSESTN_LOBBY_FLR_2">OR_NURSESTN_LOBBY_FLR_2</a>    |   
<a href="#SPACELOADS::OFFICE1_FLR_5">OFFICE1_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE1_MULT4_FLR_1">OFFICE1_MULT4_FLR_1</a>    |   
<a href="#SPACELOADS::OFFICE2_MULT5_FLR_5">OFFICE2_MULT5_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE3_FLR_5">OFFICE3_FLR_5</a>    |   
<a href="#SPACELOADS::OFFICE4_MULT6_FLR_5">OFFICE4_MULT6_FLR_5</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_3">PATROOM1_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM1_MULT10_FLR_4">PATROOM1_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_3">PATROOM2_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM2_FLR_4">PATROOM2_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_3">PATROOM3_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM3_MULT10_FLR_4">PATROOM3_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_3">PATROOM4_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM4_FLR_4">PATROOM4_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_3">PATROOM5_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM5_MULT10_FLR_4">PATROOM5_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_3">PATROOM6_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM6_FLR_4">PATROOM6_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_3">PATROOM7_MULT10_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM7_MULT10_FLR_4">PATROOM7_MULT10_FLR_4</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_3">PATROOM8_FLR_3</a>    |   
<a href="#SPACELOADS::PATROOM8_FLR_4">PATROOM8_FLR_4</a>    |   
<a href="#SPACELOADS::PHYSTHERAPY_FLR_3">PHYSTHERAPY_FLR_3</a>    |   
<a href="#SPACELOADS::RADIOLOGY_FLR_4">RADIOLOGY_FLR_4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:30 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     5786.59</td>
    <td align="right">     1667.11</td>
    <td align="right">     1196.93</td>
    <td align="right">     1654.07</td>
    <td align="right">     1268.48</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      845.42</td>
    <td align="right">      186.18</td>
    <td align="right">      144.86</td>
    <td align="right">      220.72</td>
    <td align="right">      293.66</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.61</td>
    <td align="right">       11.17</td>
    <td align="right">       12.10</td>
    <td align="right">       13.34</td>
    <td align="right">       23.15</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     3739.37</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3739.35</td>
    <td align="right">Yes</td>
    <td align="right">     9120.27</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     19.3700</td>
    <td align="right">       37.17</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">      569.03</td>
    <td align="right">Yes</td>
    <td align="right">     2428.79</td>
    <td align="right">        1.00</td>
    <td align="right">       91.07</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      501.68</td>
    <td align="right">Yes</td>
    <td align="right">     2141.32</td>
    <td align="right">        1.00</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">      566.71</td>
    <td align="right">Yes</td>
    <td align="right">     2418.88</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     14.5900</td>
    <td align="right">       92.59</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">      696.77</td>
    <td align="right">Yes</td>
    <td align="right">     2974.04</td>
    <td align="right">        1.00</td>
    <td align="right">      227.67</td>
    <td align="right">       35.76</td>
    <td align="right">     27.7200</td>
    <td align="right">        9.29</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       19.51</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     16.0400</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1235.61</td>
    <td align="right">Yes</td>
    <td align="right">     5273.95</td>
    <td align="right">        1.00</td>
    <td align="right">      110.58</td>
    <td align="right">       30.42</td>
    <td align="right">     17.8900</td>
    <td align="right">       69.93</td>
    <td align="right">     14.6300</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        4.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">     41.3500</td>
    <td align="right">        4.65</td>
    <td align="right">     29.0500</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">      617.96</td>
    <td align="right">Yes</td>
    <td align="right">     2637.63</td>
    <td align="right">        1.00</td>
    <td align="right">      214.68</td>
    <td align="right">       25.03</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">      668.77</td>
    <td align="right">Yes</td>
    <td align="right">     2854.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.4500</td>
    <td align="right">       69.93</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        5.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">        6.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     41.3500</td>
    <td align="right">       18.59</td>
    <td align="right">     32.2800</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">      929.03</td>
    <td align="right">Yes</td>
    <td align="right">     3965.37</td>
    <td align="right">        1.00</td>
    <td align="right">      260.20</td>
    <td align="right">        0.00</td>
    <td align="right">     15.2900</td>
    <td align="right">       18.59</td>
    <td align="right">    386.5657</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">      264.77</td>
    <td align="right">Yes</td>
    <td align="right">     1129.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     22.6500</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     1474.81</td>
    <td align="right">Yes</td>
    <td align="right">     6294.92</td>
    <td align="right">        1.00</td>
    <td align="right">      409.78</td>
    <td align="right">       62.63</td>
    <td align="right">     15.7300</td>
    <td align="right">       69.93</td>
    <td align="right">      1.0800</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.25</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      905.80</td>
    <td align="right">Yes</td>
    <td align="right">     3866.22</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     1040.51</td>
    <td align="right">Yes</td>
    <td align="right">     4441.23</td>
    <td align="right">        1.00</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       65.05</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        5.00</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">      237.91</td>
    <td align="right">        1.00</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">      222.97</td>
    <td align="right">Yes</td>
    <td align="right">      951.70</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    104.9000</td>
    <td align="right">       18.59</td>
    <td align="right">     43.0400</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     1012.64</td>
    <td align="right">Yes</td>
    <td align="right">     4322.24</td>
    <td align="right">        1.00</td>
    <td align="right">      182.14</td>
    <td align="right">       35.76</td>
    <td align="right">     15.7000</td>
    <td align="right">       69.93</td>
    <td align="right">     11.1900</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">       69.70</td>
    <td align="right">Yes</td>
    <td align="right">      297.50</td>
    <td align="right">        1.00</td>
    <td align="right">       71.56</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        4.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        5.00</td>
    <td align="right">       32.52</td>
    <td align="right">        8.17</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">       69.68</td>
    <td align="right">Yes</td>
    <td align="right">      297.41</td>
    <td align="right">        1.00</td>
    <td align="right">       71.55</td>
    <td align="right">       17.98</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">       59.50</td>
    <td align="right">        6.00</td>
    <td align="right">       13.01</td>
    <td align="right">        2.96</td>
    <td align="right">     25.7800</td>
    <td align="right">       13.28</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">      148.71</td>
    <td align="right">        1.00</td>
    <td align="right">       52.04</td>
    <td align="right">       13.08</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">       89.21</td>
    <td align="right">       10.00</td>
    <td align="right">       19.51</td>
    <td align="right">        4.91</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">       20.21</td>
    <td align="right">Yes</td>
    <td align="right">       86.26</td>
    <td align="right">       10.00</td>
    <td align="right">       18.87</td>
    <td align="right">        4.74</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">      118.96</td>
    <td align="right">        1.00</td>
    <td align="right">       45.53</td>
    <td align="right">       11.44</td>
    <td align="right">     23.5600</td>
    <td align="right">       18.59</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     26.9300</td>
    <td align="right">       18.59</td>
    <td align="right">     16.1400</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">      487.74</td>
    <td align="right">Yes</td>
    <td align="right">     2081.82</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     23.8200</td>
    <td align="right">       18.59</td>
    <td align="right">     53.0800</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    22422.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">    88862.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5184.43</td>
    <td align="right">      845.42</td>
    <td align="right">     22.0987</td>
    <td align="right">       29.29</td>
    <td align="right">     28.6357</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">           0</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_EAST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_NORTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_SOUTH</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      170.98</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_WALL_WEST</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       4.402</td>
    <td align="right">      12.904</td>
    <td align="right">      130.10</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">BASEMENT_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">     3739.35</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      501.68</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       45.53</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       97.57</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      696.77</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.06</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      110.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM2_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM5_MULT4_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      104.08</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      123.59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       91.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       97.57</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      117.09</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      130.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      929.03</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      227.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.50</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      123.59</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      104.08</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">NURSESAT_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">     1040.51</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      130.10</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_1_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       52.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      130.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.03</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.53</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">       69.70</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       52.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      162.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      348.39</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.03</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">       69.68</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       78.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_CEILING</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">       83.61</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      195.15</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      188.66</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      195.15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">      188.66</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       19.51</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       30.42</td>
    <td align="right">       30.42</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ER_NURSESTAT_FLR_1_WALL_1_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       25.03</td>
    <td align="right">       25.03</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">ICU_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       24.53</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM1_MULT5_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM2_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       29.43</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">IC_PATROOM3_MULT6_FLR_2_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">LOBBY_FLR_1_WALL_2_WEST</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       62.63</td>
    <td align="right">       62.63</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">LOBBY_FLR_1_WALL_1_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       35.76</td>
    <td align="right">       35.76</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OR_NURSESAT_FLR_2_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       11.86</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE1_MULT4_FLR_1_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">       40.87</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE2_MULT5_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        9.81</td>
    <td align="right">        9.81</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE3_FLR_5_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">       17.77</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">OFFICE4_MULT6_FLR_5_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM1_MULT10_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM2_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM3_MULT10_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        8.17</td>
    <td align="right">        8.17</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM4_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">       49.05</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM5_MULT10_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM6_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.74</td>
    <td align="right">       47.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM7_MULT10_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_3_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        6.54</td>
    <td align="right">        6.54</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_NORTH</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-RES-FIXED</td>
    <td align="right">        4.91</td>
    <td align="right">        4.91</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">PATROOM8_FLR_4_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      845.42</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      186.18</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      659.24</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">  1921379.32</td>
    <td align="right">        5.54</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">  4149644.43</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">CoolingTower:SingleSpeed</td>
    <td align="right">  1814558.95</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   439548.09</td>
    <td align="right">   298771.28</td>
    <td align="right">   140776.81</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   230925.70</td>
    <td align="right">   191927.90</td>
    <td align="right">    38997.80</td>
    <td align="right">        0.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">   621992.30</td>
    <td align="right">   425484.43</td>
    <td align="right">   196507.87</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">Coil:Cooling:Water:DetailedGeometry</td>
    <td align="right">  1136457.73</td>
    <td align="right">   774792.19</td>
    <td align="right">   361665.54</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27598.39</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10471.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16468.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14030.85</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16400.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45409.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50743.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16131.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16131.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    64527.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   180310.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29821.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    30243.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11496.41</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    57236.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   108924.43</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76563.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    76563.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42292.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29403.90</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    29963.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38626.36</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50483.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   258454.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    50656.35</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   204656.10</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    38974.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6693.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5527.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    27798.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6516.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     7622.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73279.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73008.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13565.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13501.16</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62741.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    62471.95</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11701.70</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11709.94</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60487.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    60487.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11450.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11395.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    73137.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    72856.56</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10325.88</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10333.07</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    42346.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   105866.25</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   183236.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   216856.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   252257.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">   464314.14</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       16.47</td>
    <td align="right">    27732.00</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       15.23</td>
    <td align="right">    25812.51</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1017.59</td>
    <td align="right">       23.74</td>
    <td align="right">    39966.07</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.61</td>
    <td align="right">     1017.59</td>
    <td align="right">       42.96</td>
    <td align="right">    71176.77</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    17606.78</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    22849.71</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       74.80</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">    25609.97</td>
    <td align="right">        0.87</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        3.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.23</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    30266.80</td>
    <td align="right">       1.884</td>
    <td align="right">       2.261</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    11483.74</td>
    <td align="right">       0.715</td>
    <td align="right">       0.858</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    10841.02</td>
    <td align="right">       0.675</td>
    <td align="right">       1.349</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    14127.17</td>
    <td align="right">       0.880</td>
    <td align="right">       1.055</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">    12690.92</td>
    <td align="right">       0.792</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       15.07</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">    13179.26</td>
    <td align="right">       0.822</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       15.07</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">    13454.05</td>
    <td align="right">       0.839</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       15.07</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">    13955.12</td>
    <td align="right">       0.870</td>
    <td align="right">       1.344</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:30:00</td>
    <td align="right">       15.07</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    49790.89</td>
    <td align="right">       3.101</td>
    <td align="right">       3.721</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    10113.37</td>
    <td align="right">       0.630</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.36</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     9913.10</td>
    <td align="right">       0.617</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.34</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    55649.74</td>
    <td align="right">       3.465</td>
    <td align="right">       4.158</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       20.89</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     3633.59</td>
    <td align="right">       0.226</td>
    <td align="right">       0.397</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     3426.02</td>
    <td align="right">       0.213</td>
    <td align="right">       0.397</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    10909.18</td>
    <td align="right">       0.679</td>
    <td align="right">       1.586</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">    59320.47</td>
    <td align="right">       3.693</td>
    <td align="right">       4.432</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    32705.88</td>
    <td align="right">       2.036</td>
    <td align="right">       2.443</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:30:00</td>
    <td align="right">       18.16</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">     9760.14</td>
    <td align="right">       0.608</td>
    <td align="right">       0.743</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3781.80</td>
    <td align="right">       0.235</td>
    <td align="right">       0.283</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    18829.34</td>
    <td align="right">       1.172</td>
    <td align="right">       1.407</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    50755.51</td>
    <td align="right">       2.231</td>
    <td align="right">       2.677</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">       14.71</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">    19772.09</td>
    <td align="right">       1.231</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">    19809.37</td>
    <td align="right">       1.233</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       21.66</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">    46380.96</td>
    <td align="right">       2.888</td>
    <td align="right">       3.465</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">    32247.91</td>
    <td align="right">       2.008</td>
    <td align="right">       2.409</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       17.67</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">    32861.96</td>
    <td align="right">       2.046</td>
    <td align="right">       2.455</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 08:15:00</td>
    <td align="right">       17.67</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    42361.78</td>
    <td align="right">       2.637</td>
    <td align="right">       3.165</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">    11194.05</td>
    <td align="right">       1.034</td>
    <td align="right">       1.241</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">    57300.07</td>
    <td align="right">       5.294</td>
    <td align="right">       6.353</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">    11233.11</td>
    <td align="right">       1.038</td>
    <td align="right">       1.245</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       15.43</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">    45673.18</td>
    <td align="right">       4.192</td>
    <td align="right">       5.031</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    42741.73</td>
    <td align="right">       2.661</td>
    <td align="right">       3.193</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     7339.08</td>
    <td align="right">       0.457</td>
    <td align="right">       0.548</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       23.77</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     6060.40</td>
    <td align="right">       0.377</td>
    <td align="right">       0.453</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    30484.63</td>
    <td align="right">       1.898</td>
    <td align="right">       2.278</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     6215.82</td>
    <td align="right">       0.387</td>
    <td align="right">       0.464</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5206.66</td>
    <td align="right">       0.324</td>
    <td align="right">       0.389</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.18</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    24105.02</td>
    <td align="right">       1.501</td>
    <td align="right">       1.801</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    24015.69</td>
    <td align="right">       1.496</td>
    <td align="right">       1.795</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     4461.55</td>
    <td align="right">       0.278</td>
    <td align="right">       0.333</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4440.55</td>
    <td align="right">       0.277</td>
    <td align="right">       0.332</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    20638.34</td>
    <td align="right">       1.285</td>
    <td align="right">       1.542</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       21.27</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    20549.81</td>
    <td align="right">       1.280</td>
    <td align="right">       1.536</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       21.27</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     2788.55</td>
    <td align="right">       0.174</td>
    <td align="right">       0.248</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     2774.50</td>
    <td align="right">       0.173</td>
    <td align="right">       0.248</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       22.04</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    13476.00</td>
    <td align="right">       0.839</td>
    <td align="right">       1.487</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    13446.66</td>
    <td align="right">       0.837</td>
    <td align="right">       1.487</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.65</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3765.90</td>
    <td align="right">       0.235</td>
    <td align="right">       0.281</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.18</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3747.77</td>
    <td align="right">       0.233</td>
    <td align="right">       0.280</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.18</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    24060.06</td>
    <td align="right">       1.498</td>
    <td align="right">       1.798</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    23967.54</td>
    <td align="right">       1.492</td>
    <td align="right">       1.791</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     2942.83</td>
    <td align="right">       0.183</td>
    <td align="right">       0.220</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     2929.37</td>
    <td align="right">       0.182</td>
    <td align="right">       0.219</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">    24712.10</td>
    <td align="right">       1.539</td>
    <td align="right">       3.470</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">       20.01</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">    42703.91</td>
    <td align="right">       2.659</td>
    <td align="right">       8.674</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       22.33</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">    18015.98</td>
    <td align="right">       0.430</td>
    <td align="right">       1.006</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">    24067.40</td>
    <td align="right">       0.574</td>
    <td align="right">       0.689</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">    23764.11</td>
    <td align="right">       0.567</td>
    <td align="right">       0.681</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">    40646.87</td>
    <td align="right">       0.958</td>
    <td align="right">       1.150</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     8271.73</td>
    <td align="right">       0.193</td>
    <td align="right">       0.231</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     7663.15</td>
    <td align="right">       0.179</td>
    <td align="right">       0.215</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     8398.64</td>
    <td align="right">       0.196</td>
    <td align="right">       0.235</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     7749.38</td>
    <td align="right">       0.181</td>
    <td align="right">       0.217</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">    73815.19</td>
    <td align="right">       1.743</td>
    <td align="right">       2.092</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">    13359.30</td>
    <td align="right">       0.319</td>
    <td align="right">       0.382</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">     8713.24</td>
    <td align="right">       0.208</td>
    <td align="right">       0.264</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">    27568.74</td>
    <td align="right">       0.634</td>
    <td align="right">       0.761</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">     6351.84</td>
    <td align="right">       0.151</td>
    <td align="right">       0.182</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">     6344.01</td>
    <td align="right">       0.151</td>
    <td align="right">       0.182</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">    12467.03</td>
    <td align="right">       0.297</td>
    <td align="right">       0.357</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">     7275.59</td>
    <td align="right">       0.174</td>
    <td align="right">       1.465</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.096</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">    15648.33</td>
    <td align="right">       0.373</td>
    <td align="right">       0.448</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     8370.29</td>
    <td align="right">       0.200</td>
    <td align="right">       0.239</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">    18778.97</td>
    <td align="right">       0.448</td>
    <td align="right">       0.537</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">    93635.43</td>
    <td align="right">       2.055</td>
    <td align="right">       2.466</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.882</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">   103002.70</td>
    <td align="right">       2.424</td>
    <td align="right">       2.909</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">    62567.37</td>
    <td align="right">       1.469</td>
    <td align="right">       1.763</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     5647.68</td>
    <td align="right">       0.123</td>
    <td align="right">       0.198</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.991</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">      848.86</td>
    <td align="right">       0.018</td>
    <td align="right">       0.198</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.793</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">    43630.99</td>
    <td align="right">       1.041</td>
    <td align="right">       1.249</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">    18811.20</td>
    <td align="right">       0.446</td>
    <td align="right">       0.535</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">    12967.50</td>
    <td align="right">       0.307</td>
    <td align="right">       0.369</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">    51893.69</td>
    <td align="right">       1.228</td>
    <td align="right">       1.473</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">    18770.28</td>
    <td align="right">       0.445</td>
    <td align="right">       0.534</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">    21956.57</td>
    <td align="right">       0.520</td>
    <td align="right">       0.625</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">    35491.61</td>
    <td align="right">       0.847</td>
    <td align="right">       1.016</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">    35526.31</td>
    <td align="right">       0.847</td>
    <td align="right">       1.017</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">    10072.63</td>
    <td align="right">       0.240</td>
    <td align="right">       0.288</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">    10080.97</td>
    <td align="right">       0.240</td>
    <td align="right">       0.288</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">    34242.54</td>
    <td align="right">       0.817</td>
    <td align="right">       0.980</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">    34268.60</td>
    <td align="right">       0.817</td>
    <td align="right">       0.981</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">    10052.69</td>
    <td align="right">       0.240</td>
    <td align="right">       0.288</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">    10059.77</td>
    <td align="right">       0.240</td>
    <td align="right">       0.288</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">    35427.04</td>
    <td align="right">       0.845</td>
    <td align="right">       1.014</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">    35454.00</td>
    <td align="right">       0.846</td>
    <td align="right">       1.015</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     8888.13</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     8895.31</td>
    <td align="right">       0.212</td>
    <td align="right">       0.255</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">    34242.54</td>
    <td align="right">       0.817</td>
    <td align="right">       0.980</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">    34268.60</td>
    <td align="right">       0.817</td>
    <td align="right">       0.981</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     8871.20</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     8877.39</td>
    <td align="right">       0.212</td>
    <td align="right">       0.254</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.210</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       1.735</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       16.47</td>
    <td align="right">       16.47</td>
    <td align="right">        8.06</td>
    <td align="right">        8.06</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.23</td>
    <td align="right">       15.23</td>
    <td align="right">        3.50</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       23.74</td>
    <td align="right">       23.74</td>
    <td align="right">       12.08</td>
    <td align="right">       12.08</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       42.96</td>
    <td align="right">       42.96</td>
    <td align="right">       17.63</td>
    <td align="right">       17.63</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        5.18</td>
    <td align="right">       23.74</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        9.49</td>
    <td align="right">       42.96</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">     3912.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3912.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">     4193.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     4193.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">     5066.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     5066.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">     5329.25</td>
    <td align="right">     7827.75</td>
    <td align="right">     5329.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">     3717.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     3717.25</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">     3749.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3749.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">     3498.50</td>
    <td align="right">     7830.00</td>
    <td align="right">     3498.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">     3536.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3536.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">     4608.75</td>
    <td align="right">     7636.25</td>
    <td align="right">     4558.25</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">     1565.25</td>
    <td align="right">     7822.00</td>
    <td align="right">     1565.25</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">      261.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      261.75</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">      356.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      356.75</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       44.00</td>
    <td align="right">     7749.25</td>
    <td align="right">       44.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">      514.75</td>
    <td align="right">     8760.00</td>
    <td align="right">      514.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">     3329.00</td>
    <td align="right">     8724.25</td>
    <td align="right">     3325.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">     2645.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     2645.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">     5678.50</td>
    <td align="right">     7754.50</td>
    <td align="right">     5659.75</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">     4233.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     4233.25</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">     4232.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     4232.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">     4885.25</td>
    <td align="right">     7830.00</td>
    <td align="right">     4885.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">      773.25</td>
    <td align="right">     7830.00</td>
    <td align="right">      773.25</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">      806.00</td>
    <td align="right">     7830.00</td>
    <td align="right">      806.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">     4699.50</td>
    <td align="right">     7772.25</td>
    <td align="right">     4698.50</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">     3575.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     3575.25</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">     1389.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1389.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">     2178.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2178.50</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">     3370.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     3370.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">     5532.50</td>
    <td align="right">     7556.25</td>
    <td align="right">     5420.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">     5080.25</td>
    <td align="right">     7827.75</td>
    <td align="right">     5080.25</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">     5257.50</td>
    <td align="right">     7664.00</td>
    <td align="right">     5181.50</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">     5825.75</td>
    <td align="right">     7702.25</td>
    <td align="right">     5764.75</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">     5882.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     5882.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">     1425.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     1425.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">     3419.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     3419.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">     3578.75</td>
    <td align="right">     8713.75</td>
    <td align="right">     3572.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">     4206.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     4206.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">     3858.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     3858.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">     1966.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     1966.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">     4735.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4735.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">     4225.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     4225.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">     2264.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     2264.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">     2285.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     2285.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">     3769.00</td>
    <td align="right">     8716.00</td>
    <td align="right">     3765.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">     3595.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     3595.25</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">     1934.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     1934.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">     1951.50</td>
    <td align="right">     8760.00</td>
    <td align="right">     1951.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">     4346.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     4346.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">     4864.75</td>
    <td align="right">     8760.00</td>
    <td align="right">     4864.75</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">     2164.00</td>
    <td align="right">     7830.00</td>
    <td align="right">     2164.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">     3526.75</td>
    <td align="right">     7830.00</td>
    <td align="right">     3526.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7196.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     7143.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
    <td align="right">       22.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1</td>
    <td align="right">      125.75</td>
    <td align="right">        0.00</td>
    <td align="right">      125.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2</td>
    <td align="right">       84.50</td>
    <td align="right">        0.00</td>
    <td align="right">       84.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5</td>
    <td align="right">      644.75</td>
    <td align="right">        0.00</td>
    <td align="right">      611.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
    <td align="right">       35.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
    <td align="right">       36.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
    <td align="right">       31.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
    <td align="right">        8.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">       10.75</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
    <td align="right">      155.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
    <td align="right">       99.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.00</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      209.50</td>
    <td align="right">        0.00</td>
    <td align="right">      209.50</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      214.50</td>
    <td align="right">        0.00</td>
    <td align="right">      214.50</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2</td>
    <td align="right">        0.00</td>
    <td align="right">      201.25</td>
    <td align="right">        0.00</td>
    <td align="right">      201.25</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
    <td align="right">       35.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5</td>
    <td align="right">      525.50</td>
    <td align="right">        0.00</td>
    <td align="right">      461.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5</td>
    <td align="right">       93.50</td>
    <td align="right">        0.00</td>
    <td align="right">       93.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5</td>
    <td align="right">      643.75</td>
    <td align="right">        0.00</td>
    <td align="right">      575.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5</td>
    <td align="right">      557.75</td>
    <td align="right">        0.00</td>
    <td align="right">      504.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
    <td align="right">        0.00</td>
    <td align="right">        4.75</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      835.00</td>
    <td align="right">      245.25</td>
    <td align="right">      767.00</td>
    <td align="right">      245.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<b>AirTerminal:SingleDuct:VAV:Reheat</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Maximum Reheat Water Flow Rate [m3/s]</td>
    <td align="right">Reheat Coil Sizing Air Volume Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX COMPONENT</td>
    <td align="right">        2.26</td>
    <td align="right">    0.000601</td>
    <td align="right">    0.678390</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.857985</td>
    <td align="right">    0.000228</td>
    <td align="right">    0.257396</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.35</td>
    <td align="right">    0.000358</td>
    <td align="right">    0.404798</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        1.15</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.344889</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.34</td>
    <td align="right">    0.000357</td>
    <td align="right">    0.403147</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.72</td>
    <td align="right">    0.000988</td>
    <td align="right">        1.12</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        4.16</td>
    <td align="right">    0.001104</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.396533</td>
    <td align="right">    0.000351</td>
    <td align="right">    0.396533</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        1.59</td>
    <td align="right">    0.001404</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        4.43</td>
    <td align="right">    0.003924</td>
    <td align="right">        4.43</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        2.44</td>
    <td align="right">    0.000649</td>
    <td align="right">    0.733037</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.743415</td>
    <td align="right">    0.000658</td>
    <td align="right">    0.743415</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">    0.282591</td>
    <td align="right">    0.000250</td>
    <td align="right">    0.282591</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.41</td>
    <td align="right">    0.001246</td>
    <td align="right">        1.41</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.68</td>
    <td align="right">    0.002370</td>
    <td align="right">        2.68</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.88</td>
    <td align="right">    0.001666</td>
    <td align="right">        1.88</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000920</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        2.41</td>
    <td align="right">    0.000640</td>
    <td align="right">    0.722771</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        2.46</td>
    <td align="right">    0.000652</td>
    <td align="right">    0.736533</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        3.16</td>
    <td align="right">    0.000841</td>
    <td align="right">    0.949466</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.24</td>
    <td align="right">    0.001099</td>
    <td align="right">        1.24</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        6.35</td>
    <td align="right">    0.005624</td>
    <td align="right">        6.35</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        1.25</td>
    <td align="right">    0.001102</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        5.03</td>
    <td align="right">    0.004453</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX COMPONENT</td>
    <td align="right">        3.19</td>
    <td align="right">    0.000848</td>
    <td align="right">    0.958021</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.548444</td>
    <td align="right">    0.000146</td>
    <td align="right">    0.164533</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX COMPONENT</td>
    <td align="right">    0.452865</td>
    <td align="right">    0.000120</td>
    <td align="right">    0.135860</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">        2.28</td>
    <td align="right">    0.000605</td>
    <td align="right">    0.683320</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.533932</td>
    <td align="right">    0.000142</td>
    <td align="right">    0.160179</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX COMPONENT</td>
    <td align="right">    0.624594</td>
    <td align="right">    0.000166</td>
    <td align="right">    0.187378</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.80</td>
    <td align="right">    0.001595</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.79</td>
    <td align="right">    0.001589</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.333439</td>
    <td align="right">    0.000295</td>
    <td align="right">    0.333439</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.331869</td>
    <td align="right">    0.000294</td>
    <td align="right">    0.331869</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.54</td>
    <td align="right">    0.001365</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.54</td>
    <td align="right">    0.001359</td>
    <td align="right">        1.54</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.287637</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.287637</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.287839</td>
    <td align="right">    0.000255</td>
    <td align="right">    0.287839</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001316</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.49</td>
    <td align="right">    0.001316</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.281457</td>
    <td align="right">    0.000249</td>
    <td align="right">    0.281457</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.280102</td>
    <td align="right">    0.000248</td>
    <td align="right">    0.280102</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        1.80</td>
    <td align="right">    0.001592</td>
    <td align="right">        1.80</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        1.79</td>
    <td align="right">    0.001585</td>
    <td align="right">        1.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">    0.253818</td>
    <td align="right">    0.000225</td>
    <td align="right">    0.253818</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">    0.253995</td>
    <td align="right">    0.000225</td>
    <td align="right">    0.253995</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX COMPONENT</td>
    <td align="right">        3.47</td>
    <td align="right">    0.000921</td>
    <td align="right">        1.04</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX COMPONENT</td>
    <td align="right">        8.67</td>
    <td align="right">    0.002304</td>
    <td align="right">        2.60</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Water</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">U-Factor Times Area Value [W/K]</td>
  </tr>
  <tr>
    <td align="right">BASEMENT VAV BOX REHEAT COIL</td>
    <td align="right">    0.000601</td>
    <td align="right">    27864.85</td>
    <td align="right">      678.37</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000228</td>
    <td align="right">    10572.52</td>
    <td align="right">      257.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000358</td>
    <td align="right">    16627.09</td>
    <td align="right">      404.79</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000305</td>
    <td align="right">    14166.32</td>
    <td align="right">      344.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_NW_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR_SE_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000357</td>
    <td align="right">    16559.24</td>
    <td align="right">      403.13</td>
  </tr>
  <tr>
    <td align="right">DINING_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000988</td>
    <td align="right">    45847.58</td>
    <td align="right">     1116.16</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ER_EXAM3_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ER_NURSESTN_LOBBY_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001104</td>
    <td align="right">    51233.43</td>
    <td align="right">     1247.28</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA1_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000351</td>
    <td align="right">    16287.58</td>
    <td align="right">      396.52</td>
  </tr>
  <tr>
    <td align="right">ER_TRAUMA2_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000351</td>
    <td align="right">    16287.58</td>
    <td align="right">      396.52</td>
  </tr>
  <tr>
    <td align="right">ER_TRIAGE_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001404</td>
    <td align="right">    65150.34</td>
    <td align="right">     1586.09</td>
  </tr>
  <tr>
    <td align="right">ICU_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.003924</td>
    <td align="right">   182051.14</td>
    <td align="right">     4432.04</td>
  </tr>
  <tr>
    <td align="right">ICU_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000649</td>
    <td align="right">    30109.47</td>
    <td align="right">      733.02</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM1_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000658</td>
    <td align="right">    30535.76</td>
    <td align="right">      743.39</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM2_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000250</td>
    <td align="right">    11607.41</td>
    <td align="right">      282.58</td>
  </tr>
  <tr>
    <td align="right">IC_PATROOM3_MULT6_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001246</td>
    <td align="right">    57788.86</td>
    <td align="right">     1406.87</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002370</td>
    <td align="right">   109976.09</td>
    <td align="right">     2677.37</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77303.11</td>
    <td align="right">     1881.95</td>
  </tr>
  <tr>
    <td align="right">LAB_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001666</td>
    <td align="right">    77303.11</td>
    <td align="right">     1881.95</td>
  </tr>
  <tr>
    <td align="right">LOBBY_RECORDS_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000920</td>
    <td align="right">    42700.58</td>
    <td align="right">     1039.55</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000640</td>
    <td align="right">    29687.79</td>
    <td align="right">      722.75</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000652</td>
    <td align="right">    30253.09</td>
    <td align="right">      736.51</td>
  </tr>
  <tr>
    <td align="right">NURSESTN_LOBBY_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000841</td>
    <td align="right">    38999.29</td>
    <td align="right">      949.44</td>
  </tr>
  <tr>
    <td align="right">OR1_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001099</td>
    <td align="right">    50971.24</td>
    <td align="right">     1240.90</td>
  </tr>
  <tr>
    <td align="right">OR2_MULT5_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.005624</td>
    <td align="right">   260950.30</td>
    <td align="right">     6352.84</td>
  </tr>
  <tr>
    <td align="right">OR3_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001102</td>
    <td align="right">    51145.44</td>
    <td align="right">     1245.14</td>
  </tr>
  <tr>
    <td align="right">OR4_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.004453</td>
    <td align="right">   206632.06</td>
    <td align="right">     5030.46</td>
  </tr>
  <tr>
    <td align="right">OR_NURSESTN_LOBBY_FLR_2 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000848</td>
    <td align="right">    39350.68</td>
    <td align="right">      957.99</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000146</td>
    <td align="right">     6758.19</td>
    <td align="right">      164.53</td>
  </tr>
  <tr>
    <td align="right">OFFICE1_MULT4_FLR_1 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000120</td>
    <td align="right">     5580.43</td>
    <td align="right">      135.86</td>
  </tr>
  <tr>
    <td align="right">OFFICE2_MULT5_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000605</td>
    <td align="right">    28067.36</td>
    <td align="right">      683.30</td>
  </tr>
  <tr>
    <td align="right">OFFICE3_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000142</td>
    <td align="right">     6579.37</td>
    <td align="right">      160.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE4_MULT6_FLR_5 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000166</td>
    <td align="right">     7696.56</td>
    <td align="right">      187.37</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001595</td>
    <td align="right">    73987.39</td>
    <td align="right">     1801.22</td>
  </tr>
  <tr>
    <td align="right">PATROOM1_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001589</td>
    <td align="right">    73713.18</td>
    <td align="right">     1794.55</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000295</td>
    <td align="right">    13695.99</td>
    <td align="right">      333.43</td>
  </tr>
  <tr>
    <td align="right">PATROOM2_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000294</td>
    <td align="right">    13631.51</td>
    <td align="right">      331.86</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001365</td>
    <td align="right">    63346.83</td>
    <td align="right">     1542.18</td>
  </tr>
  <tr>
    <td align="right">PATROOM3_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001359</td>
    <td align="right">    63075.11</td>
    <td align="right">     1535.56</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000255</td>
    <td align="right">    11814.68</td>
    <td align="right">      287.63</td>
  </tr>
  <tr>
    <td align="right">PATROOM4_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000255</td>
    <td align="right">    11823.00</td>
    <td align="right">      287.83</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001316</td>
    <td align="right">    61071.51</td>
    <td align="right">     1486.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM5_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001316</td>
    <td align="right">    61071.51</td>
    <td align="right">     1486.79</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000249</td>
    <td align="right">    11560.84</td>
    <td align="right">      281.45</td>
  </tr>
  <tr>
    <td align="right">PATROOM6_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000248</td>
    <td align="right">    11505.16</td>
    <td align="right">      280.09</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001592</td>
    <td align="right">    73843.94</td>
    <td align="right">     1797.73</td>
  </tr>
  <tr>
    <td align="right">PATROOM7_MULT10_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.001585</td>
    <td align="right">    73559.99</td>
    <td align="right">     1790.82</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000225</td>
    <td align="right">    10425.57</td>
    <td align="right">      253.81</td>
  </tr>
  <tr>
    <td align="right">PATROOM8_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000225</td>
    <td align="right">    10432.84</td>
    <td align="right">      253.99</td>
  </tr>
  <tr>
    <td align="right">PHYSTHERAPY_FLR_3 VAV BOX REHEAT COIL</td>
    <td align="right">    0.000921</td>
    <td align="right">    42755.36</td>
    <td align="right">     1040.88</td>
  </tr>
  <tr>
    <td align="right">RADIOLOGY_FLR_4 VAV BOX REHEAT COIL</td>
    <td align="right">    0.002304</td>
    <td align="right">   106888.39</td>
    <td align="right">     2602.20</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC</td>
    <td align="right">    0.004645</td>
    <td align="right">   215525.93</td>
    <td align="right">     3412.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC</td>
    <td align="right">    0.005764</td>
    <td align="right">   267443.65</td>
    <td align="right">     4092.76</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC</td>
    <td align="right">    0.007829</td>
    <td align="right">   363234.94</td>
    <td align="right">     4577.19</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC</td>
    <td align="right">    0.014497</td>
    <td align="right">   672614.83</td>
    <td align="right">     8427.86</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">CAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">VAV_1 AIR LOOP MAIN BRANCH</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">VAV_2 AIR LOOP MAIN BRANCH</td>
    <td align="right">       42.96</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">CAV_2</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">VAV_1</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">VAV_2</td>
    <td align="right">       42.96</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_OA_CONTROLLER</td>
    <td align="right">       16.47</td>
    <td align="right">        4.16</td>
  </tr>
  <tr>
    <td align="right">CAV_2_OA_CONTROLLER</td>
    <td align="right">       15.23</td>
    <td align="right">        2.54</td>
  </tr>
  <tr>
    <td align="right">VAV_1_OA_CONTROLLER</td>
    <td align="right">       23.74</td>
    <td align="right">        5.18</td>
  </tr>
  <tr>
    <td align="right">VAV_2_OA_CONTROLLER</td>
    <td align="right">       42.96</td>
    <td align="right">        9.49</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:Water:DetailedGeometry</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Water Flow Rate [m3/s]</td>
    <td align="right">Number of Tubes per Row</td>
    <td align="right">Fin Diameter [m]</td>
    <td align="right">Minimum Airflow Area [m2]</td>
    <td align="right">Fin Surface Area [m2]</td>
    <td align="right">Total Tube Inside Area [m2]</td>
    <td align="right">Tube Outside Surface Area [m2]</td>
    <td align="right">Coil Depth [m]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC</td>
    <td align="right">    0.012814</td>
    <td align="right">      177.00</td>
    <td align="right">        6.54</td>
    <td align="right">        8.59</td>
    <td align="right">     1532.13</td>
    <td align="right">       67.52</td>
    <td align="right">       69.23</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC</td>
    <td align="right">    0.005234</td>
    <td align="right">       72.00</td>
    <td align="right">        6.05</td>
    <td align="right">        7.94</td>
    <td align="right">     1416.88</td>
    <td align="right">       27.47</td>
    <td align="right">       28.16</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC</td>
    <td align="right">    0.017913</td>
    <td align="right">      247.00</td>
    <td align="right">        9.42</td>
    <td align="right">       12.38</td>
    <td align="right">     2208.03</td>
    <td align="right">       94.23</td>
    <td align="right">       96.61</td>
    <td align="right">    0.156000</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC</td>
    <td align="right">    0.032954</td>
    <td align="right">      454.00</td>
    <td align="right">       17.05</td>
    <td align="right">       22.40</td>
    <td align="right">     3995.77</td>
    <td align="right">      173.19</td>
    <td align="right">      177.58</td>
    <td align="right">    0.156000</td>
  </tr>
</table>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CAV_1_FAN</td>
    <td align="right">       16.47</td>
  </tr>
  <tr>
    <td align="right">CAV_2_FAN</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">VAV_1_FAN</td>
    <td align="right">       23.74</td>
  </tr>
  <tr>
    <td align="right">VAV_2_FAN</td>
    <td align="right">       42.96</td>
  </tr>
</table>
<br><br>
<b>Controller:WaterCoil</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Actuated Flow [m3/s]</td>
    <td align="right">Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td align="right">CAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.012814</td>
    <td align="right">    0.000037</td>
  </tr>
  <tr>
    <td align="right">CAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.004645</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.005234</td>
    <td align="right">    0.000091</td>
  </tr>
  <tr>
    <td align="right">CAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.005764</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_1_COOLC_CONTROLLER</td>
    <td align="right">    0.017913</td>
    <td align="right">    0.000027</td>
  </tr>
  <tr>
    <td align="right">VAV_1_HEATC_CONTROLLER</td>
    <td align="right">    0.007829</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VAV_2_COOLC_CONTROLLER</td>
    <td align="right">    0.032954</td>
    <td align="right">    0.000014</td>
  </tr>
  <tr>
    <td align="right">VAV_2_HEATC_CONTROLLER</td>
    <td align="right">    0.014497</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1</td>
    <td align="right">    0.068915</td>
    <td align="right">       77.53</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1</td>
    <td align="right">    0.089436</td>
    <td align="right">      100.62</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000293</td>
    <td align="right">    0.329386</td>
  </tr>
</table>
<br><br>
<b>Chiller:Electric:EIR</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Reference Chilled Water Flow Rate [m3/s]</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Condenser Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 CHILLER</td>
    <td align="right">    0.068915</td>
    <td align="right">  1921379.32</td>
    <td align="right">    0.096898</td>
  </tr>
</table>
<br><br>
<b>Boiler:HotWater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 BOILER</td>
    <td align="right">  4149644.43</td>
    <td align="right">    0.089436</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000293</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">COOLSYS1 PUMP</td>
    <td align="right">    0.068915</td>
    <td align="right">    17606.78</td>
  </tr>
  <tr>
    <td align="right">HEATSYS1 PUMP</td>
    <td align="right">    0.089436</td>
    <td align="right">    22849.71</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000293</td>
    <td align="right">       74.80</td>
  </tr>
</table>
<br><br>
<b>CondenserLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Condenser Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS</td>
    <td align="right">    0.096898</td>
    <td align="right">      109.01</td>
  </tr>
</table>
<br><br>
<b>CoolingTower:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Fan Power at Design Air Flow Rate [W]</td>
    <td align="right">Design Air Flow Rate [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Design Air Flow Rate [W/C]</td>
    <td align="right">Air Flow Rate in Free Convection Regime [m3/s]</td>
    <td align="right">U-Factor Times Area Value at Free Convection Air Flow Rate [W/C]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS COOLTOWER</td>
    <td align="right">    0.096898</td>
    <td align="right">    23816.09</td>
    <td align="right">       63.71</td>
    <td align="right">   138559.04</td>
    <td align="right">        6.37</td>
    <td align="right">    13855.90</td>
  </tr>
</table>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">TOWERWATERSYS PUMP</td>
    <td align="right">    0.096898</td>
    <td align="right">    25609.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::BASEMENT></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> BASEMENT</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.853</td>
    <td align="right">      10.513</td>
    <td align="right">       0.000</td>
    <td align="right">     523.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.866</td>
    <td align="right">       9.036</td>
    <td align="right">       0.000</td>
    <td align="right">     485.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.038</td>
    <td align="right">      13.904</td>
    <td align="right">       0.000</td>
    <td align="right">     463.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.070</td>
    <td align="right">      16.716</td>
    <td align="right">       0.000</td>
    <td align="right">     413.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.182</td>
    <td align="right">      25.923</td>
    <td align="right">       0.000</td>
    <td align="right">     347.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.363</td>
    <td align="right">      40.668</td>
    <td align="right">       0.000</td>
    <td align="right">     125.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.534</td>
    <td align="right">      48.581</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.434</td>
    <td align="right">      45.687</td>
    <td align="right">       0.000</td>
    <td align="right">      70.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.299</td>
    <td align="right">      32.638</td>
    <td align="right">       0.000</td>
    <td align="right">     222.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.216</td>
    <td align="right">      20.633</td>
    <td align="right">       0.000</td>
    <td align="right">     352.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.097</td>
    <td align="right">      13.084</td>
    <td align="right">       0.000</td>
    <td align="right">     403.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.958</td>
    <td align="right">       9.762</td>
    <td align="right">       0.000</td>
    <td align="right">     485.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.162</td>
    <td align="right">      24.130</td>
    <td align="right">       0.000</td>
    <td align="right">    3912.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.853</td>
    <td align="right">       9.036</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.534</td>
    <td align="right">      48.581</td>
    <td align="right">       0.000</td>
    <td align="right">     523.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.906</td>
    <td align="right">       6.177</td>
    <td align="right">       0.000</td>
    <td align="right">     644.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.953</td>
    <td align="right">       4.665</td>
    <td align="right">       0.000</td>
    <td align="right">     596.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.337</td>
    <td align="right">       9.561</td>
    <td align="right">       0.000</td>
    <td align="right">     582.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.726</td>
    <td align="right">      12.837</td>
    <td align="right">       0.000</td>
    <td align="right">     357.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      21.239</td>
    <td align="right">      22.056</td>
    <td align="right">       0.000</td>
    <td align="right">     136.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.883</td>
    <td align="right">      36.124</td>
    <td align="right">       0.000</td>
    <td align="right">      14.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.824</td>
    <td align="right">      45.458</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.741</td>
    <td align="right">      41.697</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.983</td>
    <td align="right">      29.792</td>
    <td align="right">       0.000</td>
    <td align="right">     149.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.423</td>
    <td align="right">      17.658</td>
    <td align="right">       0.000</td>
    <td align="right">     440.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.068</td>
    <td align="right">       9.316</td>
    <td align="right">       0.000</td>
    <td align="right">     590.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.937</td>
    <td align="right">       5.704</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.763</td>
    <td align="right">      20.288</td>
    <td align="right">       0.000</td>
    <td align="right">    4193.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.906</td>
    <td align="right">       4.665</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.883</td>
    <td align="right">      45.458</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.825</td>
    <td align="right">       6.034</td>
    <td align="right">       0.000</td>
    <td align="right">     646.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.844</td>
    <td align="right">       4.490</td>
    <td align="right">       0.000</td>
    <td align="right">     597.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.119</td>
    <td align="right">       9.477</td>
    <td align="right">       0.000</td>
    <td align="right">     615.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.265</td>
    <td align="right">      13.001</td>
    <td align="right">       0.000</td>
    <td align="right">     493.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.464</td>
    <td align="right">      22.907</td>
    <td align="right">       0.000</td>
    <td align="right">     332.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      20.745</td>
    <td align="right">      38.581</td>
    <td align="right">       0.000</td>
    <td align="right">     119.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.679</td>
    <td align="right">      48.611</td>
    <td align="right">       0.000</td>
    <td align="right">      94.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      20.665</td>
    <td align="right">      44.374</td>
    <td align="right">       0.000</td>
    <td align="right">     102.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.374</td>
    <td align="right">      30.673</td>
    <td align="right">       0.000</td>
    <td align="right">     301.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.141</td>
    <td align="right">      17.767</td>
    <td align="right">       0.000</td>
    <td align="right">     506.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.933</td>
    <td align="right">       9.171</td>
    <td align="right">       0.000</td>
    <td align="right">     603.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.821</td>
    <td align="right">       5.522</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.245</td>
    <td align="right">      21.101</td>
    <td align="right">       0.000</td>
    <td align="right">    5066.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.821</td>
    <td align="right">       4.490</td>
    <td align="right">       0.000</td>
    <td align="right">      94.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      20.745</td>
    <td align="right">      48.611</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.255</td>
    <td align="right">       6.318</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.388</td>
    <td align="right">       4.706</td>
    <td align="right">       0.000</td>
    <td align="right">     597.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.724</td>
    <td align="right">       9.823</td>
    <td align="right">       0.000</td>
    <td align="right">     666.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.036</td>
    <td align="right">      13.367</td>
    <td align="right">       0.000</td>
    <td align="right">     540.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.645</td>
    <td align="right">      22.759</td>
    <td align="right">       0.000</td>
    <td align="right">     309.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.378</td>
    <td align="right">      37.173</td>
    <td align="right">       0.000</td>
    <td align="right">      98.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.407</td>
    <td align="right">      46.758</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.057</td>
    <td align="right">      43.468</td>
    <td align="right">       0.000</td>
    <td align="right">     106.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.196</td>
    <td align="right">      31.108</td>
    <td align="right">       0.000</td>
    <td align="right">     390.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.775</td>
    <td align="right">      18.335</td>
    <td align="right">       0.000</td>
    <td align="right">     607.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.554</td>
    <td align="right">       9.490</td>
    <td align="right">       0.000</td>
    <td align="right">     629.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.401</td>
    <td align="right">       5.736</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.163</td>
    <td align="right">      20.963</td>
    <td align="right">       0.000</td>
    <td align="right">    5329.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.255</td>
    <td align="right">       4.706</td>
    <td align="right">       0.000</td>
    <td align="right">      76.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.407</td>
    <td align="right">      46.758</td>
    <td align="right">       0.000</td>
    <td align="right">     666.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.346</td>
    <td align="right">       6.008</td>
    <td align="right">       0.000</td>
    <td align="right">     549.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.372</td>
    <td align="right">       4.534</td>
    <td align="right">       0.000</td>
    <td align="right">     522.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.610</td>
    <td align="right">       9.358</td>
    <td align="right">       0.000</td>
    <td align="right">     439.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.723</td>
    <td align="right">      12.862</td>
    <td align="right">       0.000</td>
    <td align="right">     331.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.873</td>
    <td align="right">      22.451</td>
    <td align="right">       0.000</td>
    <td align="right">     187.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.085</td>
    <td align="right">      37.929</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.950</td>
    <td align="right">      47.963</td>
    <td align="right">       0.000</td>
    <td align="right">      78.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.029</td>
    <td align="right">      43.524</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.805</td>
    <td align="right">      30.019</td>
    <td align="right">       0.000</td>
    <td align="right">     150.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.603</td>
    <td align="right">      17.481</td>
    <td align="right">       0.000</td>
    <td align="right">     324.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.432</td>
    <td align="right">       9.066</td>
    <td align="right">       0.000</td>
    <td align="right">     460.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.382</td>
    <td align="right">       5.515</td>
    <td align="right">       0.000</td>
    <td align="right">     533.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.689</td>
    <td align="right">      20.771</td>
    <td align="right">       0.000</td>
    <td align="right">    3717.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.346</td>
    <td align="right">       4.534</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.085</td>
    <td align="right">      47.963</td>
    <td align="right">       0.000</td>
    <td align="right">     549.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_NW_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_NW_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.338</td>
    <td align="right">       6.012</td>
    <td align="right">       0.000</td>
    <td align="right">     551.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.362</td>
    <td align="right">       4.535</td>
    <td align="right">       0.000</td>
    <td align="right">     523.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.595</td>
    <td align="right">       9.366</td>
    <td align="right">       0.000</td>
    <td align="right">     444.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.706</td>
    <td align="right">      12.875</td>
    <td align="right">       0.000</td>
    <td align="right">     337.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.859</td>
    <td align="right">      22.470</td>
    <td align="right">       0.000</td>
    <td align="right">     192.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.069</td>
    <td align="right">      37.967</td>
    <td align="right">       0.000</td>
    <td align="right">      75.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.938</td>
    <td align="right">      48.000</td>
    <td align="right">       0.000</td>
    <td align="right">      80.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.015</td>
    <td align="right">      43.564</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.791</td>
    <td align="right">      30.044</td>
    <td align="right">       0.000</td>
    <td align="right">     153.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.591</td>
    <td align="right">      17.492</td>
    <td align="right">       0.000</td>
    <td align="right">     328.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.423</td>
    <td align="right">       9.069</td>
    <td align="right">       0.000</td>
    <td align="right">     460.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.370</td>
    <td align="right">       5.518</td>
    <td align="right">       0.000</td>
    <td align="right">     533.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.676</td>
    <td align="right">      20.788</td>
    <td align="right">       0.000</td>
    <td align="right">    3749.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.338</td>
    <td align="right">       4.535</td>
    <td align="right">       0.000</td>
    <td align="right">      67.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.069</td>
    <td align="right">      48.000</td>
    <td align="right">       0.000</td>
    <td align="right">     551.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.368</td>
    <td align="right">       6.002</td>
    <td align="right">       0.000</td>
    <td align="right">     543.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.429</td>
    <td align="right">       4.520</td>
    <td align="right">       0.000</td>
    <td align="right">     501.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.715</td>
    <td align="right">       9.307</td>
    <td align="right">       0.000</td>
    <td align="right">     397.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.830</td>
    <td align="right">      12.779</td>
    <td align="right">       0.000</td>
    <td align="right">     287.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.945</td>
    <td align="right">      22.354</td>
    <td align="right">       0.000</td>
    <td align="right">     165.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.139</td>
    <td align="right">      37.802</td>
    <td align="right">       0.000</td>
    <td align="right">      64.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.014</td>
    <td align="right">      47.772</td>
    <td align="right">       0.000</td>
    <td align="right">      71.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.120</td>
    <td align="right">      43.284</td>
    <td align="right">       0.000</td>
    <td align="right">      63.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.886</td>
    <td align="right">      29.875</td>
    <td align="right">       0.000</td>
    <td align="right">     131.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.665</td>
    <td align="right">      17.415</td>
    <td align="right">       0.000</td>
    <td align="right">     300.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.469</td>
    <td align="right">       9.053</td>
    <td align="right">       0.000</td>
    <td align="right">     446.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.399</td>
    <td align="right">       5.511</td>
    <td align="right">       0.000</td>
    <td align="right">     526.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.753</td>
    <td align="right">      20.684</td>
    <td align="right">       0.000</td>
    <td align="right">    3498.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.368</td>
    <td align="right">       4.520</td>
    <td align="right">       0.000</td>
    <td align="right">      63.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.139</td>
    <td align="right">      47.772</td>
    <td align="right">       0.000</td>
    <td align="right">     543.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::CORRIDOR_SE_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> CORRIDOR_SE_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.358</td>
    <td align="right">       6.006</td>
    <td align="right">       0.000</td>
    <td align="right">     543.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.417</td>
    <td align="right">       4.522</td>
    <td align="right">       0.000</td>
    <td align="right">     502.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      20.697</td>
    <td align="right">       9.316</td>
    <td align="right">       0.000</td>
    <td align="right">     402.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.810</td>
    <td align="right">      12.795</td>
    <td align="right">       0.000</td>
    <td align="right">     297.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.929</td>
    <td align="right">      22.376</td>
    <td align="right">       0.000</td>
    <td align="right">     169.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.120</td>
    <td align="right">      37.847</td>
    <td align="right">       0.000</td>
    <td align="right">      68.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      20.999</td>
    <td align="right">      47.817</td>
    <td align="right">       0.000</td>
    <td align="right">      73.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.103</td>
    <td align="right">      43.330</td>
    <td align="right">       0.000</td>
    <td align="right">      64.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.870</td>
    <td align="right">      29.903</td>
    <td align="right">       0.000</td>
    <td align="right">     135.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      20.651</td>
    <td align="right">      17.428</td>
    <td align="right">       0.000</td>
    <td align="right">     305.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      20.459</td>
    <td align="right">       9.056</td>
    <td align="right">       0.000</td>
    <td align="right">     447.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.385</td>
    <td align="right">       5.514</td>
    <td align="right">       0.000</td>
    <td align="right">     527.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.738</td>
    <td align="right">      20.704</td>
    <td align="right">       0.000</td>
    <td align="right">    3536.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.358</td>
    <td align="right">       4.522</td>
    <td align="right">       0.000</td>
    <td align="right">      64.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.120</td>
    <td align="right">      47.817</td>
    <td align="right">       0.000</td>
    <td align="right">     543.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.629</td>
    <td align="right">       7.951</td>
    <td align="right">       0.000</td>
    <td align="right">     635.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.660</td>
    <td align="right">       6.299</td>
    <td align="right">       0.000</td>
    <td align="right">     578.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.906</td>
    <td align="right">      11.414</td>
    <td align="right">       0.000</td>
    <td align="right">     524.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.266</td>
    <td align="right">      14.663</td>
    <td align="right">       0.000</td>
    <td align="right">     383.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.903</td>
    <td align="right">      23.859</td>
    <td align="right">       0.000</td>
    <td align="right">     217.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.460</td>
    <td align="right">      38.285</td>
    <td align="right">       0.000</td>
    <td align="right">      90.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      21.458</td>
    <td align="right">      47.843</td>
    <td align="right">       0.000</td>
    <td align="right">      79.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      21.254</td>
    <td align="right">      44.342</td>
    <td align="right">       0.000</td>
    <td align="right">      99.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      20.457</td>
    <td align="right">      32.099</td>
    <td align="right">       0.000</td>
    <td align="right">     267.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.912</td>
    <td align="right">      19.788</td>
    <td align="right">       0.000</td>
    <td align="right">     450.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.667</td>
    <td align="right">      11.119</td>
    <td align="right">       0.000</td>
    <td align="right">     591.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.605</td>
    <td align="right">       7.275</td>
    <td align="right">       0.000</td>
    <td align="right">     641.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      20.359</td>
    <td align="right">      22.284</td>
    <td align="right">       0.000</td>
    <td align="right">    4558.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.605</td>
    <td align="right">       6.299</td>
    <td align="right">       0.000</td>
    <td align="right">      79.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      21.460</td>
    <td align="right">      47.843</td>
    <td align="right">       0.000</td>
    <td align="right">     641.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM1_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM1_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      35.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      36.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      38.978</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.841</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.793</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      37.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      35.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_EXAM3_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_EXAM3_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      35.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      36.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.139</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.833</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.104</td>
    <td align="right">      42.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.800</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.340</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.994</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      37.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.228</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      35.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.345</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_NURSESTN_LOBBY_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_NURSESTN_LOBBY_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      20.779</td>
    <td align="right">       5.649</td>
    <td align="right">       0.000</td>
    <td align="right">     339.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      20.886</td>
    <td align="right">       4.253</td>
    <td align="right">       0.000</td>
    <td align="right">     295.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      21.416</td>
    <td align="right">       8.737</td>
    <td align="right">       0.000</td>
    <td align="right">     148.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      21.767</td>
    <td align="right">      11.790</td>
    <td align="right">       0.000</td>
    <td align="right">      69.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.027</td>
    <td align="right">      20.697</td>
    <td align="right">       0.000</td>
    <td align="right">      21.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.212</td>
    <td align="right">      35.047</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.137</td>
    <td align="right">      44.169</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.107</td>
    <td align="right">      40.436</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      21.839</td>
    <td align="right">      27.939</td>
    <td align="right">       0.000</td>
    <td align="right">      26.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      21.459</td>
    <td align="right">      16.335</td>
    <td align="right">       0.000</td>
    <td align="right">     106.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      21.041</td>
    <td align="right">       8.597</td>
    <td align="right">       0.000</td>
    <td align="right">     244.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      20.892</td>
    <td align="right">       5.206</td>
    <td align="right">       0.000</td>
    <td align="right">     307.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      21.556</td>
    <td align="right">      19.267</td>
    <td align="right">       0.000</td>
    <td align="right">    1565.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      20.779</td>
    <td align="right">       4.253</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.212</td>
    <td align="right">      44.169</td>
    <td align="right">       0.000</td>
    <td align="right">     339.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA1_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      34.973</td>
    <td align="right">       0.000</td>
    <td align="right">     175.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      35.839</td>
    <td align="right">       0.000</td>
    <td align="right">      47.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.591</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.608</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.759</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      37.127</td>
    <td align="right">       0.000</td>
    <td align="right">      39.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.904</td>
    <td align="right">       0.000</td>
    <td align="right">     261.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      34.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.495</td>
    <td align="right">       0.000</td>
    <td align="right">     175.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRAUMA2_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRAUMA2_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      34.973</td>
    <td align="right">       0.000</td>
    <td align="right">     198.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.100</td>
    <td align="right">      35.839</td>
    <td align="right">       0.000</td>
    <td align="right">     105.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.785</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.495</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.874</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.209</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.760</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      37.128</td>
    <td align="right">       0.000</td>
    <td align="right">      53.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.904</td>
    <td align="right">       0.000</td>
    <td align="right">     356.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.099</td>
    <td align="right">      34.973</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.495</td>
    <td align="right">       0.000</td>
    <td align="right">     198.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ER_TRIAGE_MULT4_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ER_TRIAGE_MULT4_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      35.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.102</td>
    <td align="right">      36.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      38.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.102</td>
    <td align="right">      39.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      42.842</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      44.795</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.103</td>
    <td align="right">      40.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.103</td>
    <td align="right">      39.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      39.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.102</td>
    <td align="right">      37.563</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.102</td>
    <td align="right">      40.124</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">      35.385</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.104</td>
    <td align="right">      46.359</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       5.587</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">       4.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       8.832</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.425</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      21.907</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      37.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      43.214</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      29.578</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.913</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">       8.492</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       5.331</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      20.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">       4.399</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::ICU_NURSESTN_LOBBY_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> ICU_NURSESTN_LOBBY_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      22.301</td>
    <td align="right">       5.128</td>
    <td align="right">       0.000</td>
    <td align="right">      24.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      22.396</td>
    <td align="right">       3.817</td>
    <td align="right">       0.000</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      22.457</td>
    <td align="right">       8.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      22.432</td>
    <td align="right">      11.336</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      22.394</td>
    <td align="right">      20.196</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      22.433</td>
    <td align="right">      34.528</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      22.372</td>
    <td align="right">      43.428</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      22.432</td>
    <td align="right">      39.575</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      22.397</td>
    <td align="right">      26.933</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      22.383</td>
    <td align="right">      15.421</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      22.401</td>
    <td align="right">       7.841</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      22.401</td>
    <td align="right">       4.675</td>
    <td align="right">       0.000</td>
    <td align="right">       6.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      22.400</td>
    <td align="right">      18.618</td>
    <td align="right">       0.000</td>
    <td align="right">      44.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      22.301</td>
    <td align="right">       3.817</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      22.457</td>
    <td align="right">      43.428</td>
    <td align="right">       0.000</td>
    <td align="right">      24.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM1_MULT5_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM1_MULT5_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      34.096</td>
    <td align="right">       0.000</td>
    <td align="right">     246.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.098</td>
    <td align="right">      34.965</td>
    <td align="right">       0.000</td>
    <td align="right">     146.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      37.720</td>
    <td align="right">       0.000</td>
    <td align="right">      10.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.531</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.100</td>
    <td align="right">      38.990</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      42.142</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      45.805</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      44.158</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      39.450</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.099</td>
    <td align="right">      38.786</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.098</td>
    <td align="right">      37.889</td>
    <td align="right">       0.000</td>
    <td align="right">      11.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.097</td>
    <td align="right">      36.252</td>
    <td align="right">       0.000</td>
    <td align="right">     100.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.099</td>
    <td align="right">      39.094</td>
    <td align="right">       0.000</td>
    <td align="right">     514.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.097</td>
    <td align="right">      34.096</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      45.805</td>
    <td align="right">       0.000</td>
    <td align="right">     246.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM2_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM2_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.096</td>
    <td align="right">      29.330</td>
    <td align="right">       0.000</td>
    <td align="right">     666.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.096</td>
    <td align="right">      30.395</td>
    <td align="right">       0.000</td>
    <td align="right">     613.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.096</td>
    <td align="right">      32.373</td>
    <td align="right">       0.000</td>
    <td align="right">     427.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.097</td>
    <td align="right">      32.851</td>
    <td align="right">       0.000</td>
    <td align="right">      81.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      33.465</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.150</td>
    <td align="right">      40.152</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.165</td>
    <td align="right">      47.566</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.111</td>
    <td align="right">      43.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.100</td>
    <td align="right">      34.869</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.098</td>
    <td align="right">      33.039</td>
    <td align="right">       0.000</td>
    <td align="right">     189.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.096</td>
    <td align="right">      32.408</td>
    <td align="right">       0.000</td>
    <td align="right">     629.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.095</td>
    <td align="right">      31.365</td>
    <td align="right">       0.000</td>
    <td align="right">     718.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.108</td>
    <td align="right">      35.178</td>
    <td align="right">       0.000</td>
    <td align="right">    3325.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.095</td>
    <td align="right">      29.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.165</td>
    <td align="right">      47.566</td>
    <td align="right">       0.000</td>
    <td align="right">     718.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::IC_PATROOM3_MULT6_FLR_2></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> IC_PATROOM3_MULT6_FLR_2</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       5.286</td>
    <td align="right">       0.000</td>
    <td align="right">     600.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">       4.103</td>
    <td align="right">       0.000</td>
    <td align="right">     526.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       8.542</td>
    <td align="right">       0.000</td>
    <td align="right">     276.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      12.076</td>
    <td align="right">       0.000</td>
    <td align="right">      46.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      21.672</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      37.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      42.946</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">      29.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      16.587</td>
    <td align="right">       0.000</td>
    <td align="right">      99.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.101</td>
    <td align="right">       8.207</td>
    <td align="right">       0.000</td>
    <td align="right">     460.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">       5.045</td>
    <td align="right">       0.000</td>
    <td align="right">     636.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      21.101</td>
    <td align="right">      19.967</td>
    <td align="right">       0.000</td>
    <td align="right">    2645.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.101</td>
    <td align="right">       4.103</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      21.101</td>
    <td align="right">      47.004</td>
    <td align="right">       0.000</td>
    <td align="right">     636.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN_FLR_5></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN_FLR_5</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      17.436</td>
    <td align="right">      18.705</td>
    <td align="right">       0.000</td>
    <td align="right">     653.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      17.465</td>
    <td align="right">      16.812</td>
    <td align="right">       0.000</td>
    <td align="right">     597.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      17.829</td>
    <td align="right">      22.047</td>
    <td align="right">       0.000</td>
    <td align="right">     661.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      18.371</td>
    <td align="right">      25.290</td>
    <td align="right">       0.000</td>
    <td align="right">     525.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.250</td>
    <td align="right">      34.525</td>
    <td align="right">       0.000</td>
    <td align="right">     358.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.961</td>
    <td align="right">      49.006</td>
    <td align="right">       0.000</td>
    <td align="right">     185.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.966</td>
    <td align="right">      58.840</td>
    <td align="right">       0.000</td>
    <td align="right">     143.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.591</td>
    <td align="right">      55.663</td>
    <td align="right">       0.000</td>
    <td align="right">     223.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      18.667</td>
    <td align="right">      43.433</td>
    <td align="right">       0.000</td>
    <td align="right">     428.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      17.956</td>
    <td align="right">      30.942</td>
    <td align="right">       0.000</td>
    <td align="right">     599.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      17.535</td>
    <td align="right">      22.016</td>
    <td align="right">       0.000</td>
    <td align="right">     629.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      17.388</td>
    <td align="right">      18.031</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      18.466</td>
    <td align="right">      33.151</td>
    <td align="right">       0.000</td>
    <td align="right">    5659.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      17.388</td>
    <td align="right">      16.812</td>
    <td align="right">       0.000</td>
    <td align="right">     143.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.966</td>
    <td align="right">      58.840</td>
    <td align="right">       0.000</td>
    <td align="right">     661.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_3></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_3</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.616</td>
    <td align="right">       6.105</td>
    <td align="right">       0.000</td>
    <td align="right">     389.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.619</td>
    <td align="right">       4.484</td>
    <td align="right">       0.000</td>
    <td align="right">     354.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.668</td>
    <td align="right">       9.717</td>
    <td align="right">       0.000</td>
    <td align="right">     380.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.615</td>
    <td align="right">      13.491</td>
    <td align="right">       0.000</td>
    <td align="right">     362.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.645</td>
    <td align="right">      24.038</td>
    <td align="right">       0.000</td>
    <td align="right">     350.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.664</td>
    <td align="right">      41.104</td>
    <td align="right">       0.000</td>
    <td align="right">     316.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.596</td>
    <td align="right">      51.760</td>
    <td align="right">       0.000</td>
    <td align="right">     317.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      47.105</td>
    <td align="right">       0.000</td>
    <td align="right">     313.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.615</td>
    <td align="right">      32.021</td>
    <td align="right">       0.000</td>
    <td align="right">     336.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.617</td>
    <td align="right">      18.286</td>
    <td align="right">       0.000</td>
    <td align="right">     360.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.631</td>
    <td align="right">       9.272</td>
    <td align="right">       0.000</td>
    <td align="right">     361.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.595</td>
    <td align="right">       5.510</td>
    <td align="right">       0.000</td>
    <td align="right">     391.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.630</td>
    <td align="right">      22.140</td>
    <td align="right">       0.000</td>
    <td align="right">    4233.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.595</td>
    <td align="right">       4.484</td>
    <td align="right">       0.000</td>
    <td align="right">     313.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      51.760</td>
    <td align="right">       0.000</td>
    <td align="right">     391.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LAB_FLR_4></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LAB_FLR_4</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.616</td>
    <td align="right">       6.235</td>
    <td align="right">       0.000</td>
    <td align="right">     389.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.619</td>
    <td align="right">       4.604</td>
    <td align="right">       0.000</td>
    <td align="right">     354.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.668</td>
    <td align="right">       9.830</td>
    <td align="right">       0.000</td>
    <td align="right">     381.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      19.615</td>
    <td align="right">      13.693</td>
    <td align="right">       0.000</td>
    <td align="right">     362.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      19.645</td>
    <td align="right">      24.124</td>
    <td align="right">       0.000</td>
    <td align="right">     349.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      19.664</td>
    <td align="right">      41.223</td>
    <td align="right">       0.000</td>
    <td align="right">     315.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     654.000</td>
    <td align="right">      19.596</td>
    <td align="right">      51.999</td>
    <td align="right">       0.000</td>
    <td align="right">     317.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      47.244</td>
    <td align="right">       0.000</td>
    <td align="right">     313.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     645.000</td>
    <td align="right">      19.615</td>
    <td align="right">      32.139</td>
    <td align="right">       0.000</td>
    <td align="right">     336.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     654.000</td>
    <td align="right">      19.617</td>
    <td align="right">      18.456</td>
    <td align="right">       0.000</td>
    <td align="right">     360.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     630.000</td>
    <td align="right">      19.631</td>
    <td align="right">       9.378</td>
    <td align="right">       0.000</td>
    <td align="right">     360.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     654.000</td>
    <td align="right">      19.595</td>
    <td align="right">       5.613</td>
    <td align="right">       0.000</td>
    <td align="right">     391.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7830.000</td>
    <td align="right">      19.630</td>
    <td align="right">      22.277</td>
    <td align="right">       0.000</td>
    <td align="right">    4232.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     597.000</td>
    <td align="right">      19.595</td>
    <td align="right">       4.604</td>
    <td align="right">       0.000</td>
    <td align="right">     313.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     684.000</td>
    <td align="right">      19.670</td>
    <td align="right">      51.999</td>
    <td align="right">       0.000</td>
    <td align="right">     391.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LOBBY_RECORDS_FLR_1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LOBBY_RECORDS_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    22:38:16</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     654.000</td>
    <td align="right">      19.609</td>
    <td align="right">       6.218</td>
    <td align="right">       0.000</td>
    <td align="right">     654.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     597.000</td>
    <td align="right">      19.628</td>
    <td align="right">       4.634</td>
    <td align="right">       0.000</td>
    <td align="right">     597.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     684.000</td>
    <td align="right">      19.857</td>
    <td align="right">       9.726</td>
    <td align="right">       0.000</td>
    <td align="right">     644.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     645.000</td>
    <td align="right">      20.185</td>
    <td align="right">      13.148</td>
    <td align="right">       0.000</td>
    <td align="right">     481.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     669.000</td>
    <td align="right">      20.701</td>
    <td align="right">      22.709</td>
    <td align="right">       0.000</td>
    <td align="right">     249.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     660.000</td>
    <td align="right">      21.602</td>
    <td align="right">      36.692</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
