
! DOE Commercial Reference Building
! Large office, pre-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standard 62-1999
!
! Description:  12 story plus basement, office building.
! Form:         Area = 46,320 m2 (498,588 ft2); Number of Stories = 12; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to Briggs et al. (1987).
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 38.0%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         2 water-cooled chillers, VAV with reheat and plenum zones
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 16.14 W/m2 (1.5 W/ft2) (building area method);
!               elec. plug loads = 10.76 W/m2 (1.0 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 2,397 total, 5.38/100 m2 (5.0/1000 ft2); basement 2.69/100 m2 (2.5/1000 ft2)
!               elevators = 12 @ 25 HP each, 91% motor efficiency, motor heat exhausted directly
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV WITH REHEAT
! Plant Loops:                    SHWSys1, HeatSys1, CoolSys1, TowerWaterSys
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:Water; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       Chiller:Electric:ReformulatedEIR (water-cooled)

!***** NOTICE *****

!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! ***GENERAL SIMULATION PARAMETERS***

! Number of Zones: 19
Version, 5.0.0;

SimulationControl,
  YES, !- Do Zone Sizing Calculation
  YES, !- Do System Sizing Calculation
  YES, !- Do Plant Sizing Calculation
  NO, !- Run Simulation for Sizing Periods
  YES; !- Run Simulation for Weather File Run Periods

Building,
  Ref Bldg Large Office Pre1980_v1.3_5.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

ZoneAirHeatBalanceAlgorithm,
AnalyticalSolution;

Sizing:Parameters,
  1.33,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;  !- Number of Timesteps per Hour


! WeatherFileName=USA_GA_Atlanta_TMY2.epw
Site:Location,
  USA GA-ATLANTA,  !- Name
  33.65,       !- Latitude {deg}
  -84.42,       !- Longitude {deg}
  -5.00,       !- Time Zone {hr}
  315; !- Elevation {m}

 ! ATLANTA_GA_USA Annual Heating 99.6%, MaxDB=-7.3°C
 SizingPeriod:DesignDay,
  ATLANTA Ann Htg 99.6% Condns DB,     !- Name
       -7.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -7.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97598.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! ATLANTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.2°C
 SizingPeriod:DesignDay,
  ATLANTA Ann Clg .4% Condns WB=>MDB,     !- Name
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Temp Range {C}
       25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97598.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.83,               !- Annual Average Outdoor Air Temperature {C}
  20.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 


Site:GroundTemperature:BuildingSurface,
  19.963,  !- January Ground Temperature {C}
  19.905,  !- February Ground Temperature {C}
  19.939,  !- March Ground Temperature {C}
  20.453,  !- April Ground Temperature {C}
  22.043,  !- May Ground Temperature {C}
  22.528,  !- June Ground Temperature {C}
  22.672,  !- July Ground Temperature {C}
  22.780,  !- August Ground Temperature {C}
  22.808,  !- September Ground Temperature {C}
  21.178,  !- October Ground Temperature {C}
  20.280,  !- November Ground Temperature {C}
  20.042;  !- December Ground Temperature {C}



! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    Mass Non-res Ext Wall,   !- Name
    1IN Stucco,              !- Layer 1
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation, !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Material,
    Mass NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0177431538563263, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof
Construction,
    IEAD Non-res Roof,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0739805029798716,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
    
Construction,
    Underground Wall Non-res, !- Name
    8IN Concrete HW,         !- Outside Layer
    UGWall NonRes Insulation; !- Layer 2

Material,
    UGWall NonRes Insulation, !- Name
    MediumRough,             !- Roughness
    0.0001, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance
    
 
! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

Construction,
    Window Non-res Fixed, !- Name
    NonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window, !- Name
    6.92716, !- U-Factor
    0.54, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance! Common Materials

Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
! ZONE LIST:
! Basement
! Core_bottom
! Core_mid (mult=10)
! Core_top
! GroundFloor_Plenum
! MidFloor_Plenum (mult=10)
! Perimeter_bot_ZN_1
! Perimeter_bot_ZN_2
! Perimeter_bot_ZN_3
! Perimeter_bot_ZN_4
! Perimeter_mid_ZN_1 (mult=10)
! Perimeter_mid_ZN_2 (mult=10)
! Perimeter_mid_ZN_3 (mult=10)
! Perimeter_mid_ZN_4 (mult=10)
! Perimeter_top_ZN_1
! Perimeter_top_ZN_2
! Perimeter_top_ZN_3
! Perimeter_top_ZN_4
! TopFloor_Plenum

! ***ZONES***

Zone,
  Basement,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0400,  !- Y Origin
  0.2000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_bottom,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_mid,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_top,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  GroundFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

Zone,
  MidFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  10,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  TopFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  ,  !- Ceiling Height
  ,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

! ***WALLS***

BuildingSurface:Detailed,
  Basement_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  73.1072,  0.0000,  0.0000,  !- X3, Y3, Z3
  68.5340,  4.5732,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  0.0000,  !- X1, Y1, Z1
  73.1072,  0.0000,  0.0000,  !- X2, Y2, Z2
  73.1072,  48.7381,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  0.0000,  !- X1, Y1, Z1
  73.1072,  48.7381,  0.0000,  !- X2, Y2, Z2
  0.0000,  48.7381,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  0.0000,  !- X1, Y1, Z1
  0.0000,  48.7381,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Basement,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  0.0000,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  68.5340,  4.5732,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  -2.4390,  !- X1, Y1, Z1
  73.1072,  0.0000,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  48.7381,  -2.4390;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_East,  !- Name
  Wall,  !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  0.0000,  !- X1, Y1, Z1
  73.1072,  0.0000,  -2.4390,  !- X2, Y2, Z2
  73.1072,  48.7381,  -2.4390,  !- X3, Y3, Z3
  73.1072,  48.7381,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_North,  !- Name
  Wall,  !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  0.0000,  !- X1, Y1, Z1
  73.1072,  48.7381,  -2.4390,  !- X2, Y2, Z2
  0.0000,  48.7381,  -2.4390,  !- X3, Y3, Z3
  0.0000,  48.7381,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_South,  !- Name
  Wall,  !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  -2.4390,  !- X2, Y2, Z2
  73.1072,  0.0000,  -2.4390,  !- X3, Y3, Z3
  73.1072,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Basement_Wall_West,  !- Name
  Wall,  !- Surface Type
  Underground Wall Non-res,  !- Construction Name
  Basement,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  0.0000,  !- X1, Y1, Z1
  0.0000,  48.7381,  -2.4390,  !- X2, Y2, Z2
  0.0000,  0.0000,  -2.4390,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Building_Roof,  !- Name
  Roof,  !- Surface Type
  IEAD Non-res Roof,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  47.5584,  !- X1, Y1, Z1
  73.1072,  48.7381,  47.5584,  !- X2, Y2, Z2
  0.0000,  48.7381,  47.5584,  !- X3, Y3, Z3
  0.0000,  0.0000,  47.5584;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7440,  !- X2, Y2, Z2
  68.5340,  4.5732,  2.7440,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  0.0000,  !- X1, Y1, Z1
  68.5340,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  2.7440,  !- X1, Y1, Z1
  68.5340,  4.5732,  0.0000,  !- X2, Y2, Z2
  68.5340,  44.1650,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  2.7440,  !- X1, Y1, Z1
  68.5340,  44.1650,  0.0000,  !- X2, Y2, Z2
  4.5732,  44.1650,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  68.5340,  4.5732,  0.0000,  !- X3, Y3, Z3
  68.5340,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  44.1650,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  22.5600,  !- X1, Y1, Z1
  4.5732,  4.5732,  22.5600,  !- X2, Y2, Z2
  68.5340,  4.5732,  22.5600,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  19.8160,  !- X1, Y1, Z1
  68.5340,  4.5732,  19.8160,  !- X2, Y2, Z2
  4.5732,  4.5732,  19.8160,  !- X3, Y3, Z3
  4.5732,  44.1650,  19.8160;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  22.5600,  !- X1, Y1, Z1
  68.5340,  4.5732,  19.8160,  !- X2, Y2, Z2
  68.5340,  44.1650,  19.8160,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  22.5600,  !- X1, Y1, Z1
  68.5340,  44.1650,  19.8160,  !- X2, Y2, Z2
  4.5732,  44.1650,  19.8160,  !- X3, Y3, Z3
  4.5732,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  22.5600,  !- X1, Y1, Z1
  4.5732,  4.5732,  19.8160,  !- X2, Y2, Z2
  68.5340,  4.5732,  19.8160,  !- X3, Y3, Z3
  68.5340,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  22.5600,  !- X1, Y1, Z1
  4.5732,  44.1650,  19.8160,  !- X2, Y2, Z2
  4.5732,  4.5732,  19.8160,  !- X3, Y3, Z3
  4.5732,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  4.5732,  4.5732,  46.3392,  !- X2, Y2, Z2
  68.5340,  4.5732,  46.3392,  !- X3, Y3, Z3
  68.5340,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  43.5952,  !- X1, Y1, Z1
  68.5340,  4.5732,  43.5952,  !- X2, Y2, Z2
  4.5732,  4.5732,  43.5952,  !- X3, Y3, Z3
  4.5732,  44.1650,  43.5952;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  46.3392,  !- X1, Y1, Z1
  68.5340,  4.5732,  43.5952,  !- X2, Y2, Z2
  68.5340,  44.1650,  43.5952,  !- X3, Y3, Z3
  68.5340,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  46.3392,  !- X1, Y1, Z1
  68.5340,  44.1650,  43.5952,  !- X2, Y2, Z2
  4.5732,  44.1650,  43.5952,  !- X3, Y3, Z3
  4.5732,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  46.3392,  !- X1, Y1, Z1
  4.5732,  4.5732,  43.5952,  !- X2, Y2, Z2
  68.5340,  4.5732,  43.5952,  !- X3, Y3, Z3
  68.5340,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  4.5732,  44.1650,  43.5952,  !- X2, Y2, Z2
  4.5732,  4.5732,  43.5952,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  3.9632,  !- X1, Y1, Z1
  73.1072,  48.7381,  3.9632,  !- X2, Y2, Z2
  0.0000,  48.7381,  3.9632,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9632;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7440,  !- X1, Y1, Z1
  68.5340,  4.5732,  2.7440,  !- X2, Y2, Z2
  73.1072,  0.0000,  2.7440,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  2.7440,  !- X1, Y1, Z1
  73.1072,  0.0000,  2.7440,  !- X2, Y2, Z2
  68.5340,  4.5732,  2.7440,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  44.1650,  2.7440,  !- X2, Y2, Z2
  0.0000,  48.7381,  2.7440,  !- X3, Y3, Z3
  73.1072,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7440,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7440,  !- X3, Y3, Z3
  0.0000,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7440,  !- X2, Y2, Z2
  4.5732,  44.1650,  2.7440,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  3.9632,  !- X1, Y1, Z1
  73.1072,  0.0000,  2.7440,  !- X2, Y2, Z2
  73.1072,  48.7381,  2.7440,  !- X3, Y3, Z3
  73.1072,  48.7381,  3.9632;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  3.9632,  !- X1, Y1, Z1
  73.1072,  48.7381,  2.7440,  !- X2, Y2, Z2
  0.0000,  48.7381,  2.7440,  !- X3, Y3, Z3
  0.0000,  48.7381,  3.9632;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9632,  !- X1, Y1, Z1
  0.0000,  0.0000,  2.7440,  !- X2, Y2, Z2
  73.1072,  0.0000,  2.7440,  !- X3, Y3, Z3
  73.1072,  0.0000,  3.9632;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  GroundFloor_Plenum_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  GroundFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  3.9632,  !- X1, Y1, Z1
  0.0000,  48.7381,  2.7440,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7440,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9632;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  23.7792,  !- X1, Y1, Z1
  0.0000,  48.7381,  23.7792,  !- X2, Y2, Z2
  0.0000,  0.0000,  23.7792,  !- X3, Y3, Z3
  73.1072,  0.0000,  23.7792;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  22.5600,  !- X1, Y1, Z1
  0.0000,  0.0000,  22.5600,  !- X2, Y2, Z2
  4.5732,  4.5732,  22.5600,  !- X3, Y3, Z3
  68.5340,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  22.5600,  !- X1, Y1, Z1
  68.5340,  4.5732,  22.5600,  !- X2, Y2, Z2
  68.5340,  44.1650,  22.5600,  !- X3, Y3, Z3
  73.1072,  48.7381,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  22.5600,  !- X1, Y1, Z1
  73.1072,  48.7381,  22.5600,  !- X2, Y2, Z2
  68.5340,  44.1650,  22.5600,  !- X3, Y3, Z3
  4.5732,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  22.5600,  !- X1, Y1, Z1
  0.0000,  48.7381,  22.5600,  !- X2, Y2, Z2
  4.5732,  44.1650,  22.5600,  !- X3, Y3, Z3
  4.5732,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  22.5600,  !- X1, Y1, Z1
  4.5732,  4.5732,  22.5600,  !- X2, Y2, Z2
  4.5732,  44.1650,  22.5600,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  23.7792,  !- X1, Y1, Z1
  73.1072,  0.0000,  22.5600,  !- X2, Y2, Z2
  73.1072,  48.7381,  22.5600,  !- X3, Y3, Z3
  73.1072,  48.7381,  23.7792;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  23.7792,  !- X1, Y1, Z1
  73.1072,  48.7381,  22.5600,  !- X2, Y2, Z2
  0.0000,  48.7381,  22.5600,  !- X3, Y3, Z3
  0.0000,  48.7381,  23.7792;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  23.7792,  !- X1, Y1, Z1
  0.0000,  0.0000,  22.5600,  !- X2, Y2, Z2
  73.1072,  0.0000,  22.5600,  !- X3, Y3, Z3
  73.1072,  0.0000,  23.7792;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  23.7792,  !- X1, Y1, Z1
  0.0000,  48.7381,  22.5600,  !- X2, Y2, Z2
  0.0000,  0.0000,  22.5600,  !- X3, Y3, Z3
  0.0000,  0.0000,  23.7792;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7440,  !- X1, Y1, Z1
  0.0000,  0.0000,  2.7440,  !- X2, Y2, Z2
  73.1072,  0.0000,  2.7440,  !- X3, Y3, Z3
  68.5340,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  0.0000,  !- X1, Y1, Z1
  73.1072,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  2.7440,  !- X1, Y1, Z1
  73.1072,  0.0000,  0.0000,  !- X2, Y2, Z2
  68.5340,  4.5732,  0.0000,  !- X3, Y3, Z3
  68.5340,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  2.7440,  !- X1, Y1, Z1
  68.5340,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7440,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  73.1072,  0.0000,  0.0000,  !- X3, Y3, Z3
  73.1072,  0.0000,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  2.7440,  !- X1, Y1, Z1
  73.1072,  0.0000,  2.7440,  !- X2, Y2, Z2
  73.1072,  48.7381,  2.7440,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  0.0000,  !- X1, Y1, Z1
  73.1072,  48.7381,  0.0000,  !- X2, Y2, Z2
  73.1072,  0.0000,  0.0000,  !- X3, Y3, Z3
  68.5340,  4.5732,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  2.7440,  !- X1, Y1, Z1
  73.1072,  0.0000,  0.0000,  !- X2, Y2, Z2
  73.1072,  48.7381,  0.0000,  !- X3, Y3, Z3
  73.1072,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  2.7440,  !- X1, Y1, Z1
  73.1072,  48.7381,  0.0000,  !- X2, Y2, Z2
  68.5340,  44.1650,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  2.7440,  !- X1, Y1, Z1
  68.5340,  4.5732,  0.0000,  !- X2, Y2, Z2
  73.1072,  0.0000,  0.0000,  !- X3, Y3, Z3
  73.1072,  0.0000,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  2.7440,  !- X1, Y1, Z1
  68.5340,  44.1650,  0.0000,  !- X2, Y2, Z2
  68.5340,  4.5732,  0.0000,  !- X3, Y3, Z3
  68.5340,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  2.7440,  !- X1, Y1, Z1
  73.1072,  48.7381,  2.7440,  !- X2, Y2, Z2
  0.0000,  48.7381,  2.7440,  !- X3, Y3, Z3
  4.5732,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  0.0000,  !- X1, Y1, Z1
  0.0000,  48.7381,  0.0000,  !- X2, Y2, Z2
  73.1072,  48.7381,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  2.7440,  !- X1, Y1, Z1
  68.5340,  44.1650,  0.0000,  !- X2, Y2, Z2
  73.1072,  48.7381,  0.0000,  !- X3, Y3, Z3
  73.1072,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  2.7440,  !- X1, Y1, Z1
  73.1072,  48.7381,  0.0000,  !- X2, Y2, Z2
  0.0000,  48.7381,  0.0000,  !- X3, Y3, Z3
  0.0000,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  44.1650,  0.0000,  !- X2, Y2, Z2
  68.5340,  44.1650,  0.0000,  !- X3, Y3, Z3
  68.5340,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  2.7440,  !- X1, Y1, Z1
  0.0000,  48.7381,  0.0000,  !- X2, Y2, Z2
  4.5732,  44.1650,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  GroundFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  0.0000,  48.7381,  2.7440,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7440,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Basement_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  48.7381,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7440,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  44.1650,  0.0000,  !- X3, Y3, Z3
  4.5732,  44.1650,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  2.7440,  !- X1, Y1, Z1
  4.5732,  44.1650,  0.0000,  !- X2, Y2, Z2
  0.0000,  48.7381,  0.0000,  !- X3, Y3, Z3
  0.0000,  48.7381,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7440,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  2.7440,  !- X1, Y1, Z1
  0.0000,  48.7381,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  22.5600,  !- X1, Y1, Z1
  0.0000,  0.0000,  22.5600,  !- X2, Y2, Z2
  73.1072,  0.0000,  22.5600,  !- X3, Y3, Z3
  68.5340,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  19.8160,  !- X1, Y1, Z1
  73.1072,  0.0000,  19.8160,  !- X2, Y2, Z2
  0.0000,  0.0000,  19.8160,  !- X3, Y3, Z3
  4.5732,  4.5732,  19.8160;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  22.5600,  !- X1, Y1, Z1
  73.1072,  0.0000,  19.8160,  !- X2, Y2, Z2
  68.5340,  4.5732,  19.8160,  !- X3, Y3, Z3
  68.5340,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  22.5600,  !- X1, Y1, Z1
  68.5340,  4.5732,  19.8160,  !- X2, Y2, Z2
  4.5732,  4.5732,  19.8160,  !- X3, Y3, Z3
  4.5732,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  22.5600,  !- X1, Y1, Z1
  0.0000,  0.0000,  19.8160,  !- X2, Y2, Z2
  73.1072,  0.0000,  19.8160,  !- X3, Y3, Z3
  73.1072,  0.0000,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  22.5600,  !- X1, Y1, Z1
  4.5732,  4.5732,  19.8160,  !- X2, Y2, Z2
  0.0000,  0.0000,  19.8160,  !- X3, Y3, Z3
  0.0000,  0.0000,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  22.5600,  !- X1, Y1, Z1
  73.1072,  0.0000,  22.5600,  !- X2, Y2, Z2
  73.1072,  48.7381,  22.5600,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  19.8160,  !- X1, Y1, Z1
  73.1072,  48.7381,  19.8160,  !- X2, Y2, Z2
  73.1072,  0.0000,  19.8160,  !- X3, Y3, Z3
  68.5340,  4.5732,  19.8160;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  22.5600,  !- X1, Y1, Z1
  73.1072,  0.0000,  19.8160,  !- X2, Y2, Z2
  73.1072,  48.7381,  19.8160,  !- X3, Y3, Z3
  73.1072,  48.7381,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  22.5600,  !- X1, Y1, Z1
  73.1072,  48.7381,  19.8160,  !- X2, Y2, Z2
  68.5340,  44.1650,  19.8160,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  22.5600,  !- X1, Y1, Z1
  68.5340,  4.5732,  19.8160,  !- X2, Y2, Z2
  73.1072,  0.0000,  19.8160,  !- X3, Y3, Z3
  73.1072,  0.0000,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  22.5600,  !- X1, Y1, Z1
  68.5340,  44.1650,  19.8160,  !- X2, Y2, Z2
  68.5340,  4.5732,  19.8160,  !- X3, Y3, Z3
  68.5340,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  22.5600,  !- X1, Y1, Z1
  73.1072,  48.7381,  22.5600,  !- X2, Y2, Z2
  0.0000,  48.7381,  22.5600,  !- X3, Y3, Z3
  4.5732,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  19.8160,  !- X1, Y1, Z1
  0.0000,  48.7381,  19.8160,  !- X2, Y2, Z2
  73.1072,  48.7381,  19.8160,  !- X3, Y3, Z3
  68.5340,  44.1650,  19.8160;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  22.5600,  !- X1, Y1, Z1
  68.5340,  44.1650,  19.8160,  !- X2, Y2, Z2
  73.1072,  48.7381,  19.8160,  !- X3, Y3, Z3
  73.1072,  48.7381,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  22.5600,  !- X1, Y1, Z1
  73.1072,  48.7381,  19.8160,  !- X2, Y2, Z2
  0.0000,  48.7381,  19.8160,  !- X3, Y3, Z3
  0.0000,  48.7381,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  22.5600,  !- X1, Y1, Z1
  4.5732,  44.1650,  19.8160,  !- X2, Y2, Z2
  68.5340,  44.1650,  19.8160,  !- X3, Y3, Z3
  68.5340,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  22.5600,  !- X1, Y1, Z1
  0.0000,  48.7381,  19.8160,  !- X2, Y2, Z2
  4.5732,  44.1650,  19.8160,  !- X3, Y3, Z3
  4.5732,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  22.5600,  !- X1, Y1, Z1
  0.0000,  48.7381,  22.5600,  !- X2, Y2, Z2
  0.0000,  0.0000,  22.5600,  !- X3, Y3, Z3
  4.5732,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  19.8160,  !- X1, Y1, Z1
  0.0000,  0.0000,  19.8160,  !- X2, Y2, Z2
  0.0000,  48.7381,  19.8160,  !- X3, Y3, Z3
  4.5732,  44.1650,  19.8160;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  22.5600,  !- X1, Y1, Z1
  4.5732,  4.5732,  19.8160,  !- X2, Y2, Z2
  4.5732,  44.1650,  19.8160,  !- X3, Y3, Z3
  4.5732,  44.1650,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  22.5600,  !- X1, Y1, Z1
  4.5732,  44.1650,  19.8160,  !- X2, Y2, Z2
  0.0000,  48.7381,  19.8160,  !- X3, Y3, Z3
  0.0000,  48.7381,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  22.5600,  !- X1, Y1, Z1
  0.0000,  0.0000,  19.8160,  !- X2, Y2, Z2
  4.5732,  4.5732,  19.8160,  !- X3, Y3, Z3
  4.5732,  4.5732,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  22.5600,  !- X1, Y1, Z1
  0.0000,  48.7381,  19.8160,  !- X2, Y2, Z2
  0.0000,  0.0000,  19.8160,  !- X3, Y3, Z3
  0.0000,  0.0000,  22.5600;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  46.3392,  !- X1, Y1, Z1
  0.0000,  0.0000,  46.3392,  !- X2, Y2, Z2
  73.1072,  0.0000,  46.3392,  !- X3, Y3, Z3
  68.5340,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  43.5952,  !- X1, Y1, Z1
  73.1072,  0.0000,  43.5952,  !- X2, Y2, Z2
  0.0000,  0.0000,  43.5952,  !- X3, Y3, Z3
  4.5732,  4.5732,  43.5952;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  46.3392,  !- X1, Y1, Z1
  73.1072,  0.0000,  43.5952,  !- X2, Y2, Z2
  68.5340,  4.5732,  43.5952,  !- X3, Y3, Z3
  68.5340,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  46.3392,  !- X1, Y1, Z1
  68.5340,  4.5732,  43.5952,  !- X2, Y2, Z2
  4.5732,  4.5732,  43.5952,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  46.3392,  !- X1, Y1, Z1
  0.0000,  0.0000,  43.5952,  !- X2, Y2, Z2
  73.1072,  0.0000,  43.5952,  !- X3, Y3, Z3
  73.1072,  0.0000,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  46.3392,  !- X1, Y1, Z1
  4.5732,  4.5732,  43.5952,  !- X2, Y2, Z2
  0.0000,  0.0000,  43.5952,  !- X3, Y3, Z3
  0.0000,  0.0000,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  46.3392,  !- X1, Y1, Z1
  73.1072,  0.0000,  46.3392,  !- X2, Y2, Z2
  73.1072,  48.7381,  46.3392,  !- X3, Y3, Z3
  68.5340,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  43.5952,  !- X1, Y1, Z1
  73.1072,  48.7381,  43.5952,  !- X2, Y2, Z2
  73.1072,  0.0000,  43.5952,  !- X3, Y3, Z3
  68.5340,  4.5732,  43.5952;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  46.3392,  !- X1, Y1, Z1
  73.1072,  0.0000,  43.5952,  !- X2, Y2, Z2
  73.1072,  48.7381,  43.5952,  !- X3, Y3, Z3
  73.1072,  48.7381,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  46.3392,  !- X1, Y1, Z1
  73.1072,  48.7381,  43.5952,  !- X2, Y2, Z2
  68.5340,  44.1650,  43.5952,  !- X3, Y3, Z3
  68.5340,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  4.5732,  46.3392,  !- X1, Y1, Z1
  68.5340,  4.5732,  43.5952,  !- X2, Y2, Z2
  73.1072,  0.0000,  43.5952,  !- X3, Y3, Z3
  73.1072,  0.0000,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  46.3392,  !- X1, Y1, Z1
  68.5340,  44.1650,  43.5952,  !- X2, Y2, Z2
  68.5340,  4.5732,  43.5952,  !- X3, Y3, Z3
  68.5340,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  46.3392,  !- X1, Y1, Z1
  73.1072,  48.7381,  46.3392,  !- X2, Y2, Z2
  0.0000,  48.7381,  46.3392,  !- X3, Y3, Z3
  4.5732,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  43.5952,  !- X1, Y1, Z1
  0.0000,  48.7381,  43.5952,  !- X2, Y2, Z2
  73.1072,  48.7381,  43.5952,  !- X3, Y3, Z3
  68.5340,  44.1650,  43.5952;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  68.5340,  44.1650,  46.3392,  !- X1, Y1, Z1
  68.5340,  44.1650,  43.5952,  !- X2, Y2, Z2
  73.1072,  48.7381,  43.5952,  !- X3, Y3, Z3
  73.1072,  48.7381,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  46.3392,  !- X1, Y1, Z1
  73.1072,  48.7381,  43.5952,  !- X2, Y2, Z2
  0.0000,  48.7381,  43.5952,  !- X3, Y3, Z3
  0.0000,  48.7381,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  4.5732,  44.1650,  43.5952,  !- X2, Y2, Z2
  68.5340,  44.1650,  43.5952,  !- X3, Y3, Z3
  68.5340,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  46.3392,  !- X1, Y1, Z1
  0.0000,  48.7381,  43.5952,  !- X2, Y2, Z2
  4.5732,  44.1650,  43.5952,  !- X3, Y3, Z3
  4.5732,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  0.0000,  48.7381,  46.3392,  !- X2, Y2, Z2
  0.0000,  0.0000,  46.3392,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  43.5952,  !- X1, Y1, Z1
  0.0000,  0.0000,  43.5952,  !- X2, Y2, Z2
  0.0000,  48.7381,  43.5952,  !- X3, Y3, Z3
  4.5732,  44.1650,  43.5952;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  46.3392,  !- X1, Y1, Z1
  4.5732,  4.5732,  43.5952,  !- X2, Y2, Z2
  4.5732,  44.1650,  43.5952,  !- X3, Y3, Z3
  4.5732,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  4.5732,  44.1650,  43.5952,  !- X2, Y2, Z2
  0.0000,  48.7381,  43.5952,  !- X3, Y3, Z3
  0.0000,  48.7381,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  46.3392,  !- X1, Y1, Z1
  0.0000,  0.0000,  43.5952,  !- X2, Y2, Z2
  4.5732,  4.5732,  43.5952,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  46.3392,  !- X1, Y1, Z1
  0.0000,  48.7381,  43.5952,  !- X2, Y2, Z2
  0.0000,  0.0000,  43.5952,  !- X3, Y3, Z3
  0.0000,  0.0000,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  46.3392,  !- X1, Y1, Z1
  0.0000,  0.0000,  46.3392,  !- X2, Y2, Z2
  4.5732,  4.5732,  46.3392,  !- X3, Y3, Z3
  68.5340,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  46.3392,  !- X1, Y1, Z1
  68.5340,  4.5732,  46.3392,  !- X2, Y2, Z2
  68.5340,  44.1650,  46.3392,  !- X3, Y3, Z3
  73.1072,  48.7381,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  46.3392,  !- X1, Y1, Z1
  73.1072,  48.7381,  46.3392,  !- X2, Y2, Z2
  68.5340,  44.1650,  46.3392,  !- X3, Y3, Z3
  4.5732,  44.1650,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  46.3392,  !- X1, Y1, Z1
  0.0000,  48.7381,  46.3392,  !- X2, Y2, Z2
  4.5732,  44.1650,  46.3392,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  44.1650,  46.3392,  !- X1, Y1, Z1
  68.5340,  44.1650,  46.3392,  !- X2, Y2, Z2
  68.5340,  4.5732,  46.3392,  !- X3, Y3, Z3
  4.5732,  4.5732,  46.3392;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  0.0000,  47.5584,  !- X1, Y1, Z1
  73.1072,  0.0000,  46.3392,  !- X2, Y2, Z2
  73.1072,  48.7381,  46.3392,  !- X3, Y3, Z3
  73.1072,  48.7381,  47.5584;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  47.5584,  !- X1, Y1, Z1
  0.0000,  0.0000,  46.3392,  !- X2, Y2, Z2
  73.1072,  0.0000,  46.3392,  !- X3, Y3, Z3
  73.1072,  0.0000,  47.5584;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  73.1072,  48.7381,  47.5584,  !- X1, Y1, Z1
  73.1072,  48.7381,  46.3392,  !- X2, Y2, Z2
  0.0000,  48.7381,  46.3392,  !- X3, Y3, Z3
  0.0000,  48.7381,  47.5584;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  Mass Non-res Ext Wall,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  48.7381,  47.5584,  !- X1, Y1, Z1
  0.0000,  48.7381,  46.3392,  !- X2, Y2, Z2
  0.0000,  0.0000,  46.3392,  !- X3, Y3, Z3
  0.0000,  0.0000,  47.5584;  !- X4, Y4, Z4

! ***WINDOWS***

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.5000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.9146,  !- X2, Y2, Z2
  73.1070,  0.0000,  0.9146,  !- X3, Y3, Z3
  73.1070,  0.0000,  2.5000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1072,  0.0000,  2.5000,  !- X1, Y1, Z1
  73.1072,  0.0000,  0.9146,  !- X2, Y2, Z2
  73.1072,  48.7380,  0.9146,  !- X3, Y3, Z3
  73.1072,  48.7380,  2.5000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1070,  48.7381,  2.5000,  !- X1, Y1, Z1
  73.1070,  48.7381,  0.9146,  !- X2, Y2, Z2
  0.0000,  48.7381,  0.9146,  !- X3, Y3, Z3
  0.0000,  48.7381,  2.5000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  48.7380,  2.5000,  !- X1, Y1, Z1
  0.0000,  48.7380,  0.9146,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.9146,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.5000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  22.3160,  !- X1, Y1, Z1
  0.0000,  0.0000,  20.7306,  !- X2, Y2, Z2
  73.1070,  0.0000,  20.7306,  !- X3, Y3, Z3
  73.1070,  0.0000,  22.3160;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1072,  0.0000,  22.3160,  !- X1, Y1, Z1
  73.1072,  0.0000,  20.7306,  !- X2, Y2, Z2
  73.1072,  48.7380,  20.7306,  !- X3, Y3, Z3
  73.1072,  48.7380,  22.3160;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1070,  48.7381,  22.3160,  !- X1, Y1, Z1
  73.1070,  48.7381,  20.7306,  !- X2, Y2, Z2
  0.0000,  48.7381,  20.7306,  !- X3, Y3, Z3
  0.0000,  48.7381,  22.3160;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  48.7380,  22.3160,  !- X1, Y1, Z1
  0.0000,  48.7380,  20.7306,  !- X2, Y2, Z2
  0.0000,  0.0000,  20.7306,  !- X3, Y3, Z3
  0.0000,  0.0000,  22.3160;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  46.0952,  !- X1, Y1, Z1
  0.0000,  0.0000,  44.5098,  !- X2, Y2, Z2
  73.1070,  0.0000,  44.5098,  !- X3, Y3, Z3
  73.1070,  0.0000,  46.0952;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1072,  0.0000,  46.0952,  !- X1, Y1, Z1
  73.1072,  0.0000,  44.5098,  !- X2, Y2, Z2
  73.1072,  48.7380,  44.5098,  !- X3, Y3, Z3
  73.1072,  48.7380,  46.0952;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  73.1070,  48.7381,  46.0952,  !- X1, Y1, Z1
  73.1070,  48.7381,  44.5098,  !- X2, Y2, Z2
  0.0000,  48.7381,  44.5098,  !- X3, Y3, Z3
  0.0000,  48.7381,  46.0952;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  Window Non-res Fixed,  !- Construction Name
  Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  48.7380,  46.0952,  !- X1, Y1, Z1
  0.0000,  48.7380,  44.5098,  !- X2, Y2, Z2
  0.0000,  0.0000,  44.5098,  !- X3, Y3, Z3
  0.0000,  0.0000,  46.0952;  !- X4, Y4, Z4

! ***GEOMETRY RULES***

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System


! ***PEOPLE***

People,
  Basement People,  !- Name
  Basement,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  37.16,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_bottom People,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_mid People,  !- Name
  Core_mid,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_top People,  !- Name
  Core_top,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_1 People,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_2 People,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_3 People,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_4 People,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_1 People,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_2 People,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_3 People,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_4 People,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_1 People,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_2 People,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_3 People,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_4 People,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***

Lights,
  Basement_Lights,  !- Name
  Basement,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_bottom_Lights,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_mid_Lights,  !- Name
  Core_mid,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_top_Lights,  !- Name
  Core_top,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_1_Lights,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_2_Lights,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_3_Lights,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_4_Lights,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_1_Lights,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_2_Lights,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_3_Lights,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_4_Lights,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_1_Lights,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_2_Lights,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_3_Lights,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_4_Lights,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.14,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

ElectricEquipment,
  Basement_PlugMisc_Equip,  !- Name
  Basement,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Core_bottom_PlugMisc_Equip,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Core_mid_PlugMisc_Equip,  !- Name
  Core_mid,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Core_top_PlugMisc_Equip,  !- Name
  Core_top,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  10.76,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

! ***EXTERIOR LOADS***

Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  61595, !- Design Level
  AstronomicalClock,         !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

Exterior:FuelEquipment,
    Elevators,               !- Name
    Electricity,             !- Fuel Use Type
    BLDG_ELEVATORS,          !- Schedule Name
    244443.956043956, !- Design Level {W}
    Elevators;                 !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  GroundFloor_Plenum_Infiltration,  !- Name
  GroundFloor_Plenum,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum_Infiltration,  !- Name
  MidFloor_Plenum,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1_Infiltration,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2_Infiltration,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3_Infiltration,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4_Infiltration,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1_Infiltration,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2_Infiltration,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3_Infiltration,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4_Infiltration,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1_Infiltration,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2_Infiltration,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3_Infiltration,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4_Infiltration,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum_Infiltration,  !- Name
  TopFloor_Plenum,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

InternalMass,
  Basement Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Basement,  !- Zone Name
  7126.2120;  !- Surface Area

InternalMass,
  Core_bottom Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_bottom,  !- Zone Name
  5064.6464;  !- Surface Area

InternalMass,
  Core_mid Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_mid,  !- Zone Name
  5064.6464;  !- Surface Area

InternalMass,
  Core_top Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_top,  !- Zone Name
  5064.6464;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  626.8394;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  403.9503;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  626.8257;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  403.9503;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  626.8394;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  403.9503;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  626.8257;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  403.9503;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  626.8394;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  403.9503;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  626.8257;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  403.9503;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***

SCHEDULE:COMPACT,
  BLDG_ELEVATORS,
  Fraction,
  Through: 12/31,
  For: AllDays,
  Until: 04:00, 0.05,
  Until: 05:00, 0.10,
  Until: 06:00, 0.20,
  Until: 07:00, 0.40,
  Until: 09:00, 0.50,
  Until: 10:00, 0.35,
  Until: 16:00, 0.15,
  Until: 17:00, 0.35,
  Until: 19:00, 0.50,
  Until: 21:00, 0.40,
  Until: 22:00, 0.30,
  Until: 23:00, 0.20,
  Until: 24:00, 0.10;

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.05,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 12:00, 0.95,
  Until: 13:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.7,
  Until: 20:00, 0.4,
  Until: 22:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.0,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.1,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 07:00, 0.1,
  Until: 08:00, 0.3,
  Until: 17:00, 0.9,
  Until: 18:00, 0.7,
  Until: 20:00, 0.5,
  Until: 22:00, 0.3,
  Until: 23:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.1,
  Until: 14:00, 0.5,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.05;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.40,
  Until: 12:00, 0.90,
  Until: 13:00, 0.80,
  Until: 17:00, 0.90,
  Until: 18:00, 0.80,
  Until: 20:00, 0.60,
  Until: 22:00, 0.50,
  Until: 24:00, 0.40,
  For: Saturday,
  Until: 06:00, 0.30,
  Until: 08:00, 0.4,
  Until: 14:00, 0.5,
  Until: 17:00, 0.35,
  Until: 24:00, 0.30,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.30;

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12



! ***HVAC EQUIPMENT***

Fan:VariableVolume,
  VAV_1_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6045,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.93,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_1_HeatC-VAV_1_FanNode,  !- Air Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_2_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6175,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.95,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_2_HeatC-VAV_2_FanNode,  !- Air Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_3_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6084,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.936,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_3_HeatC-VAV_3_FanNode,  !- Air Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:VariableVolume,
  VAV_5_Fan,  !- Name
  HVACOperationSchd,  !- Availability Schedule Name
  0.6006,  !- Fan Efficiency {}
  1017.592,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.0000,  !- Minimum Flow Rate {m3/s}
  0.924,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  0.0407598940,  !- Fan Coefficient 1
  0.08804497,  !- Fan Coefficient 2
  -0.072926120,  !- Fan Coefficient 3
  0.9437398230,  !- Fan Coefficient 4
  0,  !- Fan Coefficient 5
  VAV_5_HeatC-VAV_5_FanNode,  !- Air Inlet Node Name
  VAV_5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Coil:Heating:Water,
  Basement VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Basement VAV Box Damper Node,  !- Air Inlet Node Name
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Core_bottom VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
  Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Core_mid VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
  Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Core_top VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Core_top VAV Box Damper Node,  !- Air Inlet Node Name
  Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Inlet Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Inlet Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Inlet Node Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  VAV_5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  VAV_5_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_5_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Inlet Node Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Cooling:Water,
  VAV_3_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  VAV_3_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_3_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Air Inlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  VAV_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  VAV_2_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_2_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Air Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  VAV_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  VAV_1_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_1_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Air Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

Coil:Cooling:Water,
  VAV_5_CoolC,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Design Inlet Water Temperature {C}
  AUTOSIZE,  !- Design Inlet Air Temperature {C}
  AUTOSIZE,  !- Design Outlet Air Temperature {C}
  AUTOSIZE,  !- Design Inlet Humidity Ratio {kg-H2O/kg-air}
  AUTOSIZE,  !- Design Outlet Humidity Ratio {kg-H2O/kg-air}
  VAV_5_CoolCDemand Inlet Node,  !- Water Inlet Node Name
  VAV_5_CoolCDemand Outlet Node,  !- Water Outlet Node Name
  VAV_5_OA-VAV_5_CoolCNode,  !- Air Inlet Node Name
  VAV_5_CoolC-VAV_5_HeatCNode,  !- Air Outlet Node Name
  SimpleAnalysis,  !- Type of Analysise {*******}
  CrossFlow;  !- Heat Exchanger Configuration {*********}

AirTerminal:SingleDuct:VAV:Reheat,
  Basement VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Basement VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Basement VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Basement VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Basement VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Core_bottom VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_bottom VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_bottom VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_bottom VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Core_mid VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_mid VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_mid VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_mid VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Core_top VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_top VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Core_top VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Core_top VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_bot_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_mid_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_3 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_3 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Perimeter_top_ZN_4 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_top_ZN_4 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  NORMAL;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Basement Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Basement VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Core_bottom Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_bottom VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Core_mid Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_mid VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Core_top Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Core_top VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***

Sizing:Zone,
  Basement,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Core_bottom,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Core_mid,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Core_top,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_bot_ZN_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_bot_ZN_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_bot_ZN_3,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_bot_ZN_4,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_mid_ZN_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_mid_ZN_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_mid_ZN_3,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_mid_ZN_4,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_top_ZN_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_top_ZN_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_top_ZN_3,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_top_ZN_4,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.0125,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Basement Thermostat,  !- Name
  Basement,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Basement DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_bottom Thermostat,  !- Name
  Core_bottom,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_bottom DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_mid Thermostat,  !- Name
  Core_mid,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_mid DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Core_top Thermostat,  !- Name
  Core_top,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_top DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 Thermostat,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 Thermostat,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 Thermostat,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 Thermostat,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 Thermostat,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 Thermostat,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 Thermostat,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermostat,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermostat,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermostat,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermostat,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermostat,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Basement DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_bottom DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_mid DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Core_top DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_bot_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_mid_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_top_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

Sizing:System,
  VAV_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  VAV_5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  0.3,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  VAV_1_OA_Controller,  !- Name
  VAV_1_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_2_OA_Controller,  !- Name
  VAV_2_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_3_OA_Controller,  !- Name
  VAV_3_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_3 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
  VAV_3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  VAV_5_OA_Controller,  !- Name
  VAV_5_OARelief Node,  !- Relief Air Outlet Node Name
  VAV_5 Supply Equipment Inlet Node,  !- Return Air Node Name
  VAV_5_OA-VAV_5_CoolCNode,  !- Mixed Air Node Name
  VAV_5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

SetpointManager:Scheduled,
  VAV_1 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_2 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_3 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,
  VAV_5 SAT setpoint,  !- Name
  Temperature,  !- Control Variable {Temperature | others }
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
  VAV_5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

! ***AIR LOOPS***

AirLoopHVAC,
  VAV_1,  !- Name
  VAV_1_Controllers,  !- Controller List Name
  VAV_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_2,  !- Name
  VAV_2_Controllers,  !- Controller List Name
  VAV_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_3,  !- Name
  VAV_3_Controllers,  !- Controller List Name
  VAV_3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  VAV_5,  !- Name
  VAV_5_Controllers,  !- Controller List Name
  VAV_5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  VAV_5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  VAV_5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  VAV_5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  VAV_5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  VAV_5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! ***CONNECTIONS***

ZoneHVAC:EquipmentConnections,
  Basement,  !- Zone Name
  Basement Equipment,  !- Zone Conditioning Equipment List Name
  Basement Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Basement Air Node,  !- Zone Air Node Name
  Basement Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Core_bottom,  !- Zone Name
  Core_bottom Equipment,  !- Zone Conditioning Equipment List Name
  Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_bottom Air Node,  !- Zone Air Node Name
  Core_bottom Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Core_mid,  !- Zone Name
  Core_mid Equipment,  !- Zone Conditioning Equipment List Name
  Core_mid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_mid Air Node,  !- Zone Air Node Name
  Core_mid Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Core_top,  !- Zone Name
  Core_top Equipment,  !- Zone Conditioning Equipment List Name
  Core_top Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_top Air Node,  !- Zone Air Node Name
  Core_top Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1,  !- Zone Name
  Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2,  !- Zone Name
  Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3,  !- Zone Name
  Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4,  !- Zone Name
  Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1,  !- Zone Name
  Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2,  !- Zone Name
  Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3,  !- Zone Name
  Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4,  !- Zone Name
  Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1,  !- Zone Name
  Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2,  !- Zone Name
  Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3,  !- Zone Name
  Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4,  !- Zone Name
  Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Basement VAV Box,  !- Name
  Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Basement VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_bottom VAV Box,  !- Name
  Core_bottom VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_bottom VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_mid VAV Box,  !- Name
  Core_mid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_mid VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Core_top VAV Box,  !- Name
  Core_top VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Core_top VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_1 VAV Box,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_2 VAV Box,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_3 VAV Box,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_bot_ZN_4 VAV Box,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_1 VAV Box,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_2 VAV Box,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_3 VAV Box,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_mid_ZN_4 VAV Box,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_1 VAV Box,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_2 VAV Box,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_3 VAV Box,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Perimeter_top_ZN_4 VAV Box,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name

NodeList,
  Basement Inlet Nodes,  !- Name
  Basement VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Core_bottom Inlet Nodes,  !- Name
  Core_bottom VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Core_mid Inlet Nodes,  !- Name
  Core_mid VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Core_top Inlet Nodes,  !- Name
  Core_top VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
  Perimeter_bot_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
  Perimeter_mid_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_1 Inlet Nodes,  !- Name
  Perimeter_top_ZN_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_2 Inlet Nodes,  !- Name
  Perimeter_top_ZN_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_3 Inlet Nodes,  !- Name
  Perimeter_top_ZN_3 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_top_ZN_4 Inlet Nodes,  !- Name
  Perimeter_top_ZN_4 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  VAV_1_OANode List,  !- Name
  VAV_1_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_2_OANode List,  !- Name
  VAV_2_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_3_OANode List,  !- Name
  VAV_3_OAInlet Node;  !- Node 1 Name

NodeList,
  VAV_5_OANode List,  !- Name
  VAV_5_OAInlet Node;  !- Node 1 Name

AvailabilityManagerAssignmentList,
  VAV_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  VAV_5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  VAV_5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  VAV_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  VAV_5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  VAV_1 Air Loop Branches,  !- Name
  VAV_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_2 Air Loop Branches,  !- Name
  VAV_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_3 Air Loop Branches,  !- Name
  VAV_3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  VAV_5 Air Loop Branches,  !- Name
  VAV_5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  VAV_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_1_OA,  !- Component 1 Name
  VAV_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV_1_CoolC,  !- Component 2 Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_1_HeatC,  !- Component 3 Name
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_1_Fan,  !- Component 4 Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Component 4 Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_2_OA,  !- Component 1 Name
  VAV_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV_2_CoolC,  !- Component 2 Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_2_HeatC,  !- Component 3 Name
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_2_Fan,  !- Component 4 Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Component 4 Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_3_OA,  !- Component 1 Name
  VAV_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV_3_CoolC,  !- Component 2 Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_3_HeatC,  !- Component 3 Name
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_3_Fan,  !- Component 4 Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Component 4 Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  VAV_5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  VAV_5_OA,  !- Component 1 Name
  VAV_5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  VAV_5_OA-VAV_5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV_5_CoolC,  !- Component 2 Name
  VAV_5_OA-VAV_5_CoolCNode,  !- Component 2 Inlet Node Name
  VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  VAV_5_HeatC,  !- Component 3 Name
  VAV_5_CoolC-VAV_5_HeatCNode,  !- Component 3 Inlet Node Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:VariableVolume,  !- Component 4 Object Type
  VAV_5_Fan,  !- Component 4 Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Component 4 Inlet Node Name
  VAV_5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  VAV_1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_1_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_1_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_2_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_2_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_3_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_3_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_3_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_3_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  VAV_5_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  VAV_5_CoolC_Controller,  !- Controller 1 Name
  Controller:WaterCoil,  !- Controller 2 Object Type
  VAV_5_HeatC_Controller;  !- Controller 2 Name

AirLoopHVAC:ControllerList,
  VAV_5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  VAV_5_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  VAV_5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  VAV_5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_1_OA,  !- Name
  VAV_1_OA_Controllers,  !- Controller List Name
  VAV_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_2_OA,  !- Name
  VAV_2_OA_Controllers,  !- Controller List Name
  VAV_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_3_OA,  !- Name
  VAV_3_OA_Controllers,  !- Controller List Name
  VAV_3_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  VAV_5_OA,  !- Name
  VAV_5_OA_Controllers,  !- Controller List Name
  VAV_5_OA_Equipment,  !- Outdoor Air Equipment List Name
  VAV_5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  VAV_1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  VAV_5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Mixer,
  VAV_1_OAMixing Box,  !- Name
  VAV_1_OA-VAV_1_CoolCNode,  !- Mixed Air Node Name
  VAV_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_1_OARelief Node,  !- Relief Air Stream Node Name
  VAV_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_2_OAMixing Box,  !- Name
  VAV_2_OA-VAV_2_CoolCNode,  !- Mixed Air Node Name
  VAV_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_2_OARelief Node,  !- Relief Air Stream Node Name
  VAV_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_3_OAMixing Box,  !- Name
  VAV_3_OA-VAV_3_CoolCNode,  !- Mixed Air Node Name
  VAV_3_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_3_OARelief Node,  !- Relief Air Stream Node Name
  VAV_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  VAV_5_OAMixing Box,  !- Name
  VAV_5_OA-VAV_5_CoolCNode,  !- Mixed Air Node Name
  VAV_5_OAInlet Node,  !- Outdoor Air Stream Node Name
  VAV_5_OARelief Node,  !- Relief Air Stream Node Name
  VAV_5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  VAV_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_CoolC-VAV_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_HeatC-VAV_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_1_HeatC-VAV_1_FanNode,  !- Fan Inlet Node Name
  VAV_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_1_OA-VAV_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_CoolC-VAV_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_HeatC-VAV_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_2_HeatC-VAV_2_FanNode,  !- Fan Inlet Node Name
  VAV_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_2_OA-VAV_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_3_CoolC-VAV_3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_3_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_3_HeatC-VAV_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_3_HeatC-VAV_3_FanNode,  !- Fan Inlet Node Name
  VAV_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_3_OA-VAV_3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
  VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_5_CoolC-VAV_5_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_5_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
  VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_5_HeatC-VAV_5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  VAV_5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  VAV_5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  VAV_5_HeatC-VAV_5_FanNode,  !- Fan Inlet Node Name
  VAV_5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  VAV_5_OA-VAV_5_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  VAV_1,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_2,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_3,  !- Name
  VAV_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  VAV_5,  !- Name
  VAV_5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  VAV_5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  VAV_1 Supply Air Splitter,  !- Name
  VAV_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_bottom VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_bot_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_bot_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_bot_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_bot_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_2 Supply Air Splitter,  !- Name
  VAV_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_mid VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_mid_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_mid_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_mid_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_mid_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_3 Supply Air Splitter,  !- Name
  VAV_3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_top VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Perimeter_top_ZN_3 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Perimeter_top_ZN_2 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Perimeter_top_ZN_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Perimeter_top_ZN_4 VAV Box Inlet Node Name;  !- Outlet 5 Node Name

AirLoopHVAC:ZoneSplitter,
  VAV_5 Supply Air Splitter,  !- Name
  VAV_5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Basement VAV Box Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  VAV_1 Return Air Path,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_1 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_1 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV_2 Return Air Path,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_2 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_2 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV_3 Return Air Path,  !- Name
  VAV_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ReturnPlenum,  !- Component 1 Object Type
  VAV_3 Return Plenum,  !- Component 1 Name
  AirLoopHVAC:ZoneMixer,  !- Component 2 Object Type
  VAV_3 Return Air Mixer;  !- Component 2 Name

AirLoopHVAC:ReturnPath,
  VAV_5 Return Air Path,  !- Name
  VAV_5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  VAV_5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPlenum,
  VAV_2 Return Plenum,  !- Name
  MidFloor_Plenum,  !- Zone Name
  MIDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  MIDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_mid Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_mid_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_mid_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_mid_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
  VAV_1 Return Plenum,  !- Name
  GroundFloor_Plenum,  !- Zone Name
  GROUNDFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  GROUNDFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_bottom Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_bot_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_bot_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_bot_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ReturnPlenum,
  VAV_3 Return Plenum,  !- Name
  TopFloor_Plenum,  !- Zone Name
  TOPFLOOR_PLENUMPlenumNode,  !- Zone Node Name
  TOPFLOOR_PLENUMPlenumOutletNode,  !- Outlet Node Name
  Core_top Return Air Node Name,  !- Inlet 1 Node Name
  Perimeter_top_ZN_3 Return Air Node Name,  !- Inlet 2 Node Name
  Perimeter_top_ZN_2 Return Air Node Name,  !- Inlet 3 Node Name
  Perimeter_top_ZN_1 Return Air Node Name,  !- Inlet 4 Node Name
  Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 5 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_1 Return Air Mixer,  !- Name
  VAV_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  GROUNDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_2 Return Air Mixer,  !- Name
  VAV_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  MIDFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_3 Return Air Mixer,  !- Name
  VAV_3 Zone Equipment Outlet Node,  !- Outlet Node Name
  TOPFLOOR_PLENUMPlenumOutletNode;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  VAV_5 Return Air Mixer,  !- Name
  VAV_5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Basement Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  26.7,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  26.7,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  26.7,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  26.7,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  26.7,                    !- Field 18
  For: AllOtherDays,       !- Field 19
  Until: 24:00,            !- Field 20
  26.7;                    !- Field 21

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 18:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  12.8;                    !- Field 4

Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18



! ***EQUIPMENT***

Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.76,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Chiller:Electric:ReformulatedEIR,
  CoolSys1 Chiller 1,      !- Name
  AUTOSIZE,                !- Reference Capacity {W}
  5.11, !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  35,                      !- Reference Leaving Condenser Water Temperature {C}
  AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
  AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
  WC Screw Default 90.1-2004 Cap_fT, !- Cooling Capacity Function of Temperature Curve Name
  WC Screw Default 90.1-2004 EIR_fT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                     !- Minimum Part Load Ratio
  1,                       !- Maximum Part Load Ratio
  1,                       !- Optimum Part Load Ratio
  0.2,                     !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller Water Inlet Node 1,  !- Condenser Inlet Node Name
  CoolSys1 Chiller Water Outlet Node 1,  !- Condenser Outlet Node Name
  1,                       !- Compressor Motor Efficiency
  2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  VariableFlow,            !- Chiller Flow Mode Type
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Heat Recovery Inlet Node Name
  ,                        !- Heat Recovery Outlet Node Name
  0.4;                     !- Sizing Factor

Chiller:Electric:ReformulatedEIR,
  CoolSys1 Chiller 2,      !- Name
  AUTOSIZE,                !- Reference Capacity {W}
  5.11, !- Reference COP {W/W}
  6.67,                    !- Reference Leaving Chilled Water Temperature {C}
  35,                      !- Reference Leaving Condenser Water Temperature {C}
  AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
  AutoSize,                !- Reference Condenser Water Flow Rate {m3/s}
  WC Screw Default 90.1-2004 Cap_fT, !- Cooling Capacity Function of Temperature Curve Name
  WC Screw Default 90.1-2004 EIR_fT, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.1,                     !- Minimum Part Load Ratio
  1,                       !- Maximum Part Load Ratio
  1,                       !- Optimum Part Load Ratio
  0.2,                     !- Minimum Unloading Ratio
  CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Chilled Water Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
  CoolSys1 Chiller Water Inlet Node 2,  !- Condenser Inlet Node Name
  CoolSys1 Chiller Water Outlet Node 2,  !- Condenser Outlet Node Name
  1,                       !- Compressor Motor Efficiency
  2,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  VariableFlow,            !- Chiller Flow Mode Type
  ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                        !- Heat Recovery Inlet Node Name
  ,                        !- Heat Recovery Outlet Node Name
  0.4;                     !- Sizing Factor

CoolingTower:SingleSpeed,
  TowerWaterSys CoolTower,  !- Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  AUTOSIZE,  !- Design Air Flow Rate {m3/s}
  AUTOSIZE,  !- Fan Power At Design Air Flow Rate {W}
  AUTOSIZE,  !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  AUTOSIZE,  !- Air Flow Rate In Free Convection Regime {m3/s}
  AUTOSIZE,  !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method {NominalCapacity | UFactorTimesAreaAndDesignWaterFlowRate}
  ,  !- Nominal Capacity {W}
  ,  !- Free Convection Capacity {W}
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
  ,  !- Evaporation Loss Factor
  0.0080,  !- Drift Loss Percent
  ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio | ScheduledRate }
  3.0000,  !- Blowdown Concentration Ratio
  ,  !- Blowdown Makeup Water Usage Schedule Name
  ,  !- Supply Water Storage Tank Name
  TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
  FanCycling,  !- Capacity Control  { FanCycling |  FluidBypass }
  1.0000;  !- Sizing Factor

Pump:VariableSpeed,
  CoolSys1 Pump,  !- Name
  CoolSys1 Supply Inlet Node,  !- Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.875,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

Pump:ConstantSpeed,
  TowerWaterSys Pump,  !- Name
  TowerWaterSys Supply Inlet Node,  !- Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.87,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

PlantEquipmentList,
  CoolSys1 Equipment List,  !- Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 1 Object Type
  CoolSys1 Chiller 1,  !- Equipment 1 Name
  Chiller:Electric:ReformulatedEIR,  !- Equipment 2 Object Type
  CoolSys1 Chiller 2;  !- Equipment 2 Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name

CondenserEquipmentList,
  TowerWaterSys Equipment List,  !- Name
  CoolingTower:SingleSpeed,  !- Equipment 2 Object Type
  TowerWaterSys CoolTower;  !- Equipment 2 Name

! ***SIZING & CONTROLS***

Sizing:Plant,
  CoolSys1,  !- Loop Name
  Cooling,  !- Loop Type {COOLING | HEATING}
  6.67,  !- Design Loop Exit Temperature {C}
  6.67;  !- Design Loop Temperature Difference {C}

Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}

Sizing:Plant,
  TowerWaterSys,  !- Loop Name
  CONDENSER,  !- Loop Type {COOLING | HEATING | CONDENSER}
  29.4,  !- Design Loop Exit Temperature {C}
  5.6;  !- Design Loop Temperature Difference {C}

Controller:WaterCoil,
  VAV_1_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_1_CoolC-VAV_1_HeatCNode,  !- Sensor Node Name
  VAV_1_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_1_HeatC-VAV_1_FanNode,  !- Sensor Node Name
  VAV_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_2_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_2_CoolC-VAV_2_HeatCNode,  !- Sensor Node Name
  VAV_2_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_2_HeatC-VAV_2_FanNode,  !- Sensor Node Name
  VAV_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_3_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_3_CoolC-VAV_3_HeatCNode,  !- Sensor Node Name
  VAV_3_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_3_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_3_HeatC-VAV_3_FanNode,  !- Sensor Node Name
  VAV_3_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_5_CoolC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Reverse,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {Flow}
  VAV_5_CoolC-VAV_5_HeatCNode,  !- Sensor Node Name
  VAV_5_CoolCDemand Inlet Node,  !- Actuator Node Name
  ,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  VAV_5_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  VAV_5_HeatC-VAV_5_FanNode,  !- Sensor Node Name
  VAV_5_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Curve:Biquadratic,
  WC Screw Default 90.1-2004 Cap_fT, !- Name
! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, screw/scroll chiller
  0.9061150,  !- Coefficient1 Const
  0.0292277,  !- Coefficient2 x
  -0.0003647, !- Coefficient3 x**2
  -0.0009709, !- Coefficient4 y
  -0.0000905, !- Coefficient5 y**2
  0.0002527,  !- Coefficient6 x*y
  0.0,        !- Minimum Value of x
  20.0,       !- Maximum Value of x
  0.0,        !- Minimum Value of y
  50.0;       !- Maximum Value of y

Curve:Biquadratic,
  WC Screw Default 90.1-2004 EIR_fT, !- Name
! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, screw/scroll chiller
  0.3617105,  !- Coefficient1 Const
  -0.0229833, !- Coefficient2 x
  -0.0009519, !- Coefficient3 x**2
  0.0131889,  !- Coefficient4 y
  0.0003752,  !- Coefficient5 y**2
  -0.0007059, !- Coefficient6 x*y
  0.0,        !- Minimum Value of x
  20.0,       !- Maximum Value of x
  0.0,        !- Minimum Value of y
  50.0;       !- Maximum Value of y

Curve:Bicubic,
  WC Screw GTE 300tons Default 90.1-2004 EIR_fPLR, !- Name
! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for a water-cooled, screw/scroll chiller larger than 300 tons
  3.3927202,  !- Coefficient1 Constant
  -0.0329602, !- Coefficient2 x
  -0.0000865, !- Coefficient3 x**2
  -5.2493628, !- Coefficient4 y
  4.13799459, !- Coefficient5 y**2
  0.04047463, !- Coefficient6 x*y
  0.0,        !- Coefficient7 x**3
  -1.438130676, !- Coefficient8 y**3
  0.0,        !- Coefficient9 x**2*y
  0.0,        !- Coefficient10 x*y**2
  0.0,        !- Minimum Value of x
  50.0,       !- Maximum Value of x
  0.0,        !- Minimum Value of y
  1.1,        !- Maximum Value of y
  0.0,        !- Minimum Curve Output
  1.5,        !- Maximum Curve Output
  Temperature, !- Input Unit Type for X
  Dimensionless, !- Input Unit Type for Y
  Dimensionless; !- Output Unit Type

SetpointManager:Scheduled,
  CoolSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  CW-Loop-Temp-Schedule,  !- Schedule Name
  CoolSys1 Supply Outlet Node;  !- Setpoint Node Name

SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  CoolSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

CondenserEquipmentOperationSchemes,
  TowerWaterSys Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type {*******}
  TowerWaterSys Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  CoolSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  100000000000000,  !- Load Range 1 Upper Limit {W}
  CoolSys1 Equipment List;  !- Priority Control 1 Equipment List Name

PlantEquipmentOperation:CoolingLoad,
  TowerWaterSys Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000,  !- Load Range 1 Upper Limit {W}
  TowerWaterSys Equipment List;  !- Priority Control 1 Equipment List Name

! ***LOOPS***

PlantLoop,
  CoolSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  CoolSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  98.0,  !- Maximum Loop Temperature {C}
  1.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  CoolSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  CoolSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  CoolSys1 Supply Branches,  !- Supply Side Branch List Name
  CoolSys1 Supply Connectors,  !- Supply Side Connector List Name
  CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  CoolSys1 Demand Branches,  !- Demand Side Branch List Name
  CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
  Uniform;  !- Load Distribution Scheme {OPTIMAL,SEQUENTIAL,UNIFORM}

PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

CondenserLoop,
  TowerWaterSys,  !- Name
  Water,  !- Fluid Type {WATER}
  TowerWaterSys Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  AIR,  !- Loop Temperature Setpoint Node Name
  80.0,  !- Maximum Loop Temperature {C}
  5.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  TowerWaterSys Supply Inlet Node,  !- Supply Side Inlet Node
  TowerWaterSys Supply Outlet Node,  !- Supply Side Outlet Node
  TowerWaterSys Supply Branches,  !- Supply Side Branch List Name
  TowerWaterSys Supply Connectors,  !- Supply Side Connector List Name
  TowerWaterSys Demand Inlet Node,  !- Demand Side Inlet Node
  TowerWaterSys Demand Outlet Node,  !- Demand Side Outlet Node
  TowerWaterSys Demand Branches,  !- Demand Side Branch List Name
  TowerWaterSys Demand Connectors,  !- Demand Side Connector List Name
  Sequential;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***CONNECTIONS***

BranchList,
  CoolSys1 Demand Branches,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
  CoolSys1 Demand Load Branch 1,  !- Name 2 Name
  CoolSys1 Demand Load Branch 2,  !- Name 3 Name
  CoolSys1 Demand Load Branch 3,  !- Name 4 Name
  CoolSys1 Demand Load Branch 4,  !- Name 5 Name
  CoolSys1 Demand Bypass Branch,  !- Name 6 Name
  CoolSys1 Demand Outlet Branch;  !- Name 7 Name

BranchList,
  CoolSys1 Supply Branches,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
  CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
  CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
  CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
  CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Bypass Branch,  !- Name 22 Name
  HeatSys1 Demand Outlet Branch;  !- Name 23 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

BranchList,
  TowerWaterSys Demand Branches,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Demand Load Branch 1,  !- Name 2 Name
  TowerWaterSys Demand Load Branch 2,  !- Name 3 Name
  TowerWaterSys Demand Bypass Branch,  !- Name 4 Name
  TowerWaterSys Demand Outlet Branch;  !- Name 5 Name

BranchList,
  TowerWaterSys Supply Branches,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Branch 1 Name
  TowerWaterSys Supply Equipment Branch,  !- Branch 2 Name
  TowerWaterSys Supply Equipment Bypass Branch,  !- Branch 3 Name
  TowerWaterSys Supply Outlet Branch;  !- Branch 4 Name

Branch,
  CoolSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  CoolSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 1 Object Type
  VAV_5_CoolC,  !- Component 1 Name
  VAV_5_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
  VAV_5_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  CoolSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 2 Object Type
  VAV_1_CoolC,  !- Component 2 Name
  VAV_1_CoolCDemand Inlet Node,  !- Component 2 Inlet Node Name
  VAV_1_CoolCDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  CoolSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 3 Object Type
  VAV_2_CoolC,  !- Component 3 Name
  VAV_2_CoolCDemand Inlet Node,  !- Component 3 Inlet Node Name
  VAV_2_CoolCDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  CoolSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Cooling:Water,  !- Component 4 Object Type
  VAV_3_CoolC,  !- Component 4 Name
  VAV_3_CoolCDemand Inlet Node,  !- Component 4 Inlet Node Name
  VAV_3_CoolCDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  CoolSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  CoolSys1 Supply Equipment Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
  CoolSys1 Chiller 1,  !- Component 2 Name
  CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 1,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  CoolSys1 Supply Equipment Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 2 Object Type
  CoolSys1 Chiller 2,  !- Component 2 Name
  CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Component 2 Inlet Node Name
  CoolSys1 Supply Equipment Outlet Node 2,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  CoolSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  CoolSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  CoolSys1 Pump,  !- Component 1 Name
  CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  CoolSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Basement VAV Box Reheat Coil,  !- Component 1 Name
  Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Component 10 Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Perimeter_mid_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Component 11 Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Perimeter_mid_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Component 12 Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Perimeter_mid_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Component 13 Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Perimeter_top_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Component 14 Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Perimeter_top_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 15 Object Type
  Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Component 15 Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  Perimeter_top_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Component 16 Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  Perimeter_top_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  VAV_5_HeatC,  !- Component 17 Name
  VAV_5_HeatCDemand Inlet Node,  !- Component 17 Inlet Node Name
  VAV_5_HeatCDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  VAV_1_HeatC,  !- Component 18 Name
  VAV_1_HeatCDemand Inlet Node,  !- Component 18 Inlet Node Name
  VAV_1_HeatCDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  VAV_2_HeatC,  !- Component 19 Name
  VAV_2_HeatCDemand Inlet Node,  !- Component 19 Inlet Node Name
  VAV_2_HeatCDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  Core_bottom VAV Box Reheat Coil,  !- Component 2 Name
  Core_bottom VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Core_bottom VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  VAV_3_HeatC,  !- Component 20 Name
  VAV_3_HeatCDemand Inlet Node,  !- Component 20 Inlet Node Name
  VAV_3_HeatCDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  Core_mid VAV Box Reheat Coil,  !- Component 3 Name
  Core_mid VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Core_mid VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  Core_top VAV Box Reheat Coil,  !- Component 4 Name
  Core_top VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Core_top VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Component 5 Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Perimeter_bot_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Component 6 Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Perimeter_bot_ZN_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Component 7 Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Perimeter_bot_ZN_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 8 Object Type
  Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Component 8 Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Perimeter_bot_ZN_4 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 9 Object Type
  Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Component 9 Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Perimeter_mid_ZN_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  TowerWaterSys Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Inlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller 1,  !- Component 1 Name
  CoolSys1 Chiller Water Inlet Node 1,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller Water Outlet Node 1,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Chiller:Electric:ReformulatedEIR,  !- Component 1 Object Type
  CoolSys1 Chiller 2,  !- Component 1 Name
  CoolSys1 Chiller Water Inlet Node 2,  !- Component 1 Inlet Node Name
  CoolSys1 Chiller Water Outlet Node 2,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  TowerWaterSys Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Demand Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  TowerWaterSys Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  CoolingTower:SingleSpeed,  !- Component 2 Object Type
  TowerWaterSys CoolTower,  !- Component 2 Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Component 2 Inlet Node Name
  TowerWaterSys Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  TowerWaterSys Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Component 1 Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  TowerWaterSys Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:ConstantSpeed,  !- Component 1 Object Type
  TowerWaterSys Pump,  !- Component 1 Name
  TowerWaterSys Supply Inlet Node,  !- Component 1 Inlet Node Name
  TowerWaterSys Pump-TowerWaterSys CoolTowerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  TowerWaterSys Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  TowerWaterSys Supply Outlet Pipe,  !- Component 1 Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  TowerWaterSys Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

OutdoorAir:Node,
  TowerWaterSys CoolTower OA ref Node;  !- Name

ConnectorList,
  CoolSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  CoolSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  CoolSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  CoolSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  TowerWaterSys Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  TowerWaterSys Demand Mixer;  !- Connector 2 Name

ConnectorList,
  TowerWaterSys Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  TowerWaterSys Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  TowerWaterSys Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  CoolSys1 Demand Splitter,  !- Name
  CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Splitter,
  CoolSys1 Supply Splitter,  !- Name
  CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 21 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  TowerWaterSys Demand Splitter,  !- Name
  TowerWaterSys Demand Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Outlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Outlet Branch 2 Name
  TowerWaterSys Demand Bypass Branch;  !- Outlet Branch 3 Name

Connector:Splitter,
  TowerWaterSys Supply Splitter,  !- Name
  TowerWaterSys Supply Inlet Branch,  !- Inlet Branch Name
  TowerWaterSys Supply Equipment Branch,  !- Outlet Branch 1 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  CoolSys1 Demand Mixer,  !- Name
  CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

Connector:Mixer,
  CoolSys1 Supply Mixer,  !- Name
  CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
  CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
  CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
  CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 21 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  TowerWaterSys Demand Mixer,  !- Name
  TowerWaterSys Demand Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Demand Load Branch 1,  !- Inlet Branch 1 Name
  TowerWaterSys Demand Load Branch 2,  !- Inlet Branch 2 Name
  TowerWaterSys Demand Bypass Branch;  !- Inlet Branch 3 Name

Connector:Mixer,
  TowerWaterSys Supply Mixer,  !- Name
  TowerWaterSys Supply Outlet Branch,  !- Outlet Branch Name
  TowerWaterSys Supply Equipment Branch,  !- Inlet Branch 1 Name
  TowerWaterSys Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  CoolSys1 Demand Bypass Pipe,  !- Name
  CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Inlet Pipe,  !- Name
  CoolSys1 Demand Inlet Node,  !- Inlet Node Name
  CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Demand Outlet Pipe,  !- Name
  CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Equipment Bypass Pipe,  !- Name
  CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  CoolSys1 Supply Outlet Pipe,  !- Name
  CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
  CoolSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Bypass Pipe,  !- Name
  TowerWaterSys Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Inlet Pipe,  !- Name
  TowerWaterSys Demand Inlet Node,  !- Inlet Node Name
  TowerWaterSys Demand Inlet Pipe-TowerWaterSys Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Demand Outlet Pipe,  !- Name
  TowerWaterSys Demand Mixer-TowerWaterSys Demand Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Equipment Bypass Pipe,  !- Name
  TowerWaterSys Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  TowerWaterSys Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  TowerWaterSys Supply Outlet Pipe,  !- Name
  TowerWaterSys Supply Mixer-TowerWaterSys Supply Outlet Pipe,  !- Inlet Node Name
  TowerWaterSys Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***

Schedule:Compact,
  CW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  6.7;                     !- Field 4

Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  82.2;                     !- Field 4



! ***SWH EQUIPMENT***

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  0.7571,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

WaterUse:Equipment,
  Core_bottom Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.24e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_bottom,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_mid Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.24e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_mid,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_top Water Equipment,  !- Name
  ,  !- End-Use subcategory
  2.24e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_top,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.85,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

! ***SWH SIZING & CONTROLS***

Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

! ***SWH LOOP***

PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***SWH CONNECTIONS***

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Bypass Branch,  !- Name 5 Name
  SWHSys1 Demand Outlet Branch;  !- Name 6 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Core_bottom Water Equipment,  !- Component 1 Name
  Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Core_mid Water Equipment,  !- Component 2 Name
  Core_mid Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  Core_top Water Equipment,  !- Component 3 Name
  Core_top Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Core_bottom Water Equipment,  !- Name
  Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_mid Water Equipment,  !- Name
  Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_top Water Equipment,  !- Name
  Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_top Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

Schedule:Compact,
  BLDG_SWH_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.19,
  Until: 09:00, 0.35,
  Until: 10:00, 0.38,
  Until: 11:00, 0.39,
  Until: 12:00, 0.47,
  Until: 13:00, 0.57,
  Until: 14:00, 0.54,
  Until: 15:00, 0.34,
  Until: 16:00, 0.33,
  Until: 17:00, 0.44,
  Until: 18:00, 0.26,
  Until: 19:00, 0.21,
  Until: 20:00, 0.15,
  Until: 21:00, 0.17,
  Until: 22:00, 0.08,
  Until: 24:00, 0.05,
  For: Saturday WinterDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.11,
  Until: 09:00, 0.15,
  Until: 10:00, 0.21,
  Until: 11:00, 0.19,
  Until: 12:00, 0.23,
  Until: 13:00, 0.20,
  Until: 14:00, 0.19,
  Until: 15:00, 0.15,
  Until: 16:00, 0.13,
  Until: 17:00, 0.14,
  Until: 21:00, 0.07,
  Until: 22:00, 0.09,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 05:00, 0.04,
  Until: 06:00, 0.07,
  Until: 11:00, 0.04,
  Until: 13:00, 0.06,
  Until: 14:00, 0.09,
  Until: 15:00, 0.06,
  Until: 21:00, 0.04,
  Until: 22:00, 0.07,
  Until: 24:00, 0.04;

Schedule:Compact,
  Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4



! ***ECONOMICS***

!  GA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  GeorgiaPow_GS-2_GeneralService, Source TAP and , Effective 2002-03-01
!  GeorgiaPow_PLS-3_PowerLightSmall, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pls-3.pdf, Effective 2002-03-01
!  GeorgiaPow_PLM-3_PowerLightMedium, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/plm-3.pdf, Effective  2002-03-01
!  GeorgiaPow_PLL-3_PowerLightLarge, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pll-3.pdf, effective 2002-03-01
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf
Schedule:Compact,
  GeorgiaPowerSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.75,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.10099,                 !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.09186,                 !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.07860,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.06096;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.01040,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.00822,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00594;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLL-3_PowerLightLarge
 
UtilityCost:Tariff,
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.08757,                 !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.08026,                 !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.06910,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.05355;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.00892,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.00672,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00586;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLM-3_PowerLightMedium
 
UtilityCost:Tariff,
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.08808,                 !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.08367,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.07220;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.00890,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.0067,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00586;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_PLS-3_PowerLightSmall
 
UtilityCost:Tariff,
  GeorgiaPow_GS-2_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  13.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.08327;                 !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy30OOkwh,        !- Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_GS-2_GeneralService,
 
UtilityCost:Tariff,
  GA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  GA_MonthlyGasRates,      !- Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  9.24,                    !- January Value
  10.07,                   !- February Value
  10.36,                   !- March Value
  10.86,                   !- April Value
  11.95,                   !- May Value
  13.50,                   !- June Value
  12.50,                   !- July Value
  12.65,                   !- August Value
  12.07,                   !- September Value
  10.93,                   !- October Value
  9.39,                    !- November Value
  8.18;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Boiler Water Inlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Water Outlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Chiller Part Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Chiller Electric Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Chiller COP,HOURLY; !- HVAC Average [W/W]
Output:Variable,*,Plant Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,Plant Loop Cooling Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Plant Loop Heating Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Plant Loop InletNode Flowrate,HOURLY; !- HVAC Average [kg/s]
Output:Variable,*,Plant Loop InletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop OutletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop Unmet Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Air Loop Heating Coil Hot Water Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Boiler Part Load Performance, !- Name
  2,                       !- Digits After Decimal
  Boiler Part-Load Ratio,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Boiler Part-Load Ratio,  !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Chiller Part Load Performance, !- Name
  2,                       !- Digits After Decimal
  Chiller Part Load Ratio, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Chiller Part Load Ratio, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count

! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  Georgia electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.364,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.942E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.556E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.750E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.722E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  9.750E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.006E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  9.583E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.556E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.728E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.734333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

