


! DOE Commercial Building Benchmark
! Medium Office, pre-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
!
! Description:  Three story, 15 zone office building.
! Form:         Area = 4,982 m2 (53,628 ft2); Number of Stories = 3; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to Briggs et al. (1987).
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 33.0%, equal distribution of windows
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
!
! HVAC:         PSZ with plenum zones, gas furnace, hot water reheat (with associated boiler)
!               Economizer per 90.1-2004
!
! Int. gains:   lights = 16.89 W/m2 (1.6 W/ft2) (building area method);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 268 total; 5.38/100 m2 (5.0/1000 ft2)
!               elevators = 2 @ 20 HP each, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              CAV
! Plant Loops:                    SHWSys1; HeatSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas; Coil:Heating:Water
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       None

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.



! WeatherFileName=USA_AK_Fairbanks_TMY2.epw
Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  -3.17,               !- Annual Average Outdoor Air Temperature {C}
  40.00;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

 ! FAIRBANKS_AK_USA Annual Heating 99.6%, MaxDB=-42.5°C
 SizingPeriod:DesignDay,
  FAIRBANKS Ann Htg 99.6% Condns DB,     !- Name
      -42.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
      -42.5,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     99678.,      !- Barometric Pressure {Pa}
        0.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         10,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! FAIRBANKS_AK_USA Annual Cooling (WB=>MDB) .4%, MDB=24.8°C WB=17.2°C
 SizingPeriod:DesignDay,
  FAIRBANKS Ann Clg .4% Condns WB=>MDB,     !- Name
       24.8,      !- Maximum Dry-Bulb Temperature {C}
       10.3,      !- Daily Temp Range {C}
       17.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     99678.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        180,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:Location,
  USA AK-FAIRBANKS,  !- Name
  64.82,       !- Latitude {deg}
  -147.87,       !- Longitude {deg}
  -9.00,       !- Time Zone {hr}
  138; !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  18.433,  !- January Ground Temperature {C}
  18.408,  !- February Ground Temperature {C}
  18.536,  !- March Ground Temperature {C}
  18.706,  !- April Ground Temperature {C}
  18.864,  !- May Ground Temperature {C}
  19.112,  !- June Ground Temperature {C}
  19.608,  !- July Ground Temperature {C}
  19.230,  !- August Ground Temperature {C}
  19.106,  !- September Ground Temperature {C}
  18.966,  !- October Ground Temperature {C}
  18.725,  !- November Ground Temperature {C}
  18.567;  !- December Ground Temperature {C}



 





















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Medium Office Pre-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.33,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    ext-walls-steelframe-nonres, !- Name
    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation, !- Layer 2

    1/2IN Gypsum;            !- Layer 3


Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0533591440047712, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance













! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.134187735573508,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
 




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    3.52036, !- U-Factor

    0.41, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance






! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-steelframe-nonres, int-walls, ext-slab, 
! roof-IEAD-nonres, INT-FLOOR-TOPSIDE, INT-FLOOR-UNDERSIDE
! Window constructions referenced: window-nonres-fixed
! This info. above will change with each bldg. type.

! ZONE LIST:
! Core_bottom
! Core_mid
! Core_top
! FirstFloor_Plenum
! MidFloor_Plenum
! Perimeter_bot_ZN_1
! Perimeter_bot_ZN_2
! Perimeter_bot_ZN_3
! Perimeter_bot_ZN_4
! Perimeter_mid_ZN_1
! Perimeter_mid_ZN_2
! Perimeter_mid_ZN_3
! Perimeter_mid_ZN_4
! Perimeter_top_ZN_1
! Perimeter_top_ZN_2
! Perimeter_top_ZN_3
! Perimeter_top_ZN_4
! TopFloor_Plenum

! ***ZONES***
Zone,
  Core_bottom,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_mid,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Core_top,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  2698.0375,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  FirstFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

Zone,
  MidFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_bot_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_mid_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  360.0785,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  2.7432,  !- Ceiling Height
  568.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_top_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  3.0488,  !- Ceiling Height
  360.0548,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  TopFloor_Plenum,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  1.2192,  !- Ceiling Height
  2024.7603,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  No;  !- Part of Total Floor Area
  
! ***WALLS***
BuildingSurface:Detailed,
  Building_Roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  11.8872,  !- X1, Y1, Z1
  49.9110,  33.2738,  11.8872,  !- X2, Y2, Z2
  0.0000,  33.2738,  11.8872,  !- X3, Y3, Z3
  0.0000,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Core_bottom,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  0.0000,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bot_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_bottom_ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_bottom,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  2.7432,  !- X2, Y2, Z2
  4.5732,  28.7006,  2.7432,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_mid_ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_mid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_top_ZN_5_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_top,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  3.9624,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  3.9624,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Ceililng,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  FirstFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bottom_ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  7.9248,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Ceiling_5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Floor,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  6.7056,  !- X2, Y2, Z2
  4.5732,  28.7006,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  MidFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  49.9110,  0.0000,  2.7432,  !- X2, Y2, Z2
  49.9110,  33.2738,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  3.9624,  !- X1, Y1, Z1
  49.9110,  33.2738,  2.7432,  !- X2, Y2, Z2
  0.0000,  33.2738,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  0.0000,  0.0000,  2.7432,  !- X2, Y2, Z2
  49.9110,  0.0000,  2.7432,  !- X3, Y3, Z3
  49.9110,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  FirstFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  0.0000,  33.2738,  2.7432,  !- X2, Y2, Z2
  0.0000,  0.0000,  2.7432,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  4.5732,  4.5732,  2.7432,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  49.9110,  0.0000,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  2.7432,  !- X2, Y2, Z2
  49.9110,  0.0000,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  0.0000,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.7432,  !- X1, Y1, Z1
  49.9110,  0.0000,  0.0000,  !- X2, Y2, Z2
  49.9110,  33.2738,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  2.7432,  !- X1, Y1, Z1
  45.3375,  4.5732,  0.0000,  !- X2, Y2, Z2
  49.9110,  0.0000,  0.0000,  !- X3, Y3, Z3
  49.9110,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  45.3375,  4.5732,  0.0000,  !- X3, Y3, Z3
  45.3375,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Ceililng,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  2.7432,  !- X2, Y2, Z2
  45.3375,  28.7006,  2.7432,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  0.0000,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  2.7432,  !- X1, Y1, Z1
  45.3375,  28.7006,  0.0000,  !- X2, Y2, Z2
  49.9110,  33.2738,  0.0000,  !- X3, Y3, Z3
  49.9110,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  2.7432,  !- X1, Y1, Z1
  49.9110,  33.2738,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.2738,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  45.3375,  28.7006,  0.0000,  !- X3, Y3, Z3
  45.3375,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  0.0000,  33.2738,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  2.7432,  !- X2, Y2, Z2
  4.5732,  28.7006,  2.7432,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  0.0000,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_bot_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  2.7432,  !- X1, Y1, Z1
  4.5732,  4.5732,  0.0000,  !- X2, Y2, Z2
  4.5732,  28.7006,  0.0000,  !- X3, Y3, Z3
  4.5732,  28.7006,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  2.7432,  !- X1, Y1, Z1
  4.5732,  28.7006,  0.0000,  !- X2, Y2, Z2
  0.0000,  33.2738,  0.0000,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_bot_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.7432,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  4.5732,  4.5732,  0.0000,  !- X3, Y3, Z3
  4.5732,  4.5732,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  2.7432,  !- X1, Y1, Z1
  0.0000,  33.2738,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.7432;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  49.9110,  0.0000,  6.7056,  !- X2, Y2, Z2
  49.9110,  33.2738,  6.7056,  !- X3, Y3, Z3
  49.9110,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  49.9110,  33.2738,  6.7056,  !- X2, Y2, Z2
  0.0000,  33.2738,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  7.9248,  !- X1, Y1, Z1
  0.0000,  0.0000,  6.7056,  !- X2, Y2, Z2
  49.9110,  0.0000,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  MidFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  7.9248,  !- X1, Y1, Z1
  0.0000,  33.2738,  6.7056,  !- X2, Y2, Z2
  0.0000,  0.0000,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  4.5732,  6.7056,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.9624,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  49.9110,  0.0000,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  6.7056,  !- X2, Y2, Z2
  45.3375,  4.5732,  6.7056,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  3.9624,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.7056,  !- X1, Y1, Z1
  49.9110,  0.0000,  3.9624,  !- X2, Y2, Z2
  49.9110,  33.2738,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  6.7056,  !- X1, Y1, Z1
  45.3375,  4.5732,  3.9624,  !- X2, Y2, Z2
  49.9110,  0.0000,  3.9624,  !- X3, Y3, Z3
  49.9110,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  4.5732,  3.9624,  !- X3, Y3, Z3
  45.3375,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  6.7056,  !- X2, Y2, Z2
  45.3375,  28.7006,  6.7056,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  3.9624,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  6.7056,  !- X1, Y1, Z1
  45.3375,  28.7006,  3.9624,  !- X2, Y2, Z2
  49.9110,  33.2738,  3.9624,  !- X3, Y3, Z3
  49.9110,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  6.7056,  !- X1, Y1, Z1
  49.9110,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  33.2738,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  45.3375,  28.7006,  3.9624,  !- X3, Y3, Z3
  45.3375,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  6.7056,  !- X2, Y2, Z2
  4.5732,  28.7006,  6.7056,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FirstFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  3.9624,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.9624;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_mid_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  6.7056,  !- X1, Y1, Z1
  4.5732,  4.5732,  3.9624,  !- X2, Y2, Z2
  4.5732,  28.7006,  3.9624,  !- X3, Y3, Z3
  4.5732,  28.7006,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  6.7056,  !- X1, Y1, Z1
  4.5732,  28.7006,  3.9624,  !- X2, Y2, Z2
  0.0000,  33.2738,  3.9624,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_mid_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.7056,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.9624,  !- X2, Y2, Z2
  4.5732,  4.5732,  3.9624,  !- X3, Y3, Z3
  4.5732,  4.5732,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  6.7056,  !- X1, Y1, Z1
  0.0000,  33.2738,  3.9624,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.9624,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.7056;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  11.8872,  !- X1, Y1, Z1
  49.9110,  0.0000,  10.6680,  !- X2, Y2, Z2
  49.9110,  33.2738,  10.6680,  !- X3, Y3, Z3
  49.9110,  33.2738,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  11.8872,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  0.0000,  33.2738,  10.6680,  !- X3, Y3, Z3
  0.0000,  33.2738,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  11.8872,  !- X1, Y1, Z1
  0.0000,  0.0000,  10.6680,  !- X2, Y2, Z2
  49.9110,  0.0000,  10.6680,  !- X3, Y3, Z3
  49.9110,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_Plenum_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  11.8872,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  0.0000,  0.0000,  10.6680,  !- X3, Y3, Z3
  0.0000,  0.0000,  11.8872;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  7.9248,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  7.9248,  !- X2, Y2, Z2
  49.9110,  0.0000,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_1_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_South,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  0.0000,  0.0000,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  7.9248,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  49.9110,  0.0000,  7.9248,  !- X2, Y2, Z2
  49.9110,  33.2738,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  4.5732,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  7.9248,  !- X2, Y2, Z2
  49.9110,  0.0000,  7.9248,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_2_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_East,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  4.5732,  7.9248,  !- X3, Y3, Z3
  45.3375,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  7.9248,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  45.3375,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  7.9248,  !- X2, Y2, Z2
  49.9110,  33.2738,  7.9248,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  45.3375,  28.7006,  7.9248,  !- X3, Y3, Z3
  45.3375,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_3_Wall_West,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Wall_North,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Ceiling,  !- Name
  Ceiling,  !- Surface Type
  DropCeiling,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  TopFloor_Plenum_Floor_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  10.6680,  !- X2, Y2, Z2
  4.5732,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Floor,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  MidFloor_Plenum_Ceiling_4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  7.9248,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  7.9248;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_East,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  4.5732,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  7.9248,  !- X2, Y2, Z2
  4.5732,  28.7006,  7.9248,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_North,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  4.5732,  28.7006,  7.9248,  !- X2, Y2, Z2
  0.0000,  33.2738,  7.9248,  !- X3, Y3, Z3
  0.0000,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_South,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Wall_West,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  0.0000,  7.9248,  !- X2, Y2, Z2
  4.5732,  4.5732,  7.9248,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  7.9248,  !- X2, Y2, Z2
  0.0000,  0.0000,  7.9248,  !- X3, Y3, Z3
  0.0000,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_1,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_1_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  4.5732,  4.5732,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  49.9110,  0.0000,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_2,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_2_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.6680,  !- X1, Y1, Z1
  45.3375,  4.5732,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  49.9110,  33.2738,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_3,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_3_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  33.2738,  10.6680,  !- X1, Y1, Z1
  49.9110,  33.2738,  10.6680,  !- X2, Y2, Z2
  45.3375,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  28.7006,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_4,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_top_ZN_4_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.6680,  !- X1, Y1, Z1
  0.0000,  33.2738,  10.6680,  !- X2, Y2, Z2
  4.5732,  28.7006,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  TopFloor_Plenum_Floor_5,  !- Name
  Floor,  !- Surface Type
  DropCeiling,  !- Construction Name
  TopFloor_Plenum,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_top_ZN_5_Ceiling,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5732,  28.7006,  10.6680,  !- X1, Y1, Z1
  45.3375,  28.7006,  10.6680,  !- X2, Y2, Z2
  45.3375,  4.5732,  10.6680,  !- X3, Y3, Z3
  4.5732,  4.5732,  10.6680;  !- X4, Y4, Z4
  
! ***WINDOWS & DOORS***
FenestrationSurface:Detailed,
  Perimeter_bot_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  2.3293,  !- X1, Y1, Z1
  0.0000,  0.0000,  1.0213,  !- X2, Y2, Z2
  49.9100,  0.0000,  1.0213,  !- X3, Y3, Z3
  49.9100,  0.0000,  2.3293;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9110,  0.0000,  2.3293,  !- X1, Y1, Z1
  49.9110,  0.0000,  1.0213,  !- X2, Y2, Z2
  49.9110,  33.2737,  1.0213,  !- X3, Y3, Z3
  49.9110,  33.2737,  2.3293;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9100,  33.2738,  2.3293,  !- X1, Y1, Z1
  49.9100,  33.2738,  1.0213,  !- X2, Y2, Z2
  0.0000,  33.2738,  1.0213,  !- X3, Y3, Z3
  0.0000,  33.2738,  2.3293;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_bot_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  33.2737,  2.3293,  !- X1, Y1, Z1
  0.0000,  33.2737,  1.0213,  !- X2, Y2, Z2
  0.0000,  0.0000,  1.0213,  !- X3, Y3, Z3
  0.0000,  0.0000,  2.3293;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  6.2917,  !- X1, Y1, Z1
  0.0000,  0.0000,  4.9837,  !- X2, Y2, Z2
  49.9100,  0.0000,  4.9837,  !- X3, Y3, Z3
  49.9100,  0.0000,  6.2917;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9110,  0.0000,  6.2917,  !- X1, Y1, Z1
  49.9110,  0.0000,  4.9837,  !- X2, Y2, Z2
  49.9110,  33.2737,  4.9837,  !- X3, Y3, Z3
  49.9110,  33.2737,  6.2917;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9100,  33.2738,  6.2917,  !- X1, Y1, Z1
  49.9100,  33.2738,  4.9837,  !- X2, Y2, Z2
  0.0000,  33.2738,  4.9837,  !- X3, Y3, Z3
  0.0000,  33.2738,  6.2917;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_mid_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  33.2737,  6.2917,  !- X1, Y1, Z1
  0.0000,  33.2737,  4.9837,  !- X2, Y2, Z2
  0.0000,  0.0000,  4.9837,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.2917;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_1_Wall_South_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  0.0000,  10.2541,  !- X1, Y1, Z1
  0.0000,  0.0000,  8.9461,  !- X2, Y2, Z2
  49.9100,  0.0000,  8.9461,  !- X3, Y3, Z3
  49.9100,  0.0000,  10.2541;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_2_Wall_East_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9110,  0.0000,  10.2541,  !- X1, Y1, Z1
  49.9110,  0.0000,  8.9461,  !- X2, Y2, Z2
  49.9110,  33.2737,  8.9461,  !- X3, Y3, Z3
  49.9110,  33.2737,  10.2541;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_3_Wall_North_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  49.9100,  33.2738,  10.2541,  !- X1, Y1, Z1
  49.9100,  33.2738,  8.9461,  !- X2, Y2, Z2
  0.0000,  33.2738,  8.9461,  !- X3, Y3, Z3
  0.0000,  33.2738,  10.2541;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_top_ZN_4_Wall_West_Window,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.0000,  33.2737,  10.2541,  !- X1, Y1, Z1
  0.0000,  33.2737,  8.9461,  !- X2, Y2, Z2
  0.0000,  0.0000,  8.9461,  !- X3, Y3, Z3
  0.0000,  0.0000,  10.2541;  !- X4, Y4, Z4
  
! ***GEOMETRY RULES***
GlobalGeometryRules,
  UpperLeftCorner,  !- Starting Vertex Position
  Counterclockwise,  !- Vertex Entry Direction
  Relative,  !- Coordinate System
  Relative;  !- Daylighting Reference Point Coordinate System

! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules

! ***PEOPLE***
People,
  Core_bottom People,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_mid People,  !- Name
  Core_mid,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Core_top People,  !- Name
  Core_top,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_1 People,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_2 People,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_3 People,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_bot_ZN_4 People,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_1 People,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_2 People,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_3 People,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_mid_ZN_4 People,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_1 People,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_2 People,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_3 People,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_top_ZN_4 People,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***
Lights,
  Core_bottom_Lights,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_mid_Lights,  !- Name
  Core_mid,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Core_top_Lights,  !- Name
  Core_top,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_1_Lights,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_2_Lights,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_3_Lights,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_bot_ZN_4_Lights,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_1_Lights,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_2_Lights,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_3_Lights,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_mid_ZN_4_Lights,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_1_Lights,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_2_Lights,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_3_Lights,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_top_ZN_4_Lights,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  16.89,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.4000,  !- Return Air Fraction
  0.4000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature
  
! ***EQUIPMENT GAINS***
ElectricEquipment,
  Core_bottom_PlugMisc_Equip,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Core_mid_PlugMisc_Equip,  !- Name
  Core_mid,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Core_top_PlugMisc_Equip,  !- Name
  Core_top,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_bot_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_mid_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_1_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_2_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_3_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_top_ZN_4_PlugMisc_Equip,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  General;  !- End-Use Subcategory
  
ElectricEquipment,
  Core_bottom_Elevators_Equip,  !- Name
  Core_bottom,  !- Zone Name
  BLDG_ELEVATORS,  !- Schedule Name
  EquipmentLevel,  !- Design Level Calculation Method
  32109.8901098901,  !- Design Level {W}
  ,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  Elevators;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  2179, !- Design Level
  AstronomicalClock,  !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory
  
! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  FirstFloor_Plenum_Infiltration,  !- Name
  FirstFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  MidFloor_Plenum_Infiltration,  !- Name
  MidFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_1_Infiltration,  !- Name
  Perimeter_bot_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_2_Infiltration,  !- Name
  Perimeter_bot_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_3_Infiltration,  !- Name
  Perimeter_bot_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_bot_ZN_4_Infiltration,  !- Name
  Perimeter_bot_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_1_Infiltration,  !- Name
  Perimeter_mid_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_2_Infiltration,  !- Name
  Perimeter_mid_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_3_Infiltration,  !- Name
  Perimeter_mid_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_mid_ZN_4_Infiltration,  !- Name
  Perimeter_mid_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_1_Infiltration,  !- Name
  Perimeter_top_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_2_Infiltration,  !- Name
  Perimeter_top_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_3_Infiltration,  !- Name
  Perimeter_top_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_top_ZN_4_Infiltration,  !- Name
  Perimeter_top_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  TopFloor_Plenum_Infiltration,  !- Name
  TopFloor_Plenum,  !- Zone Name
  ALWAYS_ON,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***
InternalMass,
  Core_bottom Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_bottom,  !- Zone Name
  1967.0731;  !- Surface Area

InternalMass,
  Core_mid Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_mid,  !- Zone Name
  1967.0731;  !- Surface Area

InternalMass,
  Core_top Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_top,  !- Zone Name
  1967.0731;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_bot_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_bot_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_mid_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_mid_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_1,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_2,  !- Zone Name
  262.5244;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_3,  !- Zone Name
  414.6763;  !- Surface Area

InternalMass,
  Perimeter_top_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_top_ZN_4,  !- Zone Name
  262.5072;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***
Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120.;                    !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  BLDG_ELEVATORS,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 08:00,            !- Field 5
  0.35,                    !- Field 6
  Until: 09:00,            !- Field 7
  0.69,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.43,                    !- Field 10
  Until: 11:00,            !- Field 11
  0.37,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.43,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.58,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.48,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.37,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.37,                    !- Field 22
  Until: 17:00,            !- Field 23
  0.46,                    !- Field 24
  Until: 18:00,            !- Field 25
  0.62,                    !- Field 26
  Until: 19:00,            !- Field 27
  0.12,                    !- Field 28
  Until: 20:00,            !- Field 29
  0.04,                    !- Field 30
  Until: 21:00,            !- Field 31
  0.04,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.00,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 07:00,            !- Field 36
  0.0,                     !- Field 37
  Until: 08:00,            !- Field 38
  0.16,                    !- Field 39
  Until: 09:00,            !- Field 40
  0.14,                    !- Field 41
  Until: 10:00,            !- Field 42
  0.21,                    !- Field 43
  Until: 11:00,            !- Field 44
  0.18,                    !- Field 45
  Until: 12:00,            !- Field 46
  0.25,                    !- Field 47
  Until: 13:00,            !- Field 48
  0.21,                    !- Field 49
  Until: 14:00,            !- Field 50
  0.13,                    !- Field 51
  Until: 15:00,            !- Field 52
  0.08,                    !- Field 53
  Until: 16:00,            !- Field 54
  0.04,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.05,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.06,                    !- Field 59
  Until: 24:00,            !- Field 60
  0.00,                    !- Field 61
  For: Sunday Holidays AllOtherDays,  !- Field 62
  Until: 24:00,            !- Field 63
  0.0;                     !- Field 64

Schedule:Compact,
  BLDG_EQUIP_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 08:00,            !- Field 3
  0.40,                    !- Field 4
  Until: 12:00,            !- Field 5
  0.90,                    !- Field 6
  Until: 13:00,            !- Field 7
  0.80,                    !- Field 8
  Until: 17:00,            !- Field 9
  0.90,                    !- Field 10
  Until: 18:00,            !- Field 11
  0.50,                    !- Field 12
  Until: 24:00,            !- Field 13
  0.40,                    !- Field 14
  For: SummerDesignDay,    !- Field 15
  Until: 24:00,            !- Field 16
  1.0,                     !- Field 17
  For: Saturday,           !- Field 18
  Until: 06:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 08:00,            !- Field 21
  0.4,                     !- Field 22
  Until: 12:00,            !- Field 23
  0.5,                     !- Field 24
  Until: 17:00,            !- Field 25
  0.35,                    !- Field 26
  Until: 24:00,            !- Field 27
  0.30,                    !- Field 28
  For: WinterDesignDay,    !- Field 29
  Until: 24:00,            !- Field 30
  0.0,                     !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,            !- Field 33
  0.30;                    !- Field 34

Schedule:Compact,
  BLDG_LIGHT_SCH,          !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.3,                     !- Field 8
  Until: 17:00,            !- Field 9
  0.9,                     !- Field 10
  Until: 18:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 20:00,            !- Field 13
  0.3,                     !- Field 14
  Until: 22:00,            !- Field 15
  0.2,                     !- Field 16
  Until: 23:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 24:00,            !- Field 22
  1.0,                     !- Field 23
  For: Saturday,           !- Field 24
  Until: 06:00,            !- Field 25
  0.05,                    !- Field 26
  Until: 08:00,            !- Field 27
  0.1,                     !- Field 28
  Until: 12:00,            !- Field 29
  0.3,                     !- Field 30
  Until: 17:00,            !- Field 31
  0.15,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.05,                    !- Field 34
  For: WinterDesignDay,    !- Field 35
  Until: 24:00,            !- Field 36
  0.0,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,            !- Field 39
  0.05;                    !- Field 40

Schedule:Compact,
  BLDG_OCC_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 07:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 08:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 12:00,            !- Field 9
  0.95,                    !- Field 10
  Until: 13:00,            !- Field 11
  0.5,                     !- Field 12
  Until: 17:00,            !- Field 13
  0.95,                    !- Field 14
  Until: 18:00,            !- Field 15
  0.3,                     !- Field 16
  Until: 20:00,            !- Field 17
  0.1,                     !- Field 18
  Until: 24:00,            !- Field 19
  0.05,                    !- Field 20
  For: SummerDesignDay,    !- Field 21
  Until: 06:00,            !- Field 22
  0.0,                     !- Field 23
  Until: 22:00,            !- Field 24
  1.0,                     !- Field 25
  Until: 24:00,            !- Field 26
  0.05,                    !- Field 27
  For: Saturday,           !- Field 28
  Until: 06:00,            !- Field 29
  0.0,                     !- Field 30
  Until: 08:00,            !- Field 31
  0.1,                     !- Field 32
  Until: 12:00,            !- Field 33
  0.3,                     !- Field 34
  Until: 17:00,            !- Field 35
  0.1,                     !- Field 36
  Until: 19:00,            !- Field 37
  0.0,                     !- Field 38
  Until: 24:00,            !- Field 39
  0.0,                     !- Field 40
  For: WinterDesignDay,    !- Field 41
  Until: 24:00,            !- Field 42
  0.0,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,            !- Field 45
  0.0,                     !- Field 46
  Until: 18:00,            !- Field 47
  0.0,                     !- Field 48
  Until: 24:00,            !- Field 49
  0.0;                     !- Field 50

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18
  
Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4
  















! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***HVAC EQUIPMENT***
  
Fan:ConstantVolume,
  PSZ_1:1_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Air Inlet Node Name 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_1:2_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Air Inlet Node Name 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_1:3_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Air Inlet Node Name 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_1:4_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Air Inlet Node Name 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_1:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Air Inlet Node Name 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_2:1_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Air Inlet Node Name 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_2:2_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Air Inlet Node Name 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_2:3_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Air Inlet Node Name 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_2:4_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Air Inlet Node Name 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_2:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Air Inlet Node Name 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_3:1_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.58175,  !- Fan Efficiency {}
  1109.648,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.895,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Air Inlet Node Name 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_3:2_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Air Inlet Node Name 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_3:3_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Air Inlet Node Name 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_3:4_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.56875,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.875,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Air Inlet Node Name 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Fan:ConstantVolume,
  PSZ_3:5_Fan,  !- Name 
  HVACOperationSchd,  !- Availablility Schedule Name 
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise {Pa}
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency {}
  1.0,  !- Motor In Airstream Fraction {}
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Air Inlet Node Name 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name 
  Fan Energy;  !- End-Use Subcategory 

Coil:Heating:Gas,
  PSZ_1:1_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- Air Inlet Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Air Outlet Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_1:2_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- Air Inlet Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Air Outlet Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_1:3_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- Air Inlet Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Air Outlet Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_1:4_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- Air Inlet Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Air Outlet Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_1:5_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- Air Inlet Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Air Outlet Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_2:1_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- Air Inlet Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Air Outlet Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_2:2_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- Air Inlet Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Air Outlet Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_2:3_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- Air Inlet Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Air Outlet Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_2:4_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- Air Inlet Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Air Outlet Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_2:5_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- Air Inlet Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Air Outlet Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_3:1_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- Air Inlet Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Air Outlet Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_3:2_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- Air Inlet Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Air Outlet Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_3:3_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- Air Inlet Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Air Outlet Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_3:4_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- Air Inlet Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Air Outlet Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode;  !- Temperature Setpoint Node Name 

Coil:Heating:Gas,
  PSZ_3:5_HeatC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- Air Inlet Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Air Outlet Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode;  !- Temperature Setpoint Node Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_1:1_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.35424339209112,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- Air Inlet Node Name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_1:2_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- Air Inlet Node Name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_1:3_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.61089754619055,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- Air Inlet Node Name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_1:4_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- Air Inlet Node Name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_1:5_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.61089754619056,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- Air Inlet Node Name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_2:1_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4.17081041839751,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- Air Inlet Node Name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_2:2_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- Air Inlet Node Name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_2:3_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.61089754619055,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- Air Inlet Node Name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_2:4_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793615,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- Air Inlet Node Name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_2:5_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- Air Inlet Node Name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_3:1_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  4.17081041839751,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- Air Inlet Node Name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_3:2_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.55713081686767,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- Air Inlet Node Name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_3:3_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- Air Inlet Node Name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_3:4_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.55713081686767,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- Air Inlet Node Name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

Coil:Cooling:DX:SingleSpeed,
  PSZ_3:5_CoolC DXCoil,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.59689809793614,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- Air Inlet Node Name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- Air Outlet Node Name 
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name 
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name) 
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name 
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name 
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name 

AirTerminal:SingleDuct:Uncontrolled,
  Core_bottom Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Core_bottom Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Core_mid Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Core_mid Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Core_top Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Core_top Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_bot_ZN_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_bot_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_bot_ZN_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_bot_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_bot_ZN_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_bot_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_bot_ZN_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_bot_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_mid_ZN_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_mid_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_mid_ZN_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_mid_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_mid_ZN_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_mid_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_mid_ZN_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_mid_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_top_ZN_1 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_top_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_top_ZN_2 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_top_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_top_ZN_3 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_top_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_top_ZN_4 Direct Air,  !- Name 
  ALWAYS_ON,  !- Availability Schedule Name 
  Perimeter_top_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name 
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:EquipmentList,
  Core_bottom Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Core_bottom Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Core_mid Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Core_mid Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Core_top Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Core_top Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_bot_ZN_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_bot_ZN_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_bot_ZN_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_bot_ZN_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_bot_ZN_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_mid_ZN_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_mid_ZN_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_mid_ZN_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_mid_ZN_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_mid_ZN_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_1 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_top_ZN_1 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_2 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_top_ZN_2 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_3 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_top_ZN_3 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

ZoneHVAC:EquipmentList,
  Perimeter_top_ZN_4 Equipment,  !- Name 
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type 
  Perimeter_top_ZN_4 Direct Air,  !- Zone Equipment 1 Name 
  1,  !- Zone Equipment 1 Cooling Priority 
  1;  !- Zone Equipment 1 Heating Priority 

! ***SIZING & CONTROLS***

Sizing:Zone,
  Core_bottom,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Core_mid,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Core_top,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_bot_ZN_1,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_bot_ZN_2,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_bot_ZN_3,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_bot_ZN_4,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_mid_ZN_1,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_mid_ZN_2,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_mid_ZN_3,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_mid_ZN_4,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_top_ZN_1,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_top_ZN_2,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_top_ZN_3,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

Sizing:Zone,
  Perimeter_top_ZN_4,  !- Zone Name 
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method 
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor 
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDayWithLimit}
  ,  !- Cooling Design Air Flow Rate 
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area 
  ,  !- Cooling Minimum Air Flow 
  ,  !- Cooling Minimum Air Flow Fraction 
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate 
  ,  !- Heating Maximum Air Flow Per Zone Floor Area 
  ,  !- Heating Maximum Air Flow 
  ;  !- Heating Maximum Air Flow Fraction 

ZoneControl:Thermostat,
  Core_bottom Thermostat,  !- Name 
  Core_bottom,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Core_mid Thermostat,  !- Name 
  Core_mid,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Core_top Thermostat,  !- Name 
  Core_top,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_bot_ZN_1 Thermostat,  !- Name 
  Perimeter_bot_ZN_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_bot_ZN_2 Thermostat,  !- Name 
  Perimeter_bot_ZN_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_bot_ZN_3 Thermostat,  !- Name 
  Perimeter_bot_ZN_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_bot_ZN_4 Thermostat,  !- Name 
  Perimeter_bot_ZN_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_mid_ZN_1 Thermostat,  !- Name 
  Perimeter_mid_ZN_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_mid_ZN_2 Thermostat,  !- Name 
  Perimeter_mid_ZN_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_mid_ZN_3 Thermostat,  !- Name 
  Perimeter_mid_ZN_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_mid_ZN_4 Thermostat,  !- Name 
  Perimeter_mid_ZN_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_top_ZN_1 Thermostat,  !- Name 
  Perimeter_top_ZN_1,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_top_ZN_2 Thermostat,  !- Name 
  Perimeter_top_ZN_2,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_top_ZN_3 Thermostat,  !- Name 
  Perimeter_top_ZN_3,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ZoneControl:Thermostat,
  Perimeter_top_ZN_4 Thermostat,  !- Name 
  Perimeter_top_ZN_4,  !- Zone Name 
  Dual Zone Control Type Sched,  !- Control Type Schedule Name 
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type 
  MdOff DualSPSched;  !- Control 1 Name 

ThermostatSetpoint:DualSetpoint,
  MdOff DualSPSched,  !- Name 
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name 
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_bottom,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Core_bottom,  !- Control Zone Name 
  Core_bottom Air Node,  !- Zone Node Name 
  Core_bottom Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_mid,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Core_mid,  !- Control Zone Name 
  Core_mid Air Node,  !- Zone Node Name 
  Core_mid Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_2:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_top,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Core_top,  !- Control Zone Name 
  Core_top Air Node,  !- Zone Node Name 
  Core_top Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_3:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_bot_ZN_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_bot_ZN_1,  !- Control Zone Name 
  Perimeter_bot_ZN_1 Air Node,  !- Zone Node Name 
  Perimeter_bot_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_1:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_bot_ZN_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_bot_ZN_2,  !- Control Zone Name 
  Perimeter_bot_ZN_2 Air Node,  !- Zone Node Name 
  Perimeter_bot_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_1:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_bot_ZN_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_bot_ZN_3,  !- Control Zone Name 
  Perimeter_bot_ZN_3 Air Node,  !- Zone Node Name 
  Perimeter_bot_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_1:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_bot_ZN_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_bot_ZN_4,  !- Control Zone Name 
  Perimeter_bot_ZN_4 Air Node,  !- Zone Node Name 
  Perimeter_bot_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_mid_ZN_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_mid_ZN_1,  !- Control Zone Name 
  Perimeter_mid_ZN_1 Air Node,  !- Zone Node Name 
  Perimeter_mid_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_mid_ZN_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_mid_ZN_2,  !- Control Zone Name 
  Perimeter_mid_ZN_2 Air Node,  !- Zone Node Name 
  Perimeter_mid_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_2:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_mid_ZN_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_mid_ZN_3,  !- Control Zone Name 
  Perimeter_mid_ZN_3 Air Node,  !- Zone Node Name 
  Perimeter_mid_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_2:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_mid_ZN_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_mid_ZN_4,  !- Control Zone Name 
  Perimeter_mid_ZN_4 Air Node,  !- Zone Node Name 
  Perimeter_mid_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_2:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_top_ZN_1,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_top_ZN_1,  !- Control Zone Name 
  Perimeter_top_ZN_1 Air Node,  !- Zone Node Name 
  Perimeter_top_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_3:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_top_ZN_2,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_top_ZN_2,  !- Control Zone Name 
  Perimeter_top_ZN_2 Air Node,  !- Zone Node Name 
  Perimeter_top_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_3:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_top_ZN_3,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_top_ZN_3,  !- Control Zone Name 
  Perimeter_top_ZN_3 Air Node,  !- Zone Node Name 
  Perimeter_top_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_3:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_top_ZN_4,  !- Name 
  Temperature,  !- Control Variable 
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_top_ZN_4,  !- Control Zone Name 
  Perimeter_top_ZN_4 Air Node,  !- Zone Node Name 
  Perimeter_top_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name 
  PSZ_3:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name 

Sizing:System,
  PSZ_1:1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_1:2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_1:3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_1:4,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_1:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_2:1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_2:2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_2:3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_2:4,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_2:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_3:1,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_3:2,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_3:3,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_3:4,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ_3:5,  !- AirLoop Name 
  Sensible,  !- Type Of Load To Size On {}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method 
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method 
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ_1:1_OA_Controller,  !- Name 
  PSZ_1:1_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_1:2_OA_Controller,  !- Name 
  PSZ_1:2_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_1:2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_1:3_OA_Controller,  !- Name 
  PSZ_1:3_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_1:3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_1:4_OA_Controller,  !- Name 
  PSZ_1:4_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_1:4 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:4_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_1:5_OA_Controller,  !- Name 
  PSZ_1:5_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_2:1_OA_Controller,  !- Name 
  PSZ_2:1_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_2:1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_2:2_OA_Controller,  !- Name 
  PSZ_2:2_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_2:3_OA_Controller,  !- Name 
  PSZ_2:3_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_2:3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_2:4_OA_Controller,  !- Name 
  PSZ_2:4_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_2:4 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:4_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_2:5_OA_Controller,  !- Name 
  PSZ_2:5_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_2:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_3:1_OA_Controller,  !- Name 
  PSZ_3:1_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_3:1 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:1_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_3:2_OA_Controller,  !- Name 
  PSZ_3:2_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_3:2 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:2_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_3:3_OA_Controller,  !- Name 
  PSZ_3:3_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_3:3 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:3_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_3:4_OA_Controller,  !- Name 
  PSZ_3:4_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_3:4 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:4_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Controller:OutdoorAir,
  PSZ_3:5_OA_Controller,  !- Name 
  PSZ_3:5_OARelief Node,  !- Relief Air Outlet Node Name 
  PSZ_3:5 Supply Equipment Inlet Node,  !- Return Air Node Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:5_OAInlet Node,  !- Actuator Node Name 
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type 
  ModulateFlow,  !- Economizer Control Action Type 
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature 
  ,  !- Electronic Enthalpy Limit Curve Name 
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type 
  FixedMinimum,  !- Minimum Limit Type 
  MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name 
  ,  !- Minimum Fraction of Outdoor Air Schedule Name 
  ;  !- Maximum Fraction of Outdoor Air Schedule Name 

Curve:Biquadratic,
  CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant 
  0.04426,  !- Coefficient2 x 
  -0.00042,  !- Coefficient3 x**2 
  0.00333,  !- Coefficient4 y 
  -0.00008,  !- Coefficient5 y**2 
  -0.00021,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Biquadratic,
  CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant 
  -0.02431,  !- Coefficient2 x 
  0.00057,  !- Coefficient3 x**2 
  -0.01434,  !- Coefficient4 y 
  0.00063,  !- Coefficient5 y**2 
  -0.00038,  !- Coefficient6 x*y 
  17.00000,  !- Minimum Value of x 
  22.00000,  !- Maximum Value of x 
  13.00000,  !- Minimum Value of y 
  46.00000;  !- Maximum Value of y 

Curve:Quadratic,
  CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant 
  0.34053,  !- Coefficient2 x 
  -0.11088,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant 
  -0.32953,  !- Coefficient2 x 
  0.12308,  !- Coefficient3 x**2 
  0.75918,  !- Minimum Value of x 
  1.13877;  !- Maximum Value of x 

Curve:Quadratic,
  CoolCStandard10Ton_PLR,  !- Name 
  0.77100,  !- Coefficient1 Constant 
  0.22900,  !- Coefficient2 x 
  0.0,  !- Coefficient3 x**2 
  0.0,  !- Minimum Value of x 
  1.0;  !- Maximum Value of x 

! ***AIR LOOPS***
  
AirLoopHVAC,
  PSZ_1:1,  !- Name 
  ,  !- Controller List Name 
  PSZ_1:1 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_1:1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_1:2,  !- Name 
  ,  !- Controller List Name 
  PSZ_1:2 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_1:2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_1:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_1:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_1:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_1:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_1:3,  !- Name 
  ,  !- Controller List Name 
  PSZ_1:3 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_1:3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_1:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_1:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_1:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_1:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_1:4,  !- Name 
  ,  !- Controller List Name 
  PSZ_1:4 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_1:4 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_1:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_1:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_1:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_1:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_1:5,  !- Name 
  ,  !- Controller List Name 
  PSZ_1:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_1:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_2:1,  !- Name 
  ,  !- Controller List Name 
  PSZ_2:1 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_2:1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_2:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_2:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_2:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_2:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_2:2,  !- Name 
  ,  !- Controller List Name 
  PSZ_2:2 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_2:2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_2:3,  !- Name 
  ,  !- Controller List Name 
  PSZ_2:3 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_2:3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_2:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_2:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_2:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_2:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_2:4,  !- Name 
  ,  !- Controller List Name 
  PSZ_2:4 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_2:4 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_2:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_2:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_2:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_2:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_2:5,  !- Name 
  ,  !- Controller List Name 
  PSZ_2:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_2:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_2:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_2:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_2:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_2:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_3:1,  !- Name 
  ,  !- Controller List Name 
  PSZ_3:1 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_3:1 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_3:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_3:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_3:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_3:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_3:2,  !- Name 
  ,  !- Controller List Name 
  PSZ_3:2 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_3:2 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_3:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_3:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_3:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_3:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_3:3,  !- Name 
  ,  !- Controller List Name 
  PSZ_3:3 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_3:3 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_3:4,  !- Name 
  ,  !- Controller List Name 
  PSZ_3:4 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_3:4 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_3:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_3:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_3:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_3:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC,
  PSZ_3:5,  !- Name 
  ,  !- Controller List Name 
  PSZ_3:5 Availability Manager List,  !- Availability Manager List Name 
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ_3:5 Air Loop Branches,  !- Branch List Name 
  ,  !- Connector List Name 
  PSZ_3:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name 
  PSZ_3:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name 
  PSZ_3:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names 
  PSZ_3:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_1:1_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_1:1_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_1:2_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_1:2_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_1:3_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_1:3_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_1:4_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_1:4_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_1:5_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_1:5_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_2:1_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_2:1_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_2:2_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_2:2_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_2:3_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_2:3_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_2:4_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_2:4_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_2:5_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_2:5_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_3:1_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_3:1_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_3:2_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_3:2_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_3:3_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_3:3_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_3:4_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_3:4_CoolC DXCoil;  !- Cooling Coil Name 

AirLoopHVAC:UnitaryCoolOnly,
  PSZ_3:5_CoolC,  !- Name 
  ALWAYS_ON,  !- Availablility Schedule Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name 
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type 
  PSZ_3:5_CoolC DXCoil;  !- Cooling Coil Name 

! ***CONNECTIONS***
  
ZoneHVAC:EquipmentConnections,
  Core_bottom,  !- Zone Name 
  Core_bottom Equipment,  !- Zone Conditioning Equipment List Name 
  Core_bottom Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Core_bottom Air Node,  !- Zone Air Node Name 
  Core_bottom Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Core_mid,  !- Zone Name 
  Core_mid Equipment,  !- Zone Conditioning Equipment List Name 
  Core_mid Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Core_mid Air Node,  !- Zone Air Node Name 
  Core_mid Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Core_top,  !- Zone Name 
  Core_top Equipment,  !- Zone Conditioning Equipment List Name 
  Core_top Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Core_top Air Node,  !- Zone Air Node Name 
  Core_top Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_1,  !- Zone Name 
  Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name 
  Perimeter_bot_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_2,  !- Zone Name 
  Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name 
  Perimeter_bot_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_3,  !- Zone Name 
  Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name 
  Perimeter_bot_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_bot_ZN_4,  !- Zone Name 
  Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name 
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_1,  !- Zone Name 
  Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name 
  Perimeter_mid_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_2,  !- Zone Name 
  Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name 
  Perimeter_mid_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_3,  !- Zone Name 
  Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name 
  Perimeter_mid_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_mid_ZN_4,  !- Zone Name 
  Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name 
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_1,  !- Zone Name 
  Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name 
  Perimeter_top_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_2,  !- Zone Name 
  Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name 
  Perimeter_top_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_3,  !- Zone Name 
  Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name 
  Perimeter_top_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name 

ZoneHVAC:EquipmentConnections,
  Perimeter_top_ZN_4,  !- Zone Name 
  Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name 
  Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name 
  ,  !- Zone Air Exhaust Node or NodeList Name 
  Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name 
  Perimeter_top_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name 

NodeList,
  Core_bottom Inlet Nodes,  !- Name 
  Core_bottom Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Core_mid Inlet Nodes,  !- Name 
  Core_mid Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Core_top Inlet Nodes,  !- Name 
  Core_top Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  PSZ_1:1_OANode List,  !- Name 
  PSZ_1:1_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_1:2_OANode List,  !- Name 
  PSZ_1:2_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_1:3_OANode List,  !- Name 
  PSZ_1:3_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_1:4_OANode List,  !- Name 
  PSZ_1:4_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_1:5_OANode List,  !- Name 
  PSZ_1:5_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_2:1_OANode List,  !- Name 
  PSZ_2:1_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_2:2_OANode List,  !- Name 
  PSZ_2:2_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_2:3_OANode List,  !- Name 
  PSZ_2:3_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_2:4_OANode List,  !- Name 
  PSZ_2:4_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_2:5_OANode List,  !- Name 
  PSZ_2:5_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_3:1_OANode List,  !- Name 
  PSZ_3:1_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_3:2_OANode List,  !- Name 
  PSZ_3:2_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_3:3_OANode List,  !- Name 
  PSZ_3:3_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_3:4_OANode List,  !- Name 
  PSZ_3:4_OAInlet Node;  !- Node 1 Name 

NodeList,
  PSZ_3:5_OANode List,  !- Name 
  PSZ_3:5_OAInlet Node;  !- Node 1 Name 

NodeList,
  Perimeter_bot_ZN_1 Inlet Nodes,  !- Name 
  Perimeter_bot_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_bot_ZN_2 Inlet Nodes,  !- Name 
  Perimeter_bot_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_bot_ZN_3 Inlet Nodes,  !- Name 
  Perimeter_bot_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_bot_ZN_4 Inlet Nodes,  !- Name 
  Perimeter_bot_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_mid_ZN_1 Inlet Nodes,  !- Name 
  Perimeter_mid_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_mid_ZN_2 Inlet Nodes,  !- Name 
  Perimeter_mid_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_mid_ZN_3 Inlet Nodes,  !- Name 
  Perimeter_mid_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_mid_ZN_4 Inlet Nodes,  !- Name 
  Perimeter_mid_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_top_ZN_1 Inlet Nodes,  !- Name 
  Perimeter_top_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_top_ZN_2 Inlet Nodes,  !- Name 
  Perimeter_top_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_top_ZN_3 Inlet Nodes,  !- Name 
  Perimeter_top_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name 

NodeList,
  Perimeter_top_ZN_4 Inlet Nodes,  !- Name 
  Perimeter_top_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_1:1 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_1:1 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_1:2 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_1:2 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_1:3 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_1:3 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_1:4 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_1:4 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_1:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_1:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_2:1 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_2:1 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_2:2 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_2:2 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_2:3 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_2:3 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_2:4 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_2:4 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_2:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_2:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_3:1 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_3:1 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_3:2 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_3:2 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_3:3 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_3:3 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_3:4 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_3:4 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManagerAssignmentList,
  PSZ_3:5 Availability Manager List,  !- Name 
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type 
  PSZ_3:5 Availability Manager;  !- Availability Manager 1 Name 

AvailabilityManager:NightCycle,
  PSZ_1:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_1:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_1:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_1:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_1:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_2:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_2:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_2:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_2:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_2:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_3:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_3:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_3:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_3:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ_3:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  Always_On,  !- Availability Schedule Name 
  HVACOperationSchd,  !- Fan Schedule Name 
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ_1:1 Air Loop Branches,  !- Name 
  PSZ_1:1 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_1:2 Air Loop Branches,  !- Name 
  PSZ_1:2 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_1:3 Air Loop Branches,  !- Name 
  PSZ_1:3 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_1:4 Air Loop Branches,  !- Name 
  PSZ_1:4 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_1:5 Air Loop Branches,  !- Name 
  PSZ_1:5 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_2:1 Air Loop Branches,  !- Name 
  PSZ_2:1 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_2:2 Air Loop Branches,  !- Name 
  PSZ_2:2 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_2:3 Air Loop Branches,  !- Name 
  PSZ_2:3 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_2:4 Air Loop Branches,  !- Name 
  PSZ_2:4 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_2:5 Air Loop Branches,  !- Name 
  PSZ_2:5 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_3:1 Air Loop Branches,  !- Name 
  PSZ_3:1 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_3:2 Air Loop Branches,  !- Name 
  PSZ_3:2 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_3:3 Air Loop Branches,  !- Name 
  PSZ_3:3 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_3:4 Air Loop Branches,  !- Name 
  PSZ_3:4 Air Loop Main Branch;  !- Branch 1 Name 

BranchList,
  PSZ_3:5 Air Loop Branches,  !- Name 
  PSZ_3:5 Air Loop Main Branch;  !- Branch 1 Name 

Branch,
  PSZ_1:1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_1:1_OA,  !- Component 1 Name 
  PSZ_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_1:1_CoolC,  !- Component 2 Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_1:1_HeatC,  !- Component 3 Name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_1:1_Fan,  !- Component 4 Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_1:2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_1:2_OA,  !- Component 1 Name 
  PSZ_1:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_1:2_CoolC,  !- Component 2 Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_1:2_HeatC,  !- Component 3 Name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_1:2_Fan,  !- Component 4 Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_1:3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_1:3_OA,  !- Component 1 Name 
  PSZ_1:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_1:3_CoolC,  !- Component 2 Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_1:3_HeatC,  !- Component 3 Name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_1:3_Fan,  !- Component 4 Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_1:4 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_1:4_OA,  !- Component 1 Name 
  PSZ_1:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_1:4_CoolC,  !- Component 2 Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_1:4_HeatC,  !- Component 3 Name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_1:4_Fan,  !- Component 4 Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_1:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_1:5_OA,  !- Component 1 Name 
  PSZ_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_1:5_CoolC,  !- Component 2 Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_1:5_HeatC,  !- Component 3 Name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_1:5_Fan,  !- Component 4 Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_2:1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_2:1_OA,  !- Component 1 Name 
  PSZ_2:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_2:1_CoolC,  !- Component 2 Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_2:1_HeatC,  !- Component 3 Name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_2:1_Fan,  !- Component 4 Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_2:2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_2:2_OA,  !- Component 1 Name 
  PSZ_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_2:2_CoolC,  !- Component 2 Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_2:2_HeatC,  !- Component 3 Name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_2:2_Fan,  !- Component 4 Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_2:3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_2:3_OA,  !- Component 1 Name 
  PSZ_2:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_2:3_CoolC,  !- Component 2 Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_2:3_HeatC,  !- Component 3 Name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_2:3_Fan,  !- Component 4 Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_2:4 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_2:4_OA,  !- Component 1 Name 
  PSZ_2:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_2:4_CoolC,  !- Component 2 Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_2:4_HeatC,  !- Component 3 Name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_2:4_Fan,  !- Component 4 Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_2:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_2:5_OA,  !- Component 1 Name 
  PSZ_2:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_2:5_CoolC,  !- Component 2 Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_2:5_HeatC,  !- Component 3 Name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_2:5_Fan,  !- Component 4 Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_3:1 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_3:1_OA,  !- Component 1 Name 
  PSZ_3:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_3:1_CoolC,  !- Component 2 Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_3:1_HeatC,  !- Component 3 Name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_3:1_Fan,  !- Component 4 Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_3:2 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_3:2_OA,  !- Component 1 Name 
  PSZ_3:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_3:2_CoolC,  !- Component 2 Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_3:2_HeatC,  !- Component 3 Name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_3:2_Fan,  !- Component 4 Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_3:3 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_3:3_OA,  !- Component 1 Name 
  PSZ_3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_3:3_CoolC,  !- Component 2 Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_3:3_HeatC,  !- Component 3 Name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_3:3_Fan,  !- Component 4 Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_3:4 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_3:4_OA,  !- Component 1 Name 
  PSZ_3:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_3:4_CoolC,  !- Component 2 Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_3:4_HeatC,  !- Component 3 Name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_3:4_Fan,  !- Component 4 Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ_3:5 Air Loop Main Branch,  !- Name 
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
   ,  !- Pressure Curve Name 
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type 
  PSZ_3:5_OA,  !- Component 1 Name 
  PSZ_3:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- Component 1 Outlet Node Name 
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type 
  PSZ_3:5_CoolC,  !- Component 2 Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- Component 2 Inlet Node Name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- Component 2 Outlet Node Name 
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type 
  PSZ_3:5_HeatC,  !- Component 3 Name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode,  !- Component 3 Inlet Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Component 3 Outlet Node Name 
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type 
  PSZ_3:5_Fan,  !- Component 4 Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Component 4 Inlet Node Name 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name 
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ_1:1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_1:1_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_1:2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_1:2_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_1:3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_1:3_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_1:4_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_1:4_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_1:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_1:5_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_2:1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_2:1_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_2:2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_2:2_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_2:3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_2:3_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_2:4_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_2:4_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_2:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_2:5_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_3:1_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_3:1_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_3:2_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_3:2_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_3:3_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_3:3_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_3:4_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_3:4_OA_Controller;  !- controller Name 

AirLoopHVAC:ControllerList,
  PSZ_3:5_OA_Controllers,  !- Name 
  Controller:OutdoorAir,  !- Controller Object Type 
  PSZ_3:5_OA_Controller;  !- controller Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_1:1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_1:1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_1:2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_1:2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_1:3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_1:3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_1:4_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_1:4_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_1:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_1:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_2:1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_2:1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_2:2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_2:2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_2:3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_2:3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_2:4_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_2:4_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_2:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_2:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_3:1_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_3:1_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_3:2_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_3:2_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_3:3_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_3:3_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_3:4_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_3:4_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ_3:5_OA_Equipment,  !- Name 
  OutdoorAir:Mixer,  !- Component 1 Object Type 
  PSZ_3:5_OAMixing Box;  !- Component 1 Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_1:1_OA,  !- Name 
  PSZ_1:1_OA_Controllers,  !- Controller List Name 
  PSZ_1:1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_1:1 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_1:2_OA,  !- Name 
  PSZ_1:2_OA_Controllers,  !- Controller List Name 
  PSZ_1:2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_1:2 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_1:3_OA,  !- Name 
  PSZ_1:3_OA_Controllers,  !- Controller List Name 
  PSZ_1:3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_1:3 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_1:4_OA,  !- Name 
  PSZ_1:4_OA_Controllers,  !- Controller List Name 
  PSZ_1:4_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_1:4 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_1:5_OA,  !- Name 
  PSZ_1:5_OA_Controllers,  !- Controller List Name 
  PSZ_1:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_1:5 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_2:1_OA,  !- Name 
  PSZ_2:1_OA_Controllers,  !- Controller List Name 
  PSZ_2:1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_2:1 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_2:2_OA,  !- Name 
  PSZ_2:2_OA_Controllers,  !- Controller List Name 
  PSZ_2:2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_2:2 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_2:3_OA,  !- Name 
  PSZ_2:3_OA_Controllers,  !- Controller List Name 
  PSZ_2:3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_2:3 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_2:4_OA,  !- Name 
  PSZ_2:4_OA_Controllers,  !- Controller List Name 
  PSZ_2:4_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_2:4 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_2:5_OA,  !- Name 
  PSZ_2:5_OA_Controllers,  !- Controller List Name 
  PSZ_2:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_2:5 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_3:1_OA,  !- Name 
  PSZ_3:1_OA_Controllers,  !- Controller List Name 
  PSZ_3:1_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_3:1 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_3:2_OA,  !- Name 
  PSZ_3:2_OA_Controllers,  !- Controller List Name 
  PSZ_3:2_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_3:2 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_3:3_OA,  !- Name 
  PSZ_3:3_OA_Controllers,  !- Controller List Name 
  PSZ_3:3_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_3:3 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_3:4_OA,  !- Name 
  PSZ_3:4_OA_Controllers,  !- Controller List Name 
  PSZ_3:4_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_3:4 Availability Manager List;  !- Availability Manager List Name 

AirLoopHVAC:OutdoorAirSystem,
  PSZ_3:5_OA,  !- Name 
  PSZ_3:5_OA_Controllers,  !- Controller List Name 
  PSZ_3:5_OA_Equipment,  !- Outdoor Air Equipment List Name 
  PSZ_3:5 Availability Manager List;  !- Availability Manager List Name 

OutdoorAir:NodeList,
  PSZ_1:1_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_1:2_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_1:3_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_1:4_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_1:5_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_2:1_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_2:2_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_2:3_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_2:4_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_2:5_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_3:1_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_3:2_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_3:3_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_3:4_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:NodeList,
  PSZ_3:5_OANode List;  !- Node or NodeList Name 1 

OutdoorAir:Node,
  PSZ_1:1_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_1:2_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_1:3_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_1:4_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_1:5_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_2:1_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_2:2_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_2:3_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_2:4_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_2:5_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_3:1_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_3:2_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_3:3_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_3:4_CoolCOA Ref node;  !- node name 

OutdoorAir:Node,
  PSZ_3:5_CoolCOA Ref node;  !- node name 

OutdoorAir:Mixer,
  PSZ_1:1_OAMixing Box,  !- Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_1:1_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_1:2_OAMixing Box,  !- Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_1:2_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_1:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_1:3_OAMixing Box,  !- Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_1:3_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_1:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_1:4_OAMixing Box,  !- Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:4_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_1:4_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_1:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_1:5_OAMixing Box,  !- Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_1:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_1:5_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_2:1_OAMixing Box,  !- Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_2:1_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_2:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_2:2_OAMixing Box,  !- Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_2:2_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_2:3_OAMixing Box,  !- Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_2:3_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_2:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_2:4_OAMixing Box,  !- Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:4_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_2:4_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_2:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_2:5_OAMixing Box,  !- Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_2:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_2:5_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_2:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_3:1_OAMixing Box,  !- Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:1_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_3:1_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_3:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_3:2_OAMixing Box,  !- Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:2_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_3:2_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_3:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_3:3_OAMixing Box,  !- Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:3_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_3:3_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_3:4_OAMixing Box,  !- Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:4_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_3:4_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_3:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

OutdoorAir:Mixer,
  PSZ_3:5_OAMixing Box,  !- Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode,  !- Mixed Air Node Name 
  PSZ_3:5_OAInlet Node,  !- Outdoor Air Stream Node Name 
  PSZ_3:5_OARelief Node,  !- Relief Air Stream Node Name 
  PSZ_3:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name 

SetpointManager:MixedAir,
  PSZ_1:1_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Fan inlet node name 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_1:1_CoolC-PSZ_1:1_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_1:1_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:1_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:1_HeatC-PSZ_1:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:1_OA-PSZ_1:1_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:2_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_1:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Fan inlet node name 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_1:2_CoolC-PSZ_1:2_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_1:2_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:2_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:2_HeatC-PSZ_1:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:2_OA-PSZ_1:2_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:3_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_1:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Fan inlet node name 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_1:3_CoolC-PSZ_1:3_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_1:3_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:3_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:3_HeatC-PSZ_1:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:3_OA-PSZ_1:3_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:4_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_1:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Fan inlet node name 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_1:4_CoolC-PSZ_1:4_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_1:4_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:4_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:4_HeatC-PSZ_1:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:4_OA-PSZ_1:4_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:5_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Fan inlet node name 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_1:5_CoolC-PSZ_1:5_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_1:5_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_1:5_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_1:5_HeatC-PSZ_1:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_1:5_OA-PSZ_1:5_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:1_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_2:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Fan inlet node name 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_2:1_CoolC-PSZ_2:1_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_2:1_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:1_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:1_HeatC-PSZ_2:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:1_OA-PSZ_2:1_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:2_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Fan inlet node name 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_2:2_CoolC-PSZ_2:2_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_2:2_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:2_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:2_HeatC-PSZ_2:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:2_OA-PSZ_2:2_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:3_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_2:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Fan inlet node name 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_2:3_CoolC-PSZ_2:3_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_2:3_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:3_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:3_HeatC-PSZ_2:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:3_OA-PSZ_2:3_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:4_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_2:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Fan inlet node name 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_2:4_CoolC-PSZ_2:4_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_2:4_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:4_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:4_HeatC-PSZ_2:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:4_OA-PSZ_2:4_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:5_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Fan inlet node name 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_2:5_CoolC-PSZ_2:5_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_2:5_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_2:5_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_2:5_HeatC-PSZ_2:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_2:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_2:5_OA-PSZ_2:5_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:1_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_3:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Fan inlet node name 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_3:1_CoolC-PSZ_3:1_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_3:1_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:1_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:1_HeatC-PSZ_3:1_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:1_OA-PSZ_3:1_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:2_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_3:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Fan inlet node name 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_3:2_CoolC-PSZ_3:2_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_3:2_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:2_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:2_HeatC-PSZ_3:2_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:2_OA-PSZ_3:2_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:3_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Fan inlet node name 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_3:3_CoolC-PSZ_3:3_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_3:3_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:3_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:3_HeatC-PSZ_3:3_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:3_OA-PSZ_3:3_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:4_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_3:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Fan inlet node name 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_3:4_CoolC-PSZ_3:4_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_3:4_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:4_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:4_HeatC-PSZ_3:4_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:4_OA-PSZ_3:4_CoolCNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:5_CoolC SAT Manager,  !- Name 
  Temperature,  !- Control Variable {Temperature}
  PSZ_3:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Fan inlet node name 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Fan outlet node name 
  PSZ_3:5_CoolC-PSZ_3:5_HeatCNode;  !- Name of the set point Node 

SetpointManager:MixedAir,
  PSZ_3:5_HeatC MixedAir Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode;  !- Setpoint Node or NodeList Name 

SetpointManager:MixedAir,
  PSZ_3:5_OAMixed Air Temp Manager,  !- Name 
  Temperature,  !- Control Variable 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name 
  PSZ_3:5_HeatC-PSZ_3:5_FanNode,  !- Fan Inlet Node Name 
  PSZ_3:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name 
  PSZ_3:5_OA-PSZ_3:5_CoolCNode;  !- Setpoint Node or NodeList Name 

AirLoopHVAC:SupplyPath,
  PSZ_1:1,  !- Name 
  PSZ_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_1:1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_1:2,  !- Name 
  PSZ_1:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_1:2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_1:3,  !- Name 
  PSZ_1:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_1:3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_1:4,  !- Name 
  PSZ_1:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_1:4 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_1:5,  !- Name 
  PSZ_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_1:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_2:1,  !- Name 
  PSZ_2:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_2:1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_2:2,  !- Name 
  PSZ_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_2:2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_2:3,  !- Name 
  PSZ_2:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_2:3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_2:4,  !- Name 
  PSZ_2:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_2:4 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_2:5,  !- Name 
  PSZ_2:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_2:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_3:1,  !- Name 
  PSZ_3:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_3:1 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_3:2,  !- Name 
  PSZ_3:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_3:2 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_3:3,  !- Name 
  PSZ_3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_3:3 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_3:4,  !- Name 
  PSZ_3:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_3:4 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:SupplyPath,
  PSZ_3:5,  !- Name 
  PSZ_3:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name 
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type 
  PSZ_3:5 Supply Air Splitter;  !- Component 1 Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_1:1 Supply Air Splitter,  !- Name 
  PSZ_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Core_bottom Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_1:2 Supply Air Splitter,  !- Name 
  PSZ_1:2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_bot_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_1:3 Supply Air Splitter,  !- Name 
  PSZ_1:3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_bot_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_1:4 Supply Air Splitter,  !- Name 
  PSZ_1:4 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_bot_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_1:5 Supply Air Splitter,  !- Name 
  PSZ_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_bot_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_2:1 Supply Air Splitter,  !- Name 
  PSZ_2:1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Core_mid Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_2:2 Supply Air Splitter,  !- Name 
  PSZ_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_mid_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_2:3 Supply Air Splitter,  !- Name 
  PSZ_2:3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_mid_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_2:4 Supply Air Splitter,  !- Name 
  PSZ_2:4 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_mid_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_2:5 Supply Air Splitter,  !- Name 
  PSZ_2:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_mid_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_3:1 Supply Air Splitter,  !- Name 
  PSZ_3:1 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Core_top Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_3:2 Supply Air Splitter,  !- Name 
  PSZ_3:2 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_top_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_3:3 Supply Air Splitter,  !- Name 
  PSZ_3:3 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_top_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_3:4 Supply Air Splitter,  !- Name 
  PSZ_3:4 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_top_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ZoneSplitter,
  PSZ_3:5 Supply Air Splitter,  !- Name 
  PSZ_3:5 Zone Equipment Inlet Node,  !- Inlet Node Name 
  Perimeter_top_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name 

AirLoopHVAC:ReturnPath,
  PSZ_1:1 Return Air Path,  !- Name 
  PSZ_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_1:1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_1:2 Return Air Path,  !- Name 
  PSZ_1:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_1:2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_1:3 Return Air Path,  !- Name 
  PSZ_1:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_1:3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_1:4 Return Air Path,  !- Name 
  PSZ_1:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_1:4 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_1:5 Return Air Path,  !- Name 
  PSZ_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_1:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_2:1 Return Air Path,  !- Name 
  PSZ_2:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_2:1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_2:2 Return Air Path,  !- Name 
  PSZ_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_2:2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_2:3 Return Air Path,  !- Name 
  PSZ_2:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_2:3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_2:4 Return Air Path,  !- Name 
  PSZ_2:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_2:4 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_2:5 Return Air Path,  !- Name 
  PSZ_2:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_2:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_3:1 Return Air Path,  !- Name 
  PSZ_3:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_3:1 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_3:2 Return Air Path,  !- Name 
  PSZ_3:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_3:2 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_3:3 Return Air Path,  !- Name 
  PSZ_3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_3:3 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_3:4 Return Air Path,  !- Name 
  PSZ_3:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_3:4 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ReturnPath,
  PSZ_3:5 Return Air Path,  !- Name 
  PSZ_3:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name 
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type 
  PSZ_3:5 Return Air Mixer;  !- Component 1 Name 

AirLoopHVAC:ZoneMixer,
  PSZ_1:1 Return Air Mixer,  !- Name 
  PSZ_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Core_bottom Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_1:2 Return Air Mixer,  !- Name 
  PSZ_1:2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_bot_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_1:3 Return Air Mixer,  !- Name 
  PSZ_1:3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_bot_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_1:4 Return Air Mixer,  !- Name 
  PSZ_1:4 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_bot_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_1:5 Return Air Mixer,  !- Name 
  PSZ_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_bot_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_2:1 Return Air Mixer,  !- Name 
  PSZ_2:1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Core_mid Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_2:2 Return Air Mixer,  !- Name 
  PSZ_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_mid_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_2:3 Return Air Mixer,  !- Name 
  PSZ_2:3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_mid_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_2:4 Return Air Mixer,  !- Name 
  PSZ_2:4 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_mid_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_2:5 Return Air Mixer,  !- Name 
  PSZ_2:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_mid_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_3:1 Return Air Mixer,  !- Name 
  PSZ_3:1 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Core_top Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_3:2 Return Air Mixer,  !- Name 
  PSZ_3:2 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_top_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_3:3 Return Air Mixer,  !- Name 
  PSZ_3:3 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_top_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_3:4 Return Air Mixer,  !- Name 
  PSZ_3:4 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_top_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name 

AirLoopHVAC:ZoneMixer,
  PSZ_3:5 Return Air Mixer,  !- Name 
  PSZ_3:5 Zone Equipment Outlet Node,  !- Outlet Node Name 
  Perimeter_top_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name 

! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For WinterDesignDay,     !- Field 16
  Until: 24:00,            !- Field 17
  30.0,                    !- Field 18
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,  !- Field 2
  Until: 05:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 19:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                     !- Field 8
  For SummerDesignDay,     !- Field 9
  Until: 24:00,            !- Field 10
  15.6,                    !- Field 11
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 17:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18
  
Schedule:Compact,
  MinOA_MotorizedDamper_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

! Service water heating to mixed, 100-gallon gas-fired tank 
! Outline of contents: equipment, sizing & controls, loop, connections, schedules

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  0.3785,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

WaterUse:Equipment,
  Core_bottom Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_bottom Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_bottom Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_bottom,  !- Zone Name
  Core_bottom Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_bottom Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_mid Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_mid Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_mid Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_mid,  !- Zone Name
  Core_mid Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_mid Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Core_top Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.04e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Core_top Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Core_top Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_top,  !- Zone Name
  Core_top Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Core_top Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.85,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name
  
! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Bypass Branch,  !- Name 5 Name
  SWHSys1 Demand Outlet Branch;  !- Name 6 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Core_bottom Water Equipment,  !- Component 1 Name
  Core_bottom Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Core_mid Water Equipment,  !- Component 2 Name
  Core_mid Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  Core_top Water Equipment,  !- Component 3 Name
  Core_top Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:ConstantSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Core_bottom Water Equipment,  !- Name
  Core_bottom Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_bottom Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_bottom Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_mid Water Equipment,  !- Name
  Core_mid Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_mid Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_mid Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Core_top Water Equipment,  !- Name
  Core_top Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_top Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_top Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 4 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 4 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name
!***** Plant Loop: HeatSys1 *****

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  
! ***SWH SCHEDULES***
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 06:00,            !- Field 5
  0.08,                    !- Field 6
  Until: 07:00,            !- Field 7
  0.07,                    !- Field 8
  Until: 08:00,            !- Field 9
  0.19,                    !- Field 10
  Until: 09:00,            !- Field 11
  0.35,                    !- Field 12
  Until: 10:00,            !- Field 13
  0.38,                    !- Field 14
  Until: 11:00,            !- Field 15
  0.39,                    !- Field 16
  Until: 12:00,            !- Field 17
  0.47,                    !- Field 18
  Until: 13:00,            !- Field 19
  0.57,                    !- Field 20
  Until: 14:00,            !- Field 21
  0.54,                    !- Field 22
  Until: 15:00,            !- Field 23
  0.34,                    !- Field 24
  Until: 16:00,            !- Field 25
  0.33,                    !- Field 26
  Until: 17:00,            !- Field 27
  0.44,                    !- Field 28
  Until: 18:00,            !- Field 29
  0.26,                    !- Field 30
  Until: 19:00,            !- Field 31
  0.21,                    !- Field 32
  Until: 20:00,            !- Field 33
  0.15,                    !- Field 34
  Until: 21:00,            !- Field 35
  0.17,                    !- Field 36
  Until: 22:00,            !- Field 37
  0.08,                    !- Field 38
  Until: 24:00,            !- Field 39
  0.05,                    !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,            !- Field 42
  0.05,                    !- Field 43
  Until: 06:00,            !- Field 44
  0.08,                    !- Field 45
  Until: 07:00,            !- Field 46
  0.07,                    !- Field 47
  Until: 08:00,            !- Field 48
  0.11,                    !- Field 49
  Until: 09:00,            !- Field 50
  0.15,                    !- Field 51
  Until: 10:00,            !- Field 52
  0.21,                    !- Field 53
  Until: 11:00,            !- Field 54
  0.19,                    !- Field 55
  Until: 12:00,            !- Field 56
  0.23,                    !- Field 57
  Until: 13:00,            !- Field 58
  0.20,                    !- Field 59
  Until: 14:00,            !- Field 60
  0.19,                    !- Field 61
  Until: 15:00,            !- Field 62
  0.15,                    !- Field 63
  Until: 16:00,            !- Field 64
  0.13,                    !- Field 65
  Until: 17:00,            !- Field 66
  0.14,                    !- Field 67
  Until: 21:00,            !- Field 68
  0.07,                    !- Field 69
  Until: 22:00,            !- Field 70
  0.09,                    !- Field 71
  Until: 24:00,            !- Field 72
  0.05,                    !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,            !- Field 75
  0.04,                    !- Field 76
  Until: 06:00,            !- Field 77
  0.07,                    !- Field 78
  Until: 11:00,            !- Field 79
  0.04,                    !- Field 80
  Until: 13:00,            !- Field 81
  0.06,                    !- Field 82
  Until: 14:00,            !- Field 83
  0.09,                    !- Field 84
  Until: 15:00,            !- Field 85
  0.06,                    !- Field 86
  Until: 21:00,            !- Field 87
  0.04,                    !- Field 88
  Until: 22:00,            !- Field 89
  0.07,                    !- Field 90
  Until: 24:00,            !- Field 91
  0.04;                    !- Field 92

Schedule:Compact,
  Core_bottom Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_bottom Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_mid Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Core_top Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4

Schedule:Compact,
  PlantOnSched,            !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0;                     !- Field 4


! ***ECONOMICS***


!  AK_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  ChugachElect_SmallGenServ   Source T.A.P.   Effective 2004 -10-01
!  ChugachElect_LargeGenServ   Source T.A.P.   Effective 2004 -10-01

UtilityCost:Tariff,
  ChugachElect_LargeGenServ,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  58.85,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  EnergyCharge,            !- Charge Variable Name
  ChugachElect_LargeGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0608;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  DemandCharge,            !- Charge Variable Name
  ChugachElect_LargeGenServ,  !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  11.65;                   !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  ChugachElect_LargeGenServ,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofTwoPercent,         !- Charge Variable Name
  ChugachElect_LargeGenServ,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end ChugachElect_LargeGenServ
 
UtilityCost:Tariff,
  ChugachElect_SmallGenServ,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  18.26,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  EnergyCharge,            !- Charge Variable Name
  ChugachElect_SmallGenServ,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0947;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  ChugachElect_SmallGenServ,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofTwoPercent,         !- Charge Variable Name
  ChugachElect_SmallGenServ,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 
!end ChugachElect_SmallGenServ
 
UtilityCost:Tariff,
  AK_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  AK_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  AK_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  AK_MonthlyGasRates,      !- Name
  AK_EIAMonthlyRateGas,    !- Tariff Name
  4.40,                    !- January Value
  4.54,                    !- February Value
  4.44,                    !- March Value
  4.34,                    !- April Value
  4.35,                    !- May Value
  4.42,                    !- June Value
  4.50,                    !- July Value
  4.54,                    !- August Value
  4.74,                    !- September Value
  4.74,                    !- October Value
  3.73,                    !- November Value
  3.83;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofTwoPercent,         !- Charge Variable Name
  AK_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.02;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  Alaska electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.572,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.958E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  2.586E-01,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  7.917E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  2.453E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  3.833E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  1.414E+00,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.372E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.058E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.778E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  7.944E-06,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.2838,                  !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 




