<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Midrise Apartment Reference Bldg Pre-1980 Constr. v1.3_5.0 LOS_ANGELES CA USA TMY2-23174 WMO#=722950
  2010-09-10
  19:18:29 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/10/2010 7:18 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Midrise Apartment Reference Bldg Pre-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>LOS_ANGELES CA USA TMY2-23174 WMO#=722950</b></p>
<p>Simulation Timestamp: <b>2010-09-10
  19:18:29</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1422.17</td>
    <td align="right">      453.70</td>
    <td align="right">      453.70</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1422.17</td>
    <td align="right">      453.70</td>
    <td align="right">      453.70</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3380.16</td>
    <td align="right">     1078.34</td>
    <td align="right">     1078.34</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3380.16</td>
    <td align="right">     1078.34</td>
    <td align="right">     1078.34</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.095</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.740</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      266.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       96.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      101.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      448.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      243.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      912.21</td>
    <td align="right">      509.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      266.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       96.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      101.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       36.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      243.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       42.68</td>
    <td align="right">      162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      291.01</td>
    <td align="right">      162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       42.68</td>
    <td align="right">      162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      291.01</td>
    <td align="right">      162.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      912.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      912.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      912.21</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      912.21</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3747.33</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN">G CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN">M CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN">T CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::GSWAPARTMENT">G SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNWAPARTMENT">G NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE">OFFICE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNEAPARTMENT">G NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN1APARTMENT">G N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN2APARTMENT">G N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS1APARTMENT">G S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS2APARTMENT">G S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSWAPARTMENT">M SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNWAPARTMENT">M NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSEAPARTMENT">M SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNEAPARTMENT">M NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN1APARTMENT">M N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN2APARTMENT">M N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS1APARTMENT">M S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS2APARTMENT">M S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSWAPARTMENT">T SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNWAPARTMENT">T NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSEAPARTMENT">T SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNEAPARTMENT">T NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN1APARTMENT">T N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN2APARTMENT">T N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS1APARTMENT">T S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS2APARTMENT">T S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TCORRIDOR">T CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GCORRIDOR">G CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MCORRIDOR">M CORRIDOR</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:01">SPLITSYSTEMAC:01</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:02">SPLITSYSTEMAC:02</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:03">SPLITSYSTEMAC:03</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:04">SPLITSYSTEMAC:04</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:05">SPLITSYSTEMAC:05</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:06">SPLITSYSTEMAC:06</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:07">SPLITSYSTEMAC:07</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:08">SPLITSYSTEMAC:08</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:09">SPLITSYSTEMAC:09</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::SCE_TOU-8_GENERALSERVICELARGE">SCE_TOU-8_GENERALSERVICELARGE</a>   |  
<a href="#TariffReport::SCE_GS-2_GENERALSERVICE">SCE_GS-2_GENERALSERVICE</a>   |  
<a href="#TariffReport::SCE_GS-1_GENERALSERVICE">SCE_GS-1_GENERALSERVICE</a>   |  
<a href="#TariffReport::CA_EIAMONTHLYRATEGAS">CA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/10/2010 7:18 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LOS_ANGELES CA USA TMY2-23174 WMO#=722950</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -118.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       32.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     21.9500</td>
    <td align="right">       44.12</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    206.7379</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        6.60</td>
    <td align="right">        0.00</td>
    <td align="right">        6.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.50</td>
    <td align="right">        6.00</td>
    <td align="right">       21.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.20</td>
    <td align="right">      250.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      231.09</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.23</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.86</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5051.95</td>
    <td align="right">     3563.07</td>
    <td align="right">     1488.87</td>
    <td align="right">        0.71</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10422.92</td>
    <td align="right">     7365.13</td>
    <td align="right">     3057.79</td>
    <td align="right">        0.71</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9959.53</td>
    <td align="right">     7020.87</td>
    <td align="right">     2938.66</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7347.08</td>
    <td align="right">     5070.20</td>
    <td align="right">     2276.88</td>
    <td align="right">        0.69</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5141.97</td>
    <td align="right">     3485.12</td>
    <td align="right">     1656.85</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5023.97</td>
    <td align="right">     3396.62</td>
    <td align="right">     1627.35</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7937.56</td>
    <td align="right">     5552.59</td>
    <td align="right">     2384.97</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7953.32</td>
    <td align="right">     5564.84</td>
    <td align="right">     2388.48</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11179.29</td>
    <td align="right">     8080.08</td>
    <td align="right">     3099.21</td>
    <td align="right">        0.72</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8030.50</td>
    <td align="right">     5654.19</td>
    <td align="right">     2376.31</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7599.57</td>
    <td align="right">     5316.98</td>
    <td align="right">     2282.59</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4343.43</td>
    <td align="right">     3021.17</td>
    <td align="right">     1322.26</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6950.97</td>
    <td align="right">     4772.61</td>
    <td align="right">     2178.35</td>
    <td align="right">        0.69</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5722.21</td>
    <td align="right">     3912.03</td>
    <td align="right">     1810.18</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5725.93</td>
    <td align="right">     3913.62</td>
    <td align="right">     1812.31</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6699.17</td>
    <td align="right">     4679.63</td>
    <td align="right">     2019.54</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6700.65</td>
    <td align="right">     4680.64</td>
    <td align="right">     2020.01</td>
    <td align="right">        0.70</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6401.48</td>
    <td align="right">     4759.45</td>
    <td align="right">     1642.03</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2961.38</td>
    <td align="right">     2002.14</td>
    <td align="right">      959.24</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1788.81</td>
    <td align="right">     1209.38</td>
    <td align="right">      579.42</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1720.91</td>
    <td align="right">     1163.48</td>
    <td align="right">      557.43</td>
    <td align="right">        0.68</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3256.43</td>
    <td align="right">     2231.43</td>
    <td align="right">     1025.01</td>
    <td align="right">        0.69</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3349.10</td>
    <td align="right">     2301.65</td>
    <td align="right">     1047.45</td>
    <td align="right">        0.69</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14661.43</td>
    <td align="right">    10704.03</td>
    <td align="right">     3957.40</td>
    <td align="right">        0.73</td>
    <td align="right">        3.39</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4875.4</td>
    <td align="right">3.37</td>
    <td align="right">11.49</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">3.26</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">10056.8</td>
    <td align="right">3.36</td>
    <td align="right">11.48</td>
    <td align="right">2.92</td>
    <td align="right">9.97</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9611.9</td>
    <td align="right">3.37</td>
    <td align="right">11.49</td>
    <td align="right">2.92</td>
    <td align="right">9.98</td>
    <td align="right">3.26</td>
    <td align="right">11.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7104.5</td>
    <td align="right">3.40</td>
    <td align="right">11.59</td>
    <td align="right">2.95</td>
    <td align="right">10.05</td>
    <td align="right">3.30</td>
    <td align="right">11.27</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4980.2</td>
    <td align="right">3.42</td>
    <td align="right">11.67</td>
    <td align="right">2.97</td>
    <td align="right">10.12</td>
    <td align="right">3.34</td>
    <td align="right">11.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4867.0</td>
    <td align="right">3.42</td>
    <td align="right">11.68</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7665.9</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7681.0</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">2.93</td>
    <td align="right">10.00</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">10763.7</td>
    <td align="right">3.33</td>
    <td align="right">11.38</td>
    <td align="right">2.90</td>
    <td align="right">9.89</td>
    <td align="right">3.21</td>
    <td align="right">10.95</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7751.0</td>
    <td align="right">3.37</td>
    <td align="right">11.50</td>
    <td align="right">2.93</td>
    <td align="right">9.98</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7339.4</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">2.93</td>
    <td align="right">10.00</td>
    <td align="right">3.27</td>
    <td align="right">11.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">4197.0</td>
    <td align="right">3.39</td>
    <td align="right">11.55</td>
    <td align="right">2.94</td>
    <td align="right">10.03</td>
    <td align="right">3.29</td>
    <td align="right">11.21</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6724.5</td>
    <td align="right">3.40</td>
    <td align="right">11.61</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5537.9</td>
    <td align="right">3.41</td>
    <td align="right">11.63</td>
    <td align="right">2.96</td>
    <td align="right">10.09</td>
    <td align="right">3.32</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5541.6</td>
    <td align="right">3.41</td>
    <td align="right">11.63</td>
    <td align="right">2.96</td>
    <td align="right">10.09</td>
    <td align="right">3.32</td>
    <td align="right">11.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6470.8</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6472.2</td>
    <td align="right">3.38</td>
    <td align="right">11.53</td>
    <td align="right">2.93</td>
    <td align="right">10.01</td>
    <td align="right">3.28</td>
    <td align="right">11.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6146.7</td>
    <td align="right">3.30</td>
    <td align="right">11.24</td>
    <td align="right">2.87</td>
    <td align="right">9.78</td>
    <td align="right">3.15</td>
    <td align="right">10.75</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2868.9</td>
    <td align="right">3.42</td>
    <td align="right">11.68</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1732.9</td>
    <td align="right">3.42</td>
    <td align="right">11.68</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1667.1</td>
    <td align="right">3.42</td>
    <td align="right">11.68</td>
    <td align="right">2.97</td>
    <td align="right">10.13</td>
    <td align="right">3.34</td>
    <td align="right">11.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3150.9</td>
    <td align="right">3.41</td>
    <td align="right">11.62</td>
    <td align="right">2.95</td>
    <td align="right">10.08</td>
    <td align="right">3.32</td>
    <td align="right">11.32</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3239.7</td>
    <td align="right">3.40</td>
    <td align="right">11.61</td>
    <td align="right">2.95</td>
    <td align="right">10.07</td>
    <td align="right">3.31</td>
    <td align="right">11.30</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">14102.8</td>
    <td align="right">3.32</td>
    <td align="right">11.33</td>
    <td align="right">2.89</td>
    <td align="right">9.85</td>
    <td align="right">3.19</td>
    <td align="right">10.88</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3471.46</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6981.20</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6972.87</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6975.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4453.13</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4452.99</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4448.83</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4448.68</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7391.71</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7398.17</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7389.61</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3462.20</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7396.08</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6156.36</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6156.31</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6149.42</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6149.38</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4377.51</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3459.97</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2280.02</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2279.98</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2290.04</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2349.86</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     6978.29</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.23</td>
    <td align="right">      264.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.47</td>
    <td align="right">      547.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.45</td>
    <td align="right">      519.98</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      362.80</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.21</td>
    <td align="right">      241.84</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.20</td>
    <td align="right">      234.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.35</td>
    <td align="right">      406.23</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.35</td>
    <td align="right">      407.27</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.54</td>
    <td align="right">      621.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      417.96</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.34</td>
    <td align="right">      389.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.19</td>
    <td align="right">      219.01</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      338.62</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.24</td>
    <td align="right">      275.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.24</td>
    <td align="right">      275.54</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      341.58</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      341.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.33</td>
    <td align="right">      381.25</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.12</td>
    <td align="right">      138.32</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       83.55</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.07</td>
    <td align="right">       80.38</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      157.79</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      163.56</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.72</td>
    <td align="right">      820.79</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.78</td>
    <td align="right">      673.76</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     3566.33</td>
    <td align="right">       0.171</td>
    <td align="right">       0.228</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:50:00</td>
    <td align="right">       25.20</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2957.98</td>
    <td align="right">       0.142</td>
    <td align="right">       0.189</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:30:00</td>
    <td align="right">       24.36</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     5148.70</td>
    <td align="right">       0.247</td>
    <td align="right">       0.329</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     1861.65</td>
    <td align="right">       0.089</td>
    <td align="right">       0.119</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 10:20:00</td>
    <td align="right">       23.52</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1128.48</td>
    <td align="right">       0.054</td>
    <td align="right">       0.072</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:30:00</td>
    <td align="right">       23.61</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1085.66</td>
    <td align="right">       0.052</td>
    <td align="right">       0.069</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:30:00</td>
    <td align="right">       23.61</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     2131.02</td>
    <td align="right">       0.102</td>
    <td align="right">       0.136</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       25.35</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     2208.99</td>
    <td align="right">       0.106</td>
    <td align="right">       0.141</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:30:00</td>
    <td align="right">       25.35</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     8728.31</td>
    <td align="right">       0.542</td>
    <td align="right">       0.720</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:20:00</td>
    <td align="right">       24.98</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     7394.77</td>
    <td align="right">       0.355</td>
    <td align="right">       0.472</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 17:40:00</td>
    <td align="right">       24.26</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     7021.64</td>
    <td align="right">       0.337</td>
    <td align="right">       0.448</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 11:30:00</td>
    <td align="right">       24.42</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     4899.38</td>
    <td align="right">       0.235</td>
    <td align="right">       0.313</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 10:30:00</td>
    <td align="right">       23.67</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3266.25</td>
    <td align="right">       0.157</td>
    <td align="right">       0.208</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:40:00</td>
    <td align="right">       23.46</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3169.40</td>
    <td align="right">       0.152</td>
    <td align="right">       0.202</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 18:30:00</td>
    <td align="right">       23.61</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     5486.54</td>
    <td align="right">       0.263</td>
    <td align="right">       0.350</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       25.40</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     5500.59</td>
    <td align="right">       0.264</td>
    <td align="right">       0.351</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 13:40:00</td>
    <td align="right">       25.40</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     6489.53</td>
    <td align="right">       0.403</td>
    <td align="right">       0.536</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:00:00</td>
    <td align="right">       25.14</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     5641.87</td>
    <td align="right">       0.271</td>
    <td align="right">       0.360</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 16:50:00</td>
    <td align="right">       24.74</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     5252.29</td>
    <td align="right">       0.252</td>
    <td align="right">       0.335</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:30:00</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     3871.03</td>
    <td align="right">       0.186</td>
    <td align="right">       0.247</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:20:00</td>
    <td align="right">       25.38</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     3284.04</td>
    <td align="right">       0.158</td>
    <td align="right">       0.210</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">       25.26</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     3271.98</td>
    <td align="right">       0.157</td>
    <td align="right">       0.209</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 15:40:00</td>
    <td align="right">       25.26</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     4611.42</td>
    <td align="right">       0.221</td>
    <td align="right">       0.294</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     4612.39</td>
    <td align="right">       0.221</td>
    <td align="right">       0.295</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">8/21 14:40:00</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">LOS_ANGELES ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.50</td>
    <td align="right">     0.01397</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     2769.28</td>
    <td align="right">       0.090</td>
    <td align="right">       0.120</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2759.89</td>
    <td align="right">       0.090</td>
    <td align="right">       0.119</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4122.66</td>
    <td align="right">       0.132</td>
    <td align="right">       0.176</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     2757.62</td>
    <td align="right">       0.090</td>
    <td align="right">       0.119</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     1560.16</td>
    <td align="right">       0.051</td>
    <td align="right">       0.067</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     1560.11</td>
    <td align="right">       0.051</td>
    <td align="right">       0.067</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     1570.32</td>
    <td align="right">       0.051</td>
    <td align="right">       0.068</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     1631.09</td>
    <td align="right">       0.053</td>
    <td align="right">       0.071</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     5574.45</td>
    <td align="right">       0.181</td>
    <td align="right">       0.241</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     5577.41</td>
    <td align="right">       0.181</td>
    <td align="right">       0.241</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     5568.95</td>
    <td align="right">       0.181</td>
    <td align="right">       0.241</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     5571.95</td>
    <td align="right">       0.181</td>
    <td align="right">       0.241</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3011.83</td>
    <td align="right">       0.098</td>
    <td align="right">       0.130</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3011.68</td>
    <td align="right">       0.098</td>
    <td align="right">       0.130</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3007.46</td>
    <td align="right">       0.098</td>
    <td align="right">       0.130</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3007.31</td>
    <td align="right">       0.098</td>
    <td align="right">       0.130</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     6747.67</td>
    <td align="right">       0.219</td>
    <td align="right">       0.292</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     6754.23</td>
    <td align="right">       0.220</td>
    <td align="right">       0.292</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     6745.54</td>
    <td align="right">       0.219</td>
    <td align="right">       0.292</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     6752.11</td>
    <td align="right">       0.220</td>
    <td align="right">       0.292</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     5494.01</td>
    <td align="right">       0.179</td>
    <td align="right">       0.238</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     5493.97</td>
    <td align="right">       0.179</td>
    <td align="right">       0.238</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     5486.97</td>
    <td align="right">       0.178</td>
    <td align="right">       0.237</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     5486.93</td>
    <td align="right">       0.178</td>
    <td align="right">       0.237</td>
    <td align="right">LOS_ANGELES ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        6.60</td>
    <td align="right">     0.00607</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        0.45</td>
    <td align="right">        0.45</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">        0.33</td>
    <td align="right">        0.33</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     2597.67</td>
    <td align="right">     6458.67</td>
    <td align="right">     1205.83</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     2546.00</td>
    <td align="right">     7383.83</td>
    <td align="right">     1565.83</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      930.83</td>
    <td align="right">      482.67</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     2454.83</td>
    <td align="right">     7453.33</td>
    <td align="right">     1497.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     3320.50</td>
    <td align="right">     7887.00</td>
    <td align="right">     2712.50</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     3317.83</td>
    <td align="right">     7888.83</td>
    <td align="right">     2713.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     3202.33</td>
    <td align="right">     6705.67</td>
    <td align="right">     2100.50</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     3207.50</td>
    <td align="right">     6514.83</td>
    <td align="right">     2001.33</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     3571.17</td>
    <td align="right">     4195.50</td>
    <td align="right">      358.67</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     2942.67</td>
    <td align="right">     5551.67</td>
    <td align="right">      602.17</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     3319.83</td>
    <td align="right">     4214.33</td>
    <td align="right">      318.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     2734.50</td>
    <td align="right">     5645.33</td>
    <td align="right">      562.17</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3136.33</td>
    <td align="right">     4796.00</td>
    <td align="right">      453.50</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3116.00</td>
    <td align="right">     4809.67</td>
    <td align="right">      456.83</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3920.67</td>
    <td align="right">     2802.67</td>
    <td align="right">      227.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3908.00</td>
    <td align="right">     2815.67</td>
    <td align="right">      229.17</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     3126.17</td>
    <td align="right">     6216.50</td>
    <td align="right">     1051.50</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     2903.67</td>
    <td align="right">     6948.17</td>
    <td align="right">     1426.67</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     3043.50</td>
    <td align="right">     6159.33</td>
    <td align="right">      979.50</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2774.67</td>
    <td align="right">     6903.33</td>
    <td align="right">     1278.83</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2559.67</td>
    <td align="right">     7163.33</td>
    <td align="right">     1306.67</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2561.50</td>
    <td align="right">     7160.83</td>
    <td align="right">     1304.50</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2779.17</td>
    <td align="right">     6252.67</td>
    <td align="right">      862.17</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2779.00</td>
    <td align="right">     6250.33</td>
    <td align="right">      863.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5609.17</td>
    <td align="right">     8041.50</td>
    <td align="right">     3747.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
    <td align="right">        0.00</td>
    <td align="right">        2.83</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
    <td align="right">        0.00</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        2.33</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.227684</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.188819</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.328691</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.119255</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.072035</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.069301</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.136034</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.141011</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.720499</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.472043</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.448294</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.312786</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.208500</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.202315</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.350230</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.351127</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.535953</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.360343</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.335452</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.291940</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.237555</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.237553</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.294493</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.294554</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.227684</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.472043</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.448294</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.312786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.208500</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.202315</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.350230</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.351127</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.535953</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.360343</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.335452</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.188819</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.291940</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.237555</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.237553</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.294493</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.294554</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.328691</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.119255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.072035</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.069301</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.136034</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.141011</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.720499</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">    0.227684</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">    0.472043</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">    0.448294</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">    0.312786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">    0.208500</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">    0.202315</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">    0.350230</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">    0.351127</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">    0.535953</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">    0.360343</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">    0.335452</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">    0.188819</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">    0.291940</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">    0.237555</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">    0.237553</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">    0.294493</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">    0.294554</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">    0.328691</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">    0.119255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">    0.072035</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">    0.069301</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">    0.136034</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">    0.141011</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">    0.720499</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_OA_CONTROLLER</td>
    <td align="right">    0.227684</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">    0.472043</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">    0.448294</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">    0.312786</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">    0.208500</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">    0.202315</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">    0.350230</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">    0.351127</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">    0.535953</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">    0.360343</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">    0.335452</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_OA_CONTROLLER</td>
    <td align="right">    0.188819</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">    0.291940</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">    0.237555</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">    0.237553</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">    0.294493</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">    0.294554</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_OA_CONTROLLER</td>
    <td align="right">    0.328691</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_OA_CONTROLLER</td>
    <td align="right">    0.119255</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_OA_CONTROLLER</td>
    <td align="right">    0.072035</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_OA_CONTROLLER</td>
    <td align="right">    0.069301</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_OA_CONTROLLER</td>
    <td align="right">    0.136034</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_OA_CONTROLLER</td>
    <td align="right">    0.141011</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_OA_CONTROLLER</td>
    <td align="right">    0.720499</td>
    <td align="right">    0.084960</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.227684</td>
    <td align="right">     5051.95</td>
    <td align="right">    0.705287</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.472043</td>
    <td align="right">    10422.92</td>
    <td align="right">    0.706629</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.448294</td>
    <td align="right">     9959.53</td>
    <td align="right">    0.704940</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.312786</td>
    <td align="right">     7347.08</td>
    <td align="right">    0.690098</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.208500</td>
    <td align="right">     5141.97</td>
    <td align="right">    0.677779</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.202315</td>
    <td align="right">     5023.97</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.350230</td>
    <td align="right">     7937.56</td>
    <td align="right">    0.699533</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.351127</td>
    <td align="right">     7953.32</td>
    <td align="right">    0.699688</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.535953</td>
    <td align="right">    11179.29</td>
    <td align="right">    0.722773</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.360343</td>
    <td align="right">     8030.50</td>
    <td align="right">    0.704089</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.335452</td>
    <td align="right">     7599.57</td>
    <td align="right">    0.699642</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.188819</td>
    <td align="right">     4343.43</td>
    <td align="right">    0.695573</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.291940</td>
    <td align="right">     6950.97</td>
    <td align="right">    0.686611</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.237555</td>
    <td align="right">     5722.21</td>
    <td align="right">    0.683657</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.237553</td>
    <td align="right">     5725.93</td>
    <td align="right">    0.683491</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.294493</td>
    <td align="right">     6699.17</td>
    <td align="right">    0.698538</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.294554</td>
    <td align="right">     6700.65</td>
    <td align="right">    0.698535</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.328691</td>
    <td align="right">     6401.48</td>
    <td align="right">    0.743492</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.119255</td>
    <td align="right">     2961.38</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.072035</td>
    <td align="right">     1788.81</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.069301</td>
    <td align="right">     1720.91</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.136034</td>
    <td align="right">     3256.43</td>
    <td align="right">    0.685236</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.141011</td>
    <td align="right">     3349.10</td>
    <td align="right">    0.687246</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.720499</td>
    <td align="right">    14661.43</td>
    <td align="right">    0.730081</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE</td>
    <td align="right">    0.227684</td>
    <td align="right">    0.227684</td>
    <td align="right">    0.227684</td>
    <td align="right">    0.227684</td>
    <td align="right">     3471.46</td>
    <td align="right">    1.000000</td>
    <td align="right">     5051.95</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">    0.472043</td>
    <td align="right">    0.472043</td>
    <td align="right">    0.472043</td>
    <td align="right">    0.472043</td>
    <td align="right">     6981.20</td>
    <td align="right">    1.000000</td>
    <td align="right">    10422.92</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">    0.448294</td>
    <td align="right">    0.448294</td>
    <td align="right">    0.448294</td>
    <td align="right">    0.448294</td>
    <td align="right">     6972.87</td>
    <td align="right">        1.00</td>
    <td align="right">     9959.53</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">    0.312786</td>
    <td align="right">    0.312786</td>
    <td align="right">    0.312786</td>
    <td align="right">    0.312786</td>
    <td align="right">     6975.83</td>
    <td align="right">        1.00</td>
    <td align="right">     7347.08</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">    0.208500</td>
    <td align="right">    0.208500</td>
    <td align="right">    0.208500</td>
    <td align="right">    0.208500</td>
    <td align="right">     4453.13</td>
    <td align="right">    1.000000</td>
    <td align="right">     5141.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">    0.202315</td>
    <td align="right">    0.202315</td>
    <td align="right">    0.202315</td>
    <td align="right">    0.202315</td>
    <td align="right">     4452.99</td>
    <td align="right">    1.000000</td>
    <td align="right">     5023.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">    0.350230</td>
    <td align="right">    0.350230</td>
    <td align="right">    0.350230</td>
    <td align="right">    0.350230</td>
    <td align="right">     4448.83</td>
    <td align="right">        1.00</td>
    <td align="right">     7937.56</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">    0.351127</td>
    <td align="right">    0.351127</td>
    <td align="right">    0.351127</td>
    <td align="right">    0.351127</td>
    <td align="right">     4448.68</td>
    <td align="right">        1.00</td>
    <td align="right">     7953.32</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">    0.535953</td>
    <td align="right">    0.535953</td>
    <td align="right">    0.535953</td>
    <td align="right">    0.535953</td>
    <td align="right">     7391.71</td>
    <td align="right">        1.00</td>
    <td align="right">    11179.29</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">    0.360343</td>
    <td align="right">    0.360343</td>
    <td align="right">    0.360343</td>
    <td align="right">    0.360343</td>
    <td align="right">     7398.17</td>
    <td align="right">        1.00</td>
    <td align="right">     8030.50</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">    0.335452</td>
    <td align="right">    0.335452</td>
    <td align="right">    0.335452</td>
    <td align="right">    0.335452</td>
    <td align="right">     7389.61</td>
    <td align="right">        1.00</td>
    <td align="right">     7599.57</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE</td>
    <td align="right">    0.188819</td>
    <td align="right">    0.188819</td>
    <td align="right">    0.188819</td>
    <td align="right">    0.188819</td>
    <td align="right">     3462.20</td>
    <td align="right">        1.00</td>
    <td align="right">     4343.43</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">    0.291940</td>
    <td align="right">    0.291940</td>
    <td align="right">    0.291940</td>
    <td align="right">    0.291940</td>
    <td align="right">     7396.08</td>
    <td align="right">        1.00</td>
    <td align="right">     6950.97</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">    0.237555</td>
    <td align="right">    0.237555</td>
    <td align="right">    0.237555</td>
    <td align="right">    0.237555</td>
    <td align="right">     6156.36</td>
    <td align="right">        1.00</td>
    <td align="right">     5722.21</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">    0.237553</td>
    <td align="right">    0.237553</td>
    <td align="right">    0.237553</td>
    <td align="right">    0.237553</td>
    <td align="right">     6156.31</td>
    <td align="right">        1.00</td>
    <td align="right">     5725.93</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">    0.294493</td>
    <td align="right">    0.294493</td>
    <td align="right">    0.294493</td>
    <td align="right">    0.294493</td>
    <td align="right">     6149.42</td>
    <td align="right">        1.00</td>
    <td align="right">     6699.17</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">    0.294554</td>
    <td align="right">    0.294554</td>
    <td align="right">    0.294554</td>
    <td align="right">    0.294554</td>
    <td align="right">     6149.38</td>
    <td align="right">        1.00</td>
    <td align="right">     6700.65</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE</td>
    <td align="right">    0.328691</td>
    <td align="right">    0.328691</td>
    <td align="right">    0.328691</td>
    <td align="right">    0.328691</td>
    <td align="right">     4377.51</td>
    <td align="right">        1.00</td>
    <td align="right">     6401.48</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE</td>
    <td align="right">    0.119255</td>
    <td align="right">    0.119255</td>
    <td align="right">    0.119255</td>
    <td align="right">    0.119255</td>
    <td align="right">     3459.97</td>
    <td align="right">    1.000000</td>
    <td align="right">     2961.38</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE</td>
    <td align="right">    0.072035</td>
    <td align="right">    0.072035</td>
    <td align="right">    0.072035</td>
    <td align="right">    0.072035</td>
    <td align="right">     2280.02</td>
    <td align="right">        1.00</td>
    <td align="right">     1788.81</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE</td>
    <td align="right">    0.069301</td>
    <td align="right">    0.069301</td>
    <td align="right">    0.069301</td>
    <td align="right">    0.069301</td>
    <td align="right">     2279.98</td>
    <td align="right">        1.00</td>
    <td align="right">     1720.91</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE</td>
    <td align="right">    0.136034</td>
    <td align="right">    0.136034</td>
    <td align="right">    0.136034</td>
    <td align="right">    0.136034</td>
    <td align="right">     2290.04</td>
    <td align="right">        1.00</td>
    <td align="right">     3256.43</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE</td>
    <td align="right">    0.141011</td>
    <td align="right">    0.141011</td>
    <td align="right">    0.141011</td>
    <td align="right">    0.141011</td>
    <td align="right">     2349.86</td>
    <td align="right">        1.00</td>
    <td align="right">     3349.10</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE</td>
    <td align="right">    0.720499</td>
    <td align="right">    0.720499</td>
    <td align="right">    0.720499</td>
    <td align="right">    0.720499</td>
    <td align="right">     6978.29</td>
    <td align="right">        1.00</td>
    <td align="right">    14661.43</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.227684</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.472043</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.448294</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.312786</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.208500</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.202315</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.350230</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.351127</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.535953</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.360343</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.335452</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.188819</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.291940</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.237555</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.237553</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.294493</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.294554</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.328691</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.119255</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.072035</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.069301</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.136034</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.141011</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.720499</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3471.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6981.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6972.87</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6975.83</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4453.13</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4452.99</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4448.83</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4448.68</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7391.71</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7398.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7389.61</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3462.20</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7396.08</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6156.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6156.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6149.42</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6149.38</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4377.51</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3459.97</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2280.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2279.98</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2290.04</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2349.86</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     6978.29</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.085095</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  10814.1026</td>
    <td align="right">      9.4858</td>
    <td align="right">     59.4627</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 358650.5378</td>
    <td align="right">   3924.1974</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   9335.6386</td>
    <td align="right">      8.1780</td>
    <td align="right">     53.2892</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 321425.9040</td>
    <td align="right">   3393.6633</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   9237.4277</td>
    <td align="right">      8.0634</td>
    <td align="right">     57.8426</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 348918.6083</td>
    <td align="right">   3373.5646</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   8244.2966</td>
    <td align="right">      7.1709</td>
    <td align="right">     56.1957</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 339006.8499</td>
    <td align="right">   3024.8156</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   7967.3508</td>
    <td align="right">      6.9014</td>
    <td align="right">     59.4266</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 358520.9318</td>
    <td align="right">   2938.8216</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   7529.9096</td>
    <td align="right">      6.5086</td>
    <td align="right">     58.6423</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 353799.9030</td>
    <td align="right">   2785.0297</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   8380.8159</td>
    <td align="right">      7.2255</td>
    <td align="right">     68.5995</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 413886.8196</td>
    <td align="right">   3109.9089</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   8828.0763</td>
    <td align="right">      7.6088</td>
    <td align="right">     72.6798</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 438506.3718</td>
    <td align="right">   3277.1553</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   8368.7977</td>
    <td align="right">      7.2161</td>
    <td align="right">     68.3381</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 412308.9782</td>
    <td align="right">   3104.9518</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   8236.9738</td>
    <td align="right">      7.1206</td>
    <td align="right">     64.0089</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 386177.0901</td>
    <td align="right">   3046.1192</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   8551.8790</td>
    <td align="right">      7.4355</td>
    <td align="right">     58.8220</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 354853.1394</td>
    <td align="right">   3139.2834</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  10134.9887</td>
    <td align="right">      8.8653</td>
    <td align="right">     60.1664</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 362920.0261</td>
    <td align="right">   3691.3019</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 105630.2573</td>
    <td align="right">     91.7798</td>
    <td align="right">    737.4736</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.444898E+07</td>
    <td align="right">  38808.8126</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   7529.9096</td>
    <td align="right">      6.5086</td>
    <td align="right">     53.2892</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 321425.9040</td>
    <td align="right">   2785.0297</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  10814.1026</td>
    <td align="right">      9.4858</td>
    <td align="right">     72.6798</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 438506.3718</td>
    <td align="right">   3924.1974</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.735368E+11</td>
    <td align="right">   48081.078</td>
    <td align="right">25-JAN-17:19</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    1604.420</td>
    <td align="right">       0.000</td>
    <td align="right">    6763.357</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.659044E+11</td>
    <td align="right">   45507.236</td>
    <td align="right">12-FEB-17:30</td>
    <td align="right">    9962.509</td>
    <td align="right">   23121.263</td>
    <td align="right">    1198.405</td>
    <td align="right">       0.000</td>
    <td align="right">    4789.059</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.715414E+11</td>
    <td align="right">   47806.623</td>
    <td align="right">31-MAR-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    2822.085</td>
    <td align="right">       0.000</td>
    <td align="right">   11707.237</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695091E+11</td>
    <td align="right">   58978.135</td>
    <td align="right">11-APR-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    4322.970</td>
    <td align="right">       0.000</td>
    <td align="right">   21377.864</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.735103E+11</td>
    <td align="right">   55720.992</td>
    <td align="right">29-MAY-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3816.349</td>
    <td align="right">       0.000</td>
    <td align="right">   16559.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.725423E+11</td>
    <td align="right">   56151.522</td>
    <td align="right">30-JUN-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3872.226</td>
    <td align="right">       0.000</td>
    <td align="right">   16934.625</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.848623E+11</td>
    <td align="right">   63144.209</td>
    <td align="right">10-JUL-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    4914.692</td>
    <td align="right">       0.000</td>
    <td align="right">   22884.846</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.899103E+11</td>
    <td align="right">   68013.188</td>
    <td align="right">08-AUG-16:19</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    6074.722</td>
    <td align="right">       0.000</td>
    <td align="right">   28661.164</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.845388E+11</td>
    <td align="right">   68529.164</td>
    <td align="right">25-SEP-15:09</td>
    <td align="right">    9478.416</td>
    <td align="right">   18532.131</td>
    <td align="right">    7001.496</td>
    <td align="right">       0.000</td>
    <td align="right">   33517.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.791808E+11</td>
    <td align="right">   55690.424</td>
    <td align="right">05-OCT-17:40</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    2657.304</td>
    <td align="right">       0.000</td>
    <td align="right">   11252.449</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.727582E+11</td>
    <td align="right">   45363.435</td>
    <td align="right">09-NOV-17:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    1147.062</td>
    <td align="right">       0.000</td>
    <td align="right">    4503.072</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.744122E+11</td>
    <td align="right">   45201.332</td>
    <td align="right">19-DEC-12:00</td>
    <td align="right">    5888.053</td>
    <td align="right">   13633.845</td>
    <td align="right">    4554.765</td>
    <td align="right">       0.000</td>
    <td align="right">   21124.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.912207E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.659044E+11</td>
    <td align="right">   45201.332</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5888.053</td>
    <td align="right">   13633.845</td>
    <td align="right">    1147.062</td>
    <td align="right">       0.000</td>
    <td align="right">    4503.072</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.899103E+11</td>
    <td align="right">   68529.164</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12223.409</td>
    <td align="right">   23314.792</td>
    <td align="right">    7001.496</td>
    <td align="right">       0.000</td>
    <td align="right">   33517.122</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        536.</td>
    <td align="right">       2629.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        449.</td>
    <td align="right">       2269.</td>
    <td align="right">03-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        312.</td>
    <td align="right">       2519.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        174.</td>
    <td align="right">       1760.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         45.</td>
    <td align="right">        898.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        449.</td>
    <td align="right">06-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          2.</td>
    <td align="right">        339.</td>
    <td align="right">28-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        122.</td>
    <td align="right">       1634.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        390.</td>
    <td align="right">       2802.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        168.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        536.</td>
    <td align="right">       2802.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        848.</td>
    <td align="right">       2947.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        733.</td>
    <td align="right">       2675.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        477.</td>
    <td align="right">       2655.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        247.</td>
    <td align="right">       1815.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         56.</td>
    <td align="right">        928.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        451.</td>
    <td align="right">06-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         13.</td>
    <td align="right">        735.</td>
    <td align="right">28-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        266.</td>
    <td align="right">       1938.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        660.</td>
    <td align="right">       3316.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        273.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        848.</td>
    <td align="right">       3316.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">       5612.</td>
    <td align="right">06-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">       3636.</td>
    <td align="right">06-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          1.</td>
    <td align="right">       4686.</td>
    <td align="right">22-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">       2877.</td>
    <td align="right">24-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">       2453.</td>
    <td align="right">15-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">       4796.</td>
    <td align="right">11-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          2.</td>
    <td align="right">       5612.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        862.</td>
    <td align="right">       3068.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        761.</td>
    <td align="right">       2828.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        486.</td>
    <td align="right">       2791.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        275.</td>
    <td align="right">       1994.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         75.</td>
    <td align="right">       1013.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          7.</td>
    <td align="right">        611.</td>
    <td align="right">06-JUN-02:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         13.</td>
    <td align="right">        798.</td>
    <td align="right">28-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        270.</td>
    <td align="right">       2032.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        671.</td>
    <td align="right">       3448.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        283.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        862.</td>
    <td align="right">       3448.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        431.</td>
    <td align="right">       1951.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        368.</td>
    <td align="right">       1750.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        210.</td>
    <td align="right">       1709.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         83.</td>
    <td align="right">       1101.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">        269.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         72.</td>
    <td align="right">       1101.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        311.</td>
    <td align="right">       2273.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        122.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        431.</td>
    <td align="right">       2273.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        435.</td>
    <td align="right">       1957.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        374.</td>
    <td align="right">       1758.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        212.</td>
    <td align="right">       1724.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         86.</td>
    <td align="right">       1124.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">        280.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         73.</td>
    <td align="right">       1115.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        315.</td>
    <td align="right">       2280.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        124.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        435.</td>
    <td align="right">       2280.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        176.</td>
    <td align="right">       1596.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        129.</td>
    <td align="right">       1237.</td>
    <td align="right">20-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         78.</td>
    <td align="right">       1505.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         38.</td>
    <td align="right">       1003.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">        223.</td>
    <td align="right">01-MAY-03:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          9.</td>
    <td align="right">        528.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        101.</td>
    <td align="right">       1591.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        176.</td>
    <td align="right">       1596.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        172.</td>
    <td align="right">       1565.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        123.</td>
    <td align="right">       1276.</td>
    <td align="right">20-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         72.</td>
    <td align="right">       1495.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         36.</td>
    <td align="right">       1040.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">        223.</td>
    <td align="right">01-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          8.</td>
    <td align="right">        493.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         99.</td>
    <td align="right">       1591.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         42.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        172.</td>
    <td align="right">       1591.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        504.</td>
    <td align="right">       4435.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        312.</td>
    <td align="right">       3635.</td>
    <td align="right">03-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        153.</td>
    <td align="right">       4098.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         47.</td>
    <td align="right">       2565.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        419.</td>
    <td align="right">01-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         30.</td>
    <td align="right">       1578.</td>
    <td align="right">15-NOV-08:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        282.</td>
    <td align="right">       4510.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        110.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        504.</td>
    <td align="right">       4510.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1218.</td>
    <td align="right">       5207.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        927.</td>
    <td align="right">       4634.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        426.</td>
    <td align="right">       4562.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        102.</td>
    <td align="right">       2830.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">        608.</td>
    <td align="right">01-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        679.</td>
    <td align="right">28-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        163.</td>
    <td align="right">       3027.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        840.</td>
    <td align="right">       6004.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        304.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1218.</td>
    <td align="right">       6004.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        515.</td>
    <td align="right">       4666.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        334.</td>
    <td align="right">       3865.</td>
    <td align="right">03-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        149.</td>
    <td align="right">       4367.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         65.</td>
    <td align="right">       2962.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        494.</td>
    <td align="right">01-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         31.</td>
    <td align="right">       1657.</td>
    <td align="right">15-NOV-08:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        294.</td>
    <td align="right">       4776.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        115.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        515.</td>
    <td align="right">       4776.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1218.</td>
    <td align="right">       5442.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        964.</td>
    <td align="right">       4945.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        433.</td>
    <td align="right">       4795.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        131.</td>
    <td align="right">       3169.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          3.</td>
    <td align="right">        720.</td>
    <td align="right">01-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        726.</td>
    <td align="right">28-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        170.</td>
    <td align="right">       3198.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        848.</td>
    <td align="right">       6311.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        311.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1218.</td>
    <td align="right">       6311.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        411.</td>
    <td align="right">       3113.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        270.</td>
    <td align="right">       2699.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         83.</td>
    <td align="right">       2572.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          3.</td>
    <td align="right">        841.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        589.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        234.</td>
    <td align="right">       3787.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        411.</td>
    <td align="right">       3787.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        412.</td>
    <td align="right">       3125.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        274.</td>
    <td align="right">       2719.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         82.</td>
    <td align="right">       2584.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        922.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        595.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        236.</td>
    <td align="right">       3804.</td>
    <td align="right">12-DEC-03:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        412.</td>
    <td align="right">       3804.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         39.</td>
    <td align="right">       2325.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">        995.</td>
    <td align="right">03-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         12.</td>
    <td align="right">       1692.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        317.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">       1244.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          6.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         39.</td>
    <td align="right">       2325.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         39.</td>
    <td align="right">       2323.</td>
    <td align="right">06-JAN-03:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          9.</td>
    <td align="right">       1008.</td>
    <td align="right">03-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         12.</td>
    <td align="right">       1701.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        395.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">       1247.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          6.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         39.</td>
    <td align="right">       2323.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1911.</td>
    <td align="right">       6327.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1746.</td>
    <td align="right">       5882.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1317.</td>
    <td align="right">       6021.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        948.</td>
    <td align="right">       4527.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        515.</td>
    <td align="right">       3095.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        279.</td>
    <td align="right">       2556.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         39.</td>
    <td align="right">       1206.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         51.</td>
    <td align="right">       1535.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         66.</td>
    <td align="right">       1729.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        296.</td>
    <td align="right">       3403.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        933.</td>
    <td align="right">       4862.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1575.</td>
    <td align="right">       7007.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        801.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         39.</td>
    <td align="right">       1206.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1911.</td>
    <td align="right">       7007.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2423.</td>
    <td align="right">       6775.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2204.</td>
    <td align="right">       6315.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1576.</td>
    <td align="right">       6230.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1068.</td>
    <td align="right">       4677.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        541.</td>
    <td align="right">       3188.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        285.</td>
    <td align="right">       2628.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         38.</td>
    <td align="right">       1253.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         59.</td>
    <td align="right">       1601.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         85.</td>
    <td align="right">       1867.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        393.</td>
    <td align="right">       3724.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1218.</td>
    <td align="right">       5216.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2025.</td>
    <td align="right">       7465.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        987.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         38.</td>
    <td align="right">       1253.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2423.</td>
    <td align="right">       7465.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1946.</td>
    <td align="right">       6563.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1785.</td>
    <td align="right">       6125.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1334.</td>
    <td align="right">       6245.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        972.</td>
    <td align="right">       4731.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        532.</td>
    <td align="right">       3200.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        310.</td>
    <td align="right">       2684.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         41.</td>
    <td align="right">       1270.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         54.</td>
    <td align="right">       1595.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         66.</td>
    <td align="right">       1825.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        299.</td>
    <td align="right">       3537.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        945.</td>
    <td align="right">       5031.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1606.</td>
    <td align="right">       7276.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        819.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         41.</td>
    <td align="right">       1270.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1946.</td>
    <td align="right">       7276.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2430.</td>
    <td align="right">       6886.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2225.</td>
    <td align="right">       6433.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1564.</td>
    <td align="right">       6341.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1072.</td>
    <td align="right">       4796.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        548.</td>
    <td align="right">       3257.</td>
    <td align="right">20-MAY-04:49</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        310.</td>
    <td align="right">       2694.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         41.</td>
    <td align="right">       1292.</td>
    <td align="right">02-JUL-04:49</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         62.</td>
    <td align="right">       1630.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         83.</td>
    <td align="right">       1927.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        386.</td>
    <td align="right">       3820.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1207.</td>
    <td align="right">       5317.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2031.</td>
    <td align="right">       7591.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        990.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         41.</td>
    <td align="right">       1292.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2430.</td>
    <td align="right">       7591.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2000.</td>
    <td align="right">       5682.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1842.</td>
    <td align="right">       5281.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1278.</td>
    <td align="right">       5225.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        852.</td>
    <td align="right">       3886.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        387.</td>
    <td align="right">       2550.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        174.</td>
    <td align="right">       2074.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         14.</td>
    <td align="right">        815.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         20.</td>
    <td align="right">       1152.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         41.</td>
    <td align="right">       1415.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        268.</td>
    <td align="right">       3019.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        951.</td>
    <td align="right">       4324.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1651.</td>
    <td align="right">       6286.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        784.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        815.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2000.</td>
    <td align="right">       6286.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2000.</td>
    <td align="right">       5683.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1844.</td>
    <td align="right">       5284.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1280.</td>
    <td align="right">       5228.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        855.</td>
    <td align="right">       3891.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        389.</td>
    <td align="right">       2554.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        176.</td>
    <td align="right">       2079.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         14.</td>
    <td align="right">        817.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         21.</td>
    <td align="right">       1154.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         41.</td>
    <td align="right">       1420.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        269.</td>
    <td align="right">       3023.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        952.</td>
    <td align="right">       4329.</td>
    <td align="right">29-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1652.</td>
    <td align="right">       6288.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        786.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         14.</td>
    <td align="right">        817.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2000.</td>
    <td align="right">       6288.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1485.</td>
    <td align="right">       5301.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1367.</td>
    <td align="right">       4918.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1016.</td>
    <td align="right">       5106.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        732.</td>
    <td align="right">       3806.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        367.</td>
    <td align="right">       2504.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        173.</td>
    <td align="right">       2050.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         15.</td>
    <td align="right">        790.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         16.</td>
    <td align="right">       1107.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         29.</td>
    <td align="right">       1265.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        177.</td>
    <td align="right">       2685.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        668.</td>
    <td align="right">       3963.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1203.</td>
    <td align="right">       5909.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        600.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">        790.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1485.</td>
    <td align="right">       5909.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1486.</td>
    <td align="right">       5303.</td>
    <td align="right">21-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1368.</td>
    <td align="right">       4922.</td>
    <td align="right">21-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1016.</td>
    <td align="right">       5109.</td>
    <td align="right">22-MAR-03:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        735.</td>
    <td align="right">       3811.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        369.</td>
    <td align="right">       2508.</td>
    <td align="right">20-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        175.</td>
    <td align="right">       2056.</td>
    <td align="right">02-JUN-04:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         15.</td>
    <td align="right">        793.</td>
    <td align="right">02-JUL-04:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         16.</td>
    <td align="right">       1108.</td>
    <td align="right">06-AUG-03:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         29.</td>
    <td align="right">       1270.</td>
    <td align="right">21-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        177.</td>
    <td align="right">       2687.</td>
    <td align="right">27-OCT-05:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        668.</td>
    <td align="right">       3964.</td>
    <td align="right">28-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1204.</td>
    <td align="right">       5912.</td>
    <td align="right">12-DEC-05:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        601.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">        793.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1486.</td>
    <td align="right">       5912.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         23.</td>
    <td align="right">        623.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         29.</td>
    <td align="right">        775.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         24.</td>
    <td align="right">        498.</td>
    <td align="right">31-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         33.</td>
    <td align="right">        680.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         43.</td>
    <td align="right">        570.</td>
    <td align="right">29-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         53.</td>
    <td align="right">        537.</td>
    <td align="right">30-JUN-16:18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        158.</td>
    <td align="right">        806.</td>
    <td align="right">10-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        222.</td>
    <td align="right">       1053.</td>
    <td align="right">08-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        217.</td>
    <td align="right">       1429.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        129.</td>
    <td align="right">        956.</td>
    <td align="right">05-OCT-14:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">        818.</td>
    <td align="right">20-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         41.</td>
    <td align="right">        807.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         23.</td>
    <td align="right">        498.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        222.</td>
    <td align="right">       1429.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">        143.</td>
    <td align="right">26-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          2.</td>
    <td align="right">        285.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        215.</td>
    <td align="right">31-MAR-16:18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          7.</td>
    <td align="right">        486.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         28.</td>
    <td align="right">        528.</td>
    <td align="right">29-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         42.</td>
    <td align="right">        545.</td>
    <td align="right">30-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        136.</td>
    <td align="right">        798.</td>
    <td align="right">10-JUL-16:25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        155.</td>
    <td align="right">        959.</td>
    <td align="right">08-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        120.</td>
    <td align="right">        857.</td>
    <td align="right">25-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         26.</td>
    <td align="right">        470.</td>
    <td align="right">05-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          2.</td>
    <td align="right">        168.</td>
    <td align="right">20-NOV-14:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         92.</td>
    <td align="right">19-DEC-14:20</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         92.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        155.</td>
    <td align="right">        959.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         86.</td>
    <td align="right">       1048.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         87.</td>
    <td align="right">       1102.</td>
    <td align="right">13-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        103.</td>
    <td align="right">        960.</td>
    <td align="right">31-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        107.</td>
    <td align="right">        944.</td>
    <td align="right">13-APR-12:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        122.</td>
    <td align="right">        975.</td>
    <td align="right">30-MAY-08:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        142.</td>
    <td align="right">        888.</td>
    <td align="right">30-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        191.</td>
    <td align="right">       1380.</td>
    <td align="right">10-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        266.</td>
    <td align="right">       1445.</td>
    <td align="right">09-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        221.</td>
    <td align="right">       1677.</td>
    <td align="right">25-SEP-12:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        190.</td>
    <td align="right">       1361.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        143.</td>
    <td align="right">       1111.</td>
    <td align="right">20-NOV-13:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        109.</td>
    <td align="right">       1176.</td>
    <td align="right">19-DEC-13:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        148.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         86.</td>
    <td align="right">        888.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        266.</td>
    <td align="right">       1677.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         99.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">        183.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          1.</td>
    <td align="right">        188.</td>
    <td align="right">31-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          5.</td>
    <td align="right">        249.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         15.</td>
    <td align="right">        621.</td>
    <td align="right">30-MAY-08:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         22.</td>
    <td align="right">        437.</td>
    <td align="right">28-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        126.</td>
    <td align="right">        722.</td>
    <td align="right">29-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        157.</td>
    <td align="right">        770.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        110.</td>
    <td align="right">        855.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         19.</td>
    <td align="right">        530.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          1.</td>
    <td align="right">         78.</td>
    <td align="right">10-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         73.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         38.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         73.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        157.</td>
    <td align="right">        855.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         87.</td>
    <td align="right">11-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">        199.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          9.</td>
    <td align="right">        217.</td>
    <td align="right">30-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         83.</td>
    <td align="right">        396.</td>
    <td align="right">10-JUL-17:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        102.</td>
    <td align="right">        467.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         80.</td>
    <td align="right">        520.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          9.</td>
    <td align="right">        286.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        102.</td>
    <td align="right">        520.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         83.</td>
    <td align="right">11-APR-17:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          5.</td>
    <td align="right">        204.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          9.</td>
    <td align="right">        212.</td>
    <td align="right">30-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         83.</td>
    <td align="right">        393.</td>
    <td align="right">29-JUL-10:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        101.</td>
    <td align="right">        449.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         79.</td>
    <td align="right">        500.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          9.</td>
    <td align="right">        292.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        101.</td>
    <td align="right">        500.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         23.</td>
    <td align="right">        518.</td>
    <td align="right">26-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         25.</td>
    <td align="right">        540.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         15.</td>
    <td align="right">        333.</td>
    <td align="right">03-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">        342.</td>
    <td align="right">13-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         13.</td>
    <td align="right">        362.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         18.</td>
    <td align="right">        248.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        109.</td>
    <td align="right">        467.</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        175.</td>
    <td align="right">        729.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        184.</td>
    <td align="right">        941.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        120.</td>
    <td align="right">        744.</td>
    <td align="right">05-OCT-12:50</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         60.</td>
    <td align="right">        680.</td>
    <td align="right">20-NOV-12:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         40.</td>
    <td align="right">        683.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         67.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         13.</td>
    <td align="right">        248.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        184.</td>
    <td align="right">        941.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         25.</td>
    <td align="right">        536.</td>
    <td align="right">26-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         27.</td>
    <td align="right">        556.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         17.</td>
    <td align="right">        347.</td>
    <td align="right">03-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         20.</td>
    <td align="right">        363.</td>
    <td align="right">13-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         15.</td>
    <td align="right">        384.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         22.</td>
    <td align="right">        269.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        118.</td>
    <td align="right">        494.</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        187.</td>
    <td align="right">        749.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        196.</td>
    <td align="right">        967.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        127.</td>
    <td align="right">        763.</td>
    <td align="right">05-OCT-12:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         63.</td>
    <td align="right">        693.</td>
    <td align="right">20-NOV-12:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         42.</td>
    <td align="right">        700.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         72.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">        269.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        196.</td>
    <td align="right">        967.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        116.</td>
    <td align="right">       1926.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        138.</td>
    <td align="right">       2241.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        133.</td>
    <td align="right">       1621.</td>
    <td align="right">31-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        198.</td>
    <td align="right">       2083.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        255.</td>
    <td align="right">       1763.</td>
    <td align="right">29-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        298.</td>
    <td align="right">       1603.</td>
    <td align="right">30-JUN-16:18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        506.</td>
    <td align="right">       1963.</td>
    <td align="right">10-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        626.</td>
    <td align="right">       2414.</td>
    <td align="right">08-AUG-16:25</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        611.</td>
    <td align="right">       3221.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        437.</td>
    <td align="right">       2412.</td>
    <td align="right">05-OCT-14:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        270.</td>
    <td align="right">       2274.</td>
    <td align="right">20-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        178.</td>
    <td align="right">       2376.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        315.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        116.</td>
    <td align="right">       1603.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        626.</td>
    <td align="right">       3221.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          9.</td>
    <td align="right">        710.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         13.</td>
    <td align="right">        984.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         20.</td>
    <td align="right">        892.</td>
    <td align="right">31-MAR-16:18</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         78.</td>
    <td align="right">       1610.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        198.</td>
    <td align="right">       1662.</td>
    <td align="right">29-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        269.</td>
    <td align="right">       1623.</td>
    <td align="right">30-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        462.</td>
    <td align="right">       1946.</td>
    <td align="right">10-JUL-16:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        472.</td>
    <td align="right">       2242.</td>
    <td align="right">08-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        375.</td>
    <td align="right">       2011.</td>
    <td align="right">25-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        142.</td>
    <td align="right">       1289.</td>
    <td align="right">05-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         25.</td>
    <td align="right">        766.</td>
    <td align="right">10-NOV-14:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         10.</td>
    <td align="right">        593.</td>
    <td align="right">19-DEC-13:30</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        174.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          9.</td>
    <td align="right">        593.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        472.</td>
    <td align="right">       2242.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        112.</td>
    <td align="right">       1900.</td>
    <td align="right">26-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        129.</td>
    <td align="right">       2039.</td>
    <td align="right">13-FEB-11:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        125.</td>
    <td align="right">       1662.</td>
    <td align="right">31-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        187.</td>
    <td align="right">       1703.</td>
    <td align="right">13-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        213.</td>
    <td align="right">       1880.</td>
    <td align="right">28-MAY-09:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        240.</td>
    <td align="right">       1464.</td>
    <td align="right">30-JUN-10:50</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        489.</td>
    <td align="right">       1889.</td>
    <td align="right">29-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        639.</td>
    <td align="right">       2570.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        591.</td>
    <td align="right">       2872.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        420.</td>
    <td align="right">       2416.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        264.</td>
    <td align="right">       2163.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        175.</td>
    <td align="right">       2307.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        300.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        112.</td>
    <td align="right">       1464.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        639.</td>
    <td align="right">       2872.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">        619.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">        789.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         18.</td>
    <td align="right">        842.</td>
    <td align="right">31-MAR-10:39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         69.</td>
    <td align="right">       1038.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        152.</td>
    <td align="right">       1800.</td>
    <td align="right">30-MAY-08:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        210.</td>
    <td align="right">       1416.</td>
    <td align="right">28-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        442.</td>
    <td align="right">       1777.</td>
    <td align="right">29-JUL-09:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        482.</td>
    <td align="right">       1905.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        355.</td>
    <td align="right">       2119.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        122.</td>
    <td align="right">       1424.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         19.</td>
    <td align="right">        614.</td>
    <td align="right">10-NOV-10:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          9.</td>
    <td align="right">        596.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        159.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">        596.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        482.</td>
    <td align="right">       2119.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">        427.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">        549.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         10.</td>
    <td align="right">        394.</td>
    <td align="right">30-MAR-12:39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         50.</td>
    <td align="right">        822.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        149.</td>
    <td align="right">       1001.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        217.</td>
    <td align="right">        898.</td>
    <td align="right">30-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        377.</td>
    <td align="right">       1107.</td>
    <td align="right">10-JUL-17:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        384.</td>
    <td align="right">       1228.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        318.</td>
    <td align="right">       1486.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        141.</td>
    <td align="right">        893.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         22.</td>
    <td align="right">        383.</td>
    <td align="right">08-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">        408.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        142.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">        383.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        384.</td>
    <td align="right">       1486.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">        428.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">        551.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         10.</td>
    <td align="right">        401.</td>
    <td align="right">30-MAR-12:39</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         50.</td>
    <td align="right">        816.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        148.</td>
    <td align="right">       1013.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        214.</td>
    <td align="right">        889.</td>
    <td align="right">30-JUN-17:19</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        376.</td>
    <td align="right">       1099.</td>
    <td align="right">10-JUL-17:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        384.</td>
    <td align="right">       1256.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        317.</td>
    <td align="right">       1453.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        141.</td>
    <td align="right">        904.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         22.</td>
    <td align="right">        387.</td>
    <td align="right">08-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">        415.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        141.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          6.</td>
    <td align="right">        387.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        384.</td>
    <td align="right">       1453.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        153.</td>
    <td align="right">       1742.</td>
    <td align="right">26-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        166.</td>
    <td align="right">       1781.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        150.</td>
    <td align="right">       1271.</td>
    <td align="right">03-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        186.</td>
    <td align="right">       1311.</td>
    <td align="right">13-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        216.</td>
    <td align="right">       1322.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        250.</td>
    <td align="right">       1004.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        427.</td>
    <td align="right">       1208.</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        551.</td>
    <td align="right">       1749.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        570.</td>
    <td align="right">       2290.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        468.</td>
    <td align="right">       1918.</td>
    <td align="right">05-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        328.</td>
    <td align="right">       1956.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        222.</td>
    <td align="right">       1965.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        308.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        150.</td>
    <td align="right">       1004.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        570.</td>
    <td align="right">       2290.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        153.</td>
    <td align="right">       1744.</td>
    <td align="right">26-JAN-12:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        166.</td>
    <td align="right">       1781.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        151.</td>
    <td align="right">       1269.</td>
    <td align="right">03-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        186.</td>
    <td align="right">       1321.</td>
    <td align="right">13-APR-11:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        214.</td>
    <td align="right">       1330.</td>
    <td align="right">29-MAY-11:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        247.</td>
    <td align="right">       1009.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        425.</td>
    <td align="right">       1217.</td>
    <td align="right">29-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        551.</td>
    <td align="right">       1756.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        570.</td>
    <td align="right">       2295.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        467.</td>
    <td align="right">       1922.</td>
    <td align="right">05-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        328.</td>
    <td align="right">       1960.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        223.</td>
    <td align="right">       1969.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        308.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        151.</td>
    <td align="right">       1009.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        570.</td>
    <td align="right">       2295.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         36.</td>
    <td align="right">       1179.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         46.</td>
    <td align="right">       1479.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         50.</td>
    <td align="right">       1105.</td>
    <td align="right">31-MAR-14:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         78.</td>
    <td align="right">       1583.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        116.</td>
    <td align="right">       1459.</td>
    <td align="right">29-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        130.</td>
    <td align="right">       1169.</td>
    <td align="right">30-JUN-16:18</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        247.</td>
    <td align="right">       1494.</td>
    <td align="right">10-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        315.</td>
    <td align="right">       1956.</td>
    <td align="right">08-AUG-15:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        277.</td>
    <td align="right">       2261.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        156.</td>
    <td align="right">       1671.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         92.</td>
    <td align="right">       1486.</td>
    <td align="right">20-NOV-13:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         64.</td>
    <td align="right">       1427.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        135.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         36.</td>
    <td align="right">       1105.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        315.</td>
    <td align="right">       2261.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          7.</td>
    <td align="right">        612.</td>
    <td align="right">26-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         10.</td>
    <td align="right">        867.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         15.</td>
    <td align="right">        712.</td>
    <td align="right">31-MAR-15:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         38.</td>
    <td align="right">       1336.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         94.</td>
    <td align="right">       1320.</td>
    <td align="right">29-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        118.</td>
    <td align="right">       1175.</td>
    <td align="right">30-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        225.</td>
    <td align="right">       1481.</td>
    <td align="right">10-JUL-16:25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        243.</td>
    <td align="right">       1785.</td>
    <td align="right">08-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        175.</td>
    <td align="right">       1620.</td>
    <td align="right">24-SEP-14:39</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         44.</td>
    <td align="right">       1028.</td>
    <td align="right">05-OCT-14:39</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         12.</td>
    <td align="right">        633.</td>
    <td align="right">20-NOV-14:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          8.</td>
    <td align="right">        494.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         83.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">        494.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        243.</td>
    <td align="right">       1785.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         33.</td>
    <td align="right">       1130.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         40.</td>
    <td align="right">       1344.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         44.</td>
    <td align="right">        981.</td>
    <td align="right">31-MAR-11:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         69.</td>
    <td align="right">       1231.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         92.</td>
    <td align="right">       1413.</td>
    <td align="right">29-MAY-12:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        103.</td>
    <td align="right">       1042.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        235.</td>
    <td align="right">       1301.</td>
    <td align="right">29-JUL-10:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        321.</td>
    <td align="right">       1879.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        267.</td>
    <td align="right">       2185.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        147.</td>
    <td align="right">       1525.</td>
    <td align="right">05-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         85.</td>
    <td align="right">       1426.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         60.</td>
    <td align="right">       1401.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        125.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         33.</td>
    <td align="right">        981.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        321.</td>
    <td align="right">       2185.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          5.</td>
    <td align="right">        564.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">        757.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         13.</td>
    <td align="right">        532.</td>
    <td align="right">31-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         29.</td>
    <td align="right">       1010.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         68.</td>
    <td align="right">       1243.</td>
    <td align="right">29-MAY-13:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         90.</td>
    <td align="right">        920.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        214.</td>
    <td align="right">       1241.</td>
    <td align="right">29-JUL-10:50</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        249.</td>
    <td align="right">       1705.</td>
    <td align="right">08-AUG-09:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        162.</td>
    <td align="right">       1891.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         33.</td>
    <td align="right">        924.</td>
    <td align="right">19-OCT-10:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          9.</td>
    <td align="right">        532.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          6.</td>
    <td align="right">        492.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         74.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">        492.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        249.</td>
    <td align="right">       1891.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">        410.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">        561.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          6.</td>
    <td align="right">        379.</td>
    <td align="right">31-MAR-15:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">        831.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         47.</td>
    <td align="right">        991.</td>
    <td align="right">29-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         66.</td>
    <td align="right">        741.</td>
    <td align="right">30-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        158.</td>
    <td align="right">       1001.</td>
    <td align="right">10-JUL-16:25</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        174.</td>
    <td align="right">       1278.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        118.</td>
    <td align="right">       1302.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         19.</td>
    <td align="right">        622.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          5.</td>
    <td align="right">        373.</td>
    <td align="right">20-NOV-13:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        341.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         52.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        341.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        174.</td>
    <td align="right">       1302.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          3.</td>
    <td align="right">        411.</td>
    <td align="right">26-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">        563.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          7.</td>
    <td align="right">        382.</td>
    <td align="right">31-MAR-14:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         17.</td>
    <td align="right">        827.</td>
    <td align="right">11-APR-16:25</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         47.</td>
    <td align="right">        996.</td>
    <td align="right">29-MAY-13:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         66.</td>
    <td align="right">        737.</td>
    <td align="right">30-JUN-16:24</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        159.</td>
    <td align="right">        996.</td>
    <td align="right">10-JUL-16:18</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        175.</td>
    <td align="right">       1284.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        118.</td>
    <td align="right">       1314.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         19.</td>
    <td align="right">        625.</td>
    <td align="right">05-OCT-14:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          5.</td>
    <td align="right">        376.</td>
    <td align="right">20-NOV-13:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        345.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         52.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        345.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        175.</td>
    <td align="right">       1314.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         30.</td>
    <td align="right">        980.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         35.</td>
    <td align="right">       1158.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         34.</td>
    <td align="right">        828.</td>
    <td align="right">31-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         51.</td>
    <td align="right">       1072.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         68.</td>
    <td align="right">       1154.</td>
    <td align="right">29-MAY-13:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         78.</td>
    <td align="right">        809.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        180.</td>
    <td align="right">       1045.</td>
    <td align="right">10-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        248.</td>
    <td align="right">       1596.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        224.</td>
    <td align="right">       1925.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        127.</td>
    <td align="right">       1324.</td>
    <td align="right">05-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         77.</td>
    <td align="right">       1272.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         55.</td>
    <td align="right">       1253.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         30.</td>
    <td align="right">        809.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        248.</td>
    <td align="right">       1925.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         30.</td>
    <td align="right">        982.</td>
    <td align="right">26-JAN-13:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         36.</td>
    <td align="right">       1159.</td>
    <td align="right">12-FEB-13:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         35.</td>
    <td align="right">        831.</td>
    <td align="right">31-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         52.</td>
    <td align="right">       1068.</td>
    <td align="right">11-APR-16:18</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         68.</td>
    <td align="right">       1160.</td>
    <td align="right">29-MAY-13:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         78.</td>
    <td align="right">        816.</td>
    <td align="right">28-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        180.</td>
    <td align="right">       1044.</td>
    <td align="right">10-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        249.</td>
    <td align="right">       1601.</td>
    <td align="right">08-AUG-12:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        224.</td>
    <td align="right">       1925.</td>
    <td align="right">24-SEP-10:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        127.</td>
    <td align="right">       1329.</td>
    <td align="right">05-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         78.</td>
    <td align="right">       1275.</td>
    <td align="right">20-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         55.</td>
    <td align="right">       1257.</td>
    <td align="right">19-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        101.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         30.</td>
    <td align="right">        816.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        249.</td>
    <td align="right">       1925.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> G CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> M CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> T CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:18:29</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
