<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Midrise Apartment Reference Bldg Pre-1980 Constr. v1.3_5.0 SAN_FRANCISCO CA USA TMY2-23234 WMO#=724940
  2010-09-10
  19:21:32 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 5.0.0.035, 9/10/2010 7:20 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Midrise Apartment Reference Bldg Pre-1980 Constr. v1.3_5.0</b></p>
<p>Environment: <b>SAN_FRANCISCO CA USA TMY2-23234 WMO#=724940</b></p>
<p>Simulation Timestamp: <b>2010-09-10
  19:21:32</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1892.71</td>
    <td align="right">      603.81</td>
    <td align="right">      603.81</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1892.71</td>
    <td align="right">      603.81</td>
    <td align="right">      603.81</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3769.00</td>
    <td align="right">     1202.39</td>
    <td align="right">     1202.39</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3769.00</td>
    <td align="right">     1202.39</td>
    <td align="right">     1202.39</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.095</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.740</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3134.59</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.03</td>
    <td align="right">      763.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       29.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      101.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      448.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       41.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      279.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      849.81</td>
    <td align="right">     1042.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.03</td>
    <td align="right">      763.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       29.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      229.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      101.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      323.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Elevators</td>
    <td align="right">      124.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Unitary Fans</td>
    <td align="right">       41.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      279.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1875.51</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       22.76</td>
    <td align="right">      332.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      271.11</td>
    <td align="right">      332.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      105.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">       22.76</td>
    <td align="right">      332.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      142.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      271.11</td>
    <td align="right">      332.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.60</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      849.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      849.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      849.81</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      849.81</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     1875.51</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Time Cooling Setpoint Not Met</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     2710.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>HEATING PART LOAD PERFORMANCE</b></p> |
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</a>    |   
<a href="#HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</a>    |   
<p><b>COOLING PART LOAD PERFORMANCE</b></p> |
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</a>    |   
<a href="#COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</a>    |   
<p><b>FAN PART LOAD PERFORMANCE</b></p> |
<a href="#FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN">G CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN">M CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN">T CORRIDOR UNIT HEATERFAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FANPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZONE AIR RELATIVE HUMIDITY</b></p> |
<a href="#ZONEAIRRELATIVEHUMIDITY::GSWAPARTMENT">G SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNWAPARTMENT">G NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::OFFICE">OFFICE</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GNEAPARTMENT">G NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN1APARTMENT">G N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GN2APARTMENT">G N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS1APARTMENT">G S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GS2APARTMENT">G S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSWAPARTMENT">M SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNWAPARTMENT">M NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MSEAPARTMENT">M SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MNEAPARTMENT">M NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN1APARTMENT">M N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MN2APARTMENT">M N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS1APARTMENT">M S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MS2APARTMENT">M S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSWAPARTMENT">T SW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNWAPARTMENT">T NW APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TSEAPARTMENT">T SE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TNEAPARTMENT">T NE APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN1APARTMENT">T N1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TN2APARTMENT">T N2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS1APARTMENT">T S1 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TS2APARTMENT">T S2 APARTMENT</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::TCORRIDOR">T CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::GCORRIDOR">G CORRIDOR</a>   |  
<a href="#ZONEAIRRELATIVEHUMIDITY::MCORRIDOR">M CORRIDOR</a>   |  
<p><b>AIRLOOPHVAC ACTUAL OUTDOOR AIR FRACTION</b></p> |
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:01">SPLITSYSTEMAC:01</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:02">SPLITSYSTEMAC:02</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:03">SPLITSYSTEMAC:03</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:04">SPLITSYSTEMAC:04</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:05">SPLITSYSTEMAC:05</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:06">SPLITSYSTEMAC:06</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:07">SPLITSYSTEMAC:07</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:08">SPLITSYSTEMAC:08</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:09">SPLITSYSTEMAC:09</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:10">SPLITSYSTEMAC:10</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:11">SPLITSYSTEMAC:11</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:12">SPLITSYSTEMAC:12</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:13">SPLITSYSTEMAC:13</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:14">SPLITSYSTEMAC:14</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:15">SPLITSYSTEMAC:15</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:16">SPLITSYSTEMAC:16</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:17">SPLITSYSTEMAC:17</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:18">SPLITSYSTEMAC:18</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:19">SPLITSYSTEMAC:19</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:20">SPLITSYSTEMAC:20</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:21">SPLITSYSTEMAC:21</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:22">SPLITSYSTEMAC:22</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:23">SPLITSYSTEMAC:23</a>   |  
<a href="#AIRLOOPHVACACTUALOUTDOORAIRFRACTION::SPLITSYSTEMAC:24">SPLITSYSTEMAC:24</a>   |  
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PGE_E-19_MEDIUMGENERALTOUDEMANDSERVICE">PGE_E-19_MEDIUMGENERALTOUDEMANDSERVICE</a>   |  
<a href="#TariffReport::PGE_A-10MEDIUMGENERALDEMANDSERVICE">PGE_A-10MEDIUMGENERALDEMANDSERVICE</a>   |  
<a href="#TariffReport::PGE_A-1SMALLGENERALSERVICE">PGE_A-1SMALLGENERALSERVICE</a>   |  
<a href="#TariffReport::CA_EIAMONTHLYRATEGAS">CA_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 5.0.0.035, 9/10/2010 7:20 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">SAN_FRANCISCO CA USA TMY2-23234 WMO#=724940</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       37.62</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -122.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        5.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1542.01</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
    <td align="right">      564.78</td>
    <td align="right">      206.22</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      231.09</td>
    <td align="right">       83.23</td>
    <td align="right">       33.42</td>
    <td align="right">       83.23</td>
    <td align="right">       31.21</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.99</td>
    <td align="right">       14.74</td>
    <td align="right">       16.20</td>
    <td align="right">       14.74</td>
    <td align="right">       15.13</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      783.65</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">     21.9500</td>
    <td align="right">       44.12</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        2.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       58.52</td>
    <td align="right">        8.55</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">       88.25</td>
    <td align="right">Yes</td>
    <td align="right">      268.96</td>
    <td align="right">        1.00</td>
    <td align="right">       35.30</td>
    <td align="right">        5.20</td>
    <td align="right">      3.8800</td>
    <td align="right">       35.30</td>
    <td align="right">      5.3800</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        1.00</td>
    <td align="right">       10.22</td>
    <td align="right">        4.43</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">    206.7379</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">       77.66</td>
    <td align="right">Yes</td>
    <td align="right">      236.69</td>
    <td align="right">        2.00</td>
    <td align="right">       10.22</td>
    <td align="right">        2.23</td>
    <td align="right">      9.9000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3134.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9553.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1542.01</td>
    <td align="right">      231.09</td>
    <td align="right">      4.9853</td>
    <td align="right">       39.43</td>
    <td align="right">     10.1804</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        3.20</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.40</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       25.70</td>
    <td align="right">        9.00</td>
    <td align="right">       18.40</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.80</td>
    <td align="right">      310.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">G SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NWA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR SEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR NEA</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR N2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S1A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">G GFLOOR S2A</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       88.25</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       46.45</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       46.45</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">M NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">M SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">M SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       70.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T WWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T SWALL SWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T WWALL NWA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T ROOF NWA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T EWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T SWALL SEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF SEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T EWALL NEA</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       23.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF NEA</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T NWALL N2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">T ROOF N2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S1A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S1A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T SWALL S2A</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       35.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">T ROOF S2A</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       88.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">T WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">T EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">T ROOF C</td>
    <td align="right">IEAD RES ROOF</td>
    <td align="right">        0.30</td>
    <td align="right">       0.569</td>
    <td align="right">       0.637</td>
    <td align="right">       77.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">G WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">        5.11</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">G EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">        5.11</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">G FLOOR C</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       77.66</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">M WWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       10.22</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">M EWALL C</td>
    <td align="right">STEEL FRAME RES EXT WALL</td>
    <td align="right">        0.22</td>
    <td align="right">       1.272</td>
    <td align="right">       1.571</td>
    <td align="right">       10.22</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">GWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">GWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">GWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">GWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        6.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">MWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">       10.40</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW2</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL SWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW1</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL SWA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW4</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL NWA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW6</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL NWA</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW7</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL SEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW3</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL SEA</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW5</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL NEA</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW8</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.34</td>
    <td align="right">        3.34</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL NEA</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">TWINDOW9</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL N1A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW10</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T NWALL N2A</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">TWINDOW11</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL S1A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW12</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        5.20</td>
    <td align="right">        5.20</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T SWALL S2A</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">TWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">TWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">T EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">GWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        1.11</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">EAST_DOOR</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        3.32</td>
    <td align="right">        3.32</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">G EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">MWINDOW13</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M WWALL C</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">MWINDOW14</td>
    <td align="right">WINDOW RES OPERABLE</td>
    <td align="right">        1.11</td>
    <td align="right">        2.23</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">M EWALL C</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      231.09</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.23</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      147.86</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4066.22</td>
    <td align="right">     3077.02</td>
    <td align="right">      989.20</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7609.08</td>
    <td align="right">     5760.40</td>
    <td align="right">     1848.68</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9797.92</td>
    <td align="right">     7460.54</td>
    <td align="right">     2337.38</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5996.56</td>
    <td align="right">     4453.43</td>
    <td align="right">     1543.13</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3432.67</td>
    <td align="right">     2527.47</td>
    <td align="right">      905.21</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3437.22</td>
    <td align="right">     2529.37</td>
    <td align="right">      907.85</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8647.57</td>
    <td align="right">     6579.32</td>
    <td align="right">     2068.25</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8652.55</td>
    <td align="right">     6583.33</td>
    <td align="right">     2069.23</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9573.83</td>
    <td align="right">     7405.54</td>
    <td align="right">     2168.28</td>
    <td align="right">        0.77</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6756.49</td>
    <td align="right">     5111.41</td>
    <td align="right">     1645.09</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6680.06</td>
    <td align="right">     5073.93</td>
    <td align="right">     1606.13</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3008.67</td>
    <td align="right">     2224.30</td>
    <td align="right">      784.37</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7077.23</td>
    <td align="right">     5248.68</td>
    <td align="right">     1828.54</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5856.95</td>
    <td align="right">     4318.34</td>
    <td align="right">     1538.61</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5858.14</td>
    <td align="right">     4318.83</td>
    <td align="right">     1539.31</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5728.09</td>
    <td align="right">     4345.98</td>
    <td align="right">     1382.11</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5728.78</td>
    <td align="right">     4346.47</td>
    <td align="right">     1382.31</td>
    <td align="right">        0.76</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5329.40</td>
    <td align="right">     4158.47</td>
    <td align="right">     1170.94</td>
    <td align="right">        0.78</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3148.56</td>
    <td align="right">     2283.57</td>
    <td align="right">      864.99</td>
    <td align="right">        0.73</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1894.02</td>
    <td align="right">     1356.94</td>
    <td align="right">      537.08</td>
    <td align="right">        0.72</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1908.96</td>
    <td align="right">     1363.36</td>
    <td align="right">      545.60</td>
    <td align="right">        0.71</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2691.34</td>
    <td align="right">     1992.43</td>
    <td align="right">      698.90</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2774.92</td>
    <td align="right">     2058.21</td>
    <td align="right">      716.71</td>
    <td align="right">        0.74</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14749.24</td>
    <td align="right">    11470.71</td>
    <td align="right">     3278.53</td>
    <td align="right">        0.78</td>
    <td align="right">        3.39</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rating (Net) Cooling Capacity [W]</td>
    <td align="right">SEER in SI Units [W/W]</td>
    <td align="right">SEER in IP Units [Btu/W-h]</td>
    <td align="right">EER in SI Units [W/W]</td>
    <td align="right">EER in IP Units [Btu/W-h]</td>
    <td align="right">IEER in SI Units [W/W]</td>
    <td align="right">IEER in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3897.5</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">3.12</td>
    <td align="right">10.63</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">7293.1</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">2.85</td>
    <td align="right">9.71</td>
    <td align="right">3.12</td>
    <td align="right">10.63</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9385.5</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">2.84</td>
    <td align="right">9.69</td>
    <td align="right">3.10</td>
    <td align="right">10.59</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5758.5</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">3.15</td>
    <td align="right">10.76</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3299.2</td>
    <td align="right">3.31</td>
    <td align="right">11.29</td>
    <td align="right">2.88</td>
    <td align="right">9.82</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3303.7</td>
    <td align="right">3.31</td>
    <td align="right">11.29</td>
    <td align="right">2.88</td>
    <td align="right">9.82</td>
    <td align="right">3.17</td>
    <td align="right">10.82</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8284.3</td>
    <td align="right">3.26</td>
    <td align="right">11.14</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">8289.0</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">3.11</td>
    <td align="right">10.60</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">9156.2</td>
    <td align="right">3.24</td>
    <td align="right">11.06</td>
    <td align="right">2.82</td>
    <td align="right">9.63</td>
    <td align="right">3.07</td>
    <td align="right">10.48</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6476.4</td>
    <td align="right">3.27</td>
    <td align="right">11.16</td>
    <td align="right">2.85</td>
    <td align="right">9.72</td>
    <td align="right">3.12</td>
    <td align="right">10.64</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6400.5</td>
    <td align="right">3.27</td>
    <td align="right">11.14</td>
    <td align="right">2.84</td>
    <td align="right">9.70</td>
    <td align="right">3.11</td>
    <td align="right">10.61</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2890.5</td>
    <td align="right">3.30</td>
    <td align="right">11.27</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">3.16</td>
    <td align="right">10.79</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">6797.2</td>
    <td align="right">3.30</td>
    <td align="right">11.26</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">3.16</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5628.4</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5629.6</td>
    <td align="right">3.31</td>
    <td align="right">11.28</td>
    <td align="right">2.88</td>
    <td align="right">9.81</td>
    <td align="right">3.17</td>
    <td align="right">10.81</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5489.0</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">2.84</td>
    <td align="right">9.71</td>
    <td align="right">3.11</td>
    <td align="right">10.62</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5489.7</td>
    <td align="right">3.27</td>
    <td align="right">11.15</td>
    <td align="right">2.84</td>
    <td align="right">9.71</td>
    <td align="right">3.11</td>
    <td align="right">10.62</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">5092.3</td>
    <td align="right">3.23</td>
    <td align="right">11.02</td>
    <td align="right">2.81</td>
    <td align="right">9.60</td>
    <td align="right">3.06</td>
    <td align="right">10.43</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">3030.5</td>
    <td align="right">3.33</td>
    <td align="right">11.36</td>
    <td align="right">2.89</td>
    <td align="right">9.87</td>
    <td align="right">3.20</td>
    <td align="right">10.92</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1825.1</td>
    <td align="right">3.35</td>
    <td align="right">11.42</td>
    <td align="right">2.91</td>
    <td align="right">9.92</td>
    <td align="right">3.23</td>
    <td align="right">11.01</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">1840.1</td>
    <td align="right">3.35</td>
    <td align="right">11.43</td>
    <td align="right">2.91</td>
    <td align="right">9.93</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2585.3</td>
    <td align="right">3.30</td>
    <td align="right">11.26</td>
    <td align="right">2.87</td>
    <td align="right">9.80</td>
    <td align="right">3.16</td>
    <td align="right">10.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">2665.1</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">3.16</td>
    <td align="right">10.77</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">14098.0</td>
    <td align="right">3.23</td>
    <td align="right">11.03</td>
    <td align="right">2.82</td>
    <td align="right">9.61</td>
    <td align="right">3.06</td>
    <td align="right">10.45</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      502.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4408.46</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8868.74</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8841.80</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8859.80</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5775.60</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5775.37</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5755.60</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5755.37</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9170.81</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9184.24</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9167.18</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4404.02</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     9180.63</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7660.41</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7660.33</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7646.23</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     7646.15</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     5733.84</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     4400.18</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2950.25</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2950.17</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     2955.60</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     3050.94</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">     8850.80</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.56</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.22</td>
    <td align="right">      252.43</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.41</td>
    <td align="right">      472.82</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.53</td>
    <td align="right">      617.05</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      356.19</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.17</td>
    <td align="right">      199.73</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.17</td>
    <td align="right">      199.72</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.47</td>
    <td align="right">      543.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.47</td>
    <td align="right">      543.95</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.54</td>
    <td align="right">      624.97</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      419.17</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      418.30</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.15</td>
    <td align="right">      176.78</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.36</td>
    <td align="right">      418.98</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      341.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.29</td>
    <td align="right">      341.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      357.76</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      357.80</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.31</td>
    <td align="right">      354.77</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.15</td>
    <td align="right">      176.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      103.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.09</td>
    <td align="right">      103.03</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      158.66</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.54</td>
    <td align="right">      622.00</td>
    <td align="right">        0.14</td>
    <td align="right">      164.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        0.84</td>
    <td align="right">      957.21</td>
    <td align="right">        1.00</td>
    <td align="right">Unitary Fans</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.00</td>
    <td align="right">   211500.00</td>
    <td align="right">        0.78</td>
    <td align="right">      673.76</td>
    <td align="right">        0.54</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     3420.96</td>
    <td align="right">       0.164</td>
    <td align="right">       0.218</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:40:00</td>
    <td align="right">       25.34</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     1810.50</td>
    <td align="right">       0.087</td>
    <td align="right">       0.115</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 17:00:00</td>
    <td align="right">       24.44</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     4808.34</td>
    <td align="right">       0.230</td>
    <td align="right">       0.306</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:10:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      692.31</td>
    <td align="right">       0.033</td>
    <td align="right">       0.067</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 11:00:00</td>
    <td align="right">       23.63</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      257.75</td>
    <td align="right">       0.012</td>
    <td align="right">       0.067</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 18:10:00</td>
    <td align="right">       23.31</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      221.27</td>
    <td align="right">       0.011</td>
    <td align="right">       0.067</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 18:00:00</td>
    <td align="right">       23.54</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     2150.15</td>
    <td align="right">       0.103</td>
    <td align="right">       0.137</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 13:50:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     2227.01</td>
    <td align="right">       0.107</td>
    <td align="right">       0.142</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 13:50:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">    10215.68</td>
    <td align="right">       0.632</td>
    <td align="right">       0.840</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:50:00</td>
    <td align="right">       25.25</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     6407.93</td>
    <td align="right">       0.306</td>
    <td align="right">       0.408</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 17:10:00</td>
    <td align="right">       24.29</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     8362.29</td>
    <td align="right">       0.400</td>
    <td align="right">       0.532</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 13:50:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     3638.63</td>
    <td align="right">       0.174</td>
    <td align="right">       0.231</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 11:00:00</td>
    <td align="right">       23.63</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     2533.91</td>
    <td align="right">       0.121</td>
    <td align="right">       0.161</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 18:00:00</td>
    <td align="right">       23.54</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     2431.47</td>
    <td align="right">       0.116</td>
    <td align="right">       0.155</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 18:00:00</td>
    <td align="right">       23.54</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     7367.08</td>
    <td align="right">       0.352</td>
    <td align="right">       0.469</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     7371.88</td>
    <td align="right">       0.353</td>
    <td align="right">       0.469</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:00:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     6549.90</td>
    <td align="right">       0.405</td>
    <td align="right">       0.539</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:50:00</td>
    <td align="right">       25.25</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     4411.12</td>
    <td align="right">       0.211</td>
    <td align="right">       0.281</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 16:50:00</td>
    <td align="right">       24.56</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     5392.85</td>
    <td align="right">       0.258</td>
    <td align="right">       0.343</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:40:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2803.31</td>
    <td align="right">       0.134</td>
    <td align="right">       0.178</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:30:00</td>
    <td align="right">       25.43</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2212.51</td>
    <td align="right">       0.106</td>
    <td align="right">       0.141</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:50:00</td>
    <td align="right">       25.25</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2207.17</td>
    <td align="right">       0.106</td>
    <td align="right">       0.140</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 15:50:00</td>
    <td align="right">       25.25</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     4848.12</td>
    <td align="right">       0.232</td>
    <td align="right">       0.308</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:50:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     4848.63</td>
    <td align="right">       0.232</td>
    <td align="right">       0.308</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">9/21 14:50:00</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.059</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.118</td>
    <td align="right">SAN_FRANCISCO ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.70</td>
    <td align="right">     0.01025</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">     3540.58</td>
    <td align="right">       0.115</td>
    <td align="right">       0.153</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">     3536.07</td>
    <td align="right">       0.115</td>
    <td align="right">       0.152</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">     5413.93</td>
    <td align="right">       0.173</td>
    <td align="right">       0.231</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">     3532.17</td>
    <td align="right">       0.114</td>
    <td align="right">       0.152</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">     2060.69</td>
    <td align="right">       0.067</td>
    <td align="right">       0.089</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">     2060.61</td>
    <td align="right">       0.067</td>
    <td align="right">       0.089</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">     2066.13</td>
    <td align="right">       0.067</td>
    <td align="right">       0.089</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">     2162.94</td>
    <td align="right">       0.070</td>
    <td align="right">       0.093</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:10:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     7115.54</td>
    <td align="right">       0.231</td>
    <td align="right">       0.307</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">     7133.75</td>
    <td align="right">       0.231</td>
    <td align="right">       0.307</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">     7106.41</td>
    <td align="right">       0.230</td>
    <td align="right">       0.306</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">     7124.67</td>
    <td align="right">       0.231</td>
    <td align="right">       0.307</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">     3994.65</td>
    <td align="right">       0.129</td>
    <td align="right">       0.172</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">     3994.42</td>
    <td align="right">       0.129</td>
    <td align="right">       0.172</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">     3974.35</td>
    <td align="right">       0.129</td>
    <td align="right">       0.171</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">     3974.11</td>
    <td align="right">       0.129</td>
    <td align="right">       0.171</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     8373.66</td>
    <td align="right">       0.271</td>
    <td align="right">       0.361</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     8387.29</td>
    <td align="right">       0.272</td>
    <td align="right">       0.361</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     8369.98</td>
    <td align="right">       0.271</td>
    <td align="right">       0.361</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     8383.62</td>
    <td align="right">       0.272</td>
    <td align="right">       0.361</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     6840.86</td>
    <td align="right">       0.222</td>
    <td align="right">       0.295</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     6840.78</td>
    <td align="right">       0.222</td>
    <td align="right">       0.295</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     6826.46</td>
    <td align="right">       0.221</td>
    <td align="right">       0.294</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     6826.39</td>
    <td align="right">       0.221</td>
    <td align="right">       0.294</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:00:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">      502.49</td>
    <td align="right">       0.013</td>
    <td align="right">       0.017</td>
    <td align="right">SAN_FRANCISCO ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 15:20:00</td>
    <td align="right">        3.20</td>
    <td align="right">     0.00476</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">        0.47</td>
    <td align="right">        0.47</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">        0.34</td>
    <td align="right">        0.34</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">        0.84</td>
    <td align="right">        0.84</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">      501.00</td>
    <td align="right">     7874.17</td>
    <td align="right">      410.17</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">      873.00</td>
    <td align="right">     8535.67</td>
    <td align="right">      866.00</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">      246.17</td>
    <td align="right">     1181.00</td>
    <td align="right">       29.67</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">      872.33</td>
    <td align="right">     8685.33</td>
    <td align="right">      869.17</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">      612.67</td>
    <td align="right">     8737.17</td>
    <td align="right">      612.67</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">      610.50</td>
    <td align="right">     8737.00</td>
    <td align="right">      610.50</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">      345.83</td>
    <td align="right">     8216.83</td>
    <td align="right">      316.83</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">      364.50</td>
    <td align="right">     8152.50</td>
    <td align="right">      328.50</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">     1095.67</td>
    <td align="right">     6646.83</td>
    <td align="right">      150.17</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">      809.00</td>
    <td align="right">     7709.33</td>
    <td align="right">      552.67</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">      942.67</td>
    <td align="right">     6597.67</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">      710.67</td>
    <td align="right">     7654.50</td>
    <td align="right">      574.50</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">      303.67</td>
    <td align="right">     7385.00</td>
    <td align="right">      193.17</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">      306.67</td>
    <td align="right">     7383.67</td>
    <td align="right">      194.83</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">      934.00</td>
    <td align="right">     5821.33</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">      932.00</td>
    <td align="right">     5822.00</td>
    <td align="right">       22.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">     2756.50</td>
    <td align="right">     7382.00</td>
    <td align="right">     1749.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">     2821.67</td>
    <td align="right">     7928.67</td>
    <td align="right">     2281.67</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">     2663.50</td>
    <td align="right">     7441.33</td>
    <td align="right">     1736.33</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">     2648.00</td>
    <td align="right">     7979.67</td>
    <td align="right">     2252.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">     2005.33</td>
    <td align="right">     8182.50</td>
    <td align="right">     1817.17</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">     2006.83</td>
    <td align="right">     8175.50</td>
    <td align="right">     1819.50</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">     2008.83</td>
    <td align="right">     7532.17</td>
    <td align="right">     1272.50</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">     2012.33</td>
    <td align="right">     7532.50</td>
    <td align="right">     1273.50</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     4036.17</td>
    <td align="right">     8739.50</td>
    <td align="right">     2710.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
  </tr>
  <tr>
    <td align="right">OFFICE</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
    <td align="right">        0.00</td>
    <td align="right">        3.83</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        7.17</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
    <td align="right">        0.00</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
    <td align="right">        0.00</td>
    <td align="right">       11.83</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
    <td align="right">        0.00</td>
    <td align="right">        5.50</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
    <td align="right">        0.00</td>
    <td align="right">        9.17</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        7.33</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
    <td align="right">        0.00</td>
    <td align="right">        7.67</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">       15.33</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">G SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.217627</td>
  </tr>
  <tr>
    <td align="right">G NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.152410</td>
  </tr>
  <tr>
    <td align="right">OFFICE DIRECT AIR</td>
    <td align="right">    0.305865</td>
  </tr>
  <tr>
    <td align="right">G NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.152242</td>
  </tr>
  <tr>
    <td align="right">G N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.088830</td>
  </tr>
  <tr>
    <td align="right">G N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.088826</td>
  </tr>
  <tr>
    <td align="right">G S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.136784</td>
  </tr>
  <tr>
    <td align="right">G S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.141673</td>
  </tr>
  <tr>
    <td align="right">M SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.840255</td>
  </tr>
  <tr>
    <td align="right">M NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.407638</td>
  </tr>
  <tr>
    <td align="right">M SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.531981</td>
  </tr>
  <tr>
    <td align="right">M NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.307083</td>
  </tr>
  <tr>
    <td align="right">M N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.172196</td>
  </tr>
  <tr>
    <td align="right">M N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.172186</td>
  </tr>
  <tr>
    <td align="right">M S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.468652</td>
  </tr>
  <tr>
    <td align="right">M S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.468958</td>
  </tr>
  <tr>
    <td align="right">T SW APARTMENT DIRECT AIR</td>
    <td align="right">    0.538814</td>
  </tr>
  <tr>
    <td align="right">T NW APARTMENT DIRECT AIR</td>
    <td align="right">    0.361380</td>
  </tr>
  <tr>
    <td align="right">T SE APARTMENT DIRECT AIR</td>
    <td align="right">    0.360634</td>
  </tr>
  <tr>
    <td align="right">T NE APARTMENT DIRECT AIR</td>
    <td align="right">    0.361222</td>
  </tr>
  <tr>
    <td align="right">T N1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.294774</td>
  </tr>
  <tr>
    <td align="right">T N2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.294770</td>
  </tr>
  <tr>
    <td align="right">T S1 APARTMENT DIRECT AIR</td>
    <td align="right">    0.308441</td>
  </tr>
  <tr>
    <td align="right">T S2 APARTMENT DIRECT AIR</td>
    <td align="right">    0.308474</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER</td>
    <td align="right">    0.016778</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.016778</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">T CORRIDOR UNIT HEATER COIL</td>
    <td align="right">      502.49</td>
  </tr>
  <tr>
    <td align="right">G CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">M CORRIDOR UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.217627</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.407638</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.531981</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.307083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.172196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.172186</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.468652</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.468958</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.538814</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361380</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.360634</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.152410</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.361222</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.294774</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.294770</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.308441</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.308474</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.305865</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.152242</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.088830</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.088826</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.136784</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.141673</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09 AIR LOOP MAIN BRANCH</td>
    <td align="right">    0.840255</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01</td>
    <td align="right">    0.217627</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10</td>
    <td align="right">    0.407638</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11</td>
    <td align="right">    0.531981</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12</td>
    <td align="right">    0.307083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13</td>
    <td align="right">    0.172196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14</td>
    <td align="right">    0.172186</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15</td>
    <td align="right">    0.468652</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16</td>
    <td align="right">    0.468958</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17</td>
    <td align="right">    0.538814</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18</td>
    <td align="right">    0.361380</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19</td>
    <td align="right">    0.360634</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02</td>
    <td align="right">    0.152410</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20</td>
    <td align="right">    0.361222</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21</td>
    <td align="right">    0.294774</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22</td>
    <td align="right">    0.294770</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23</td>
    <td align="right">    0.308441</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24</td>
    <td align="right">    0.308474</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03</td>
    <td align="right">    0.305865</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04</td>
    <td align="right">    0.152242</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05</td>
    <td align="right">    0.088830</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06</td>
    <td align="right">    0.088826</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07</td>
    <td align="right">    0.136784</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08</td>
    <td align="right">    0.141673</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09</td>
    <td align="right">    0.840255</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_OA_CONTROLLER</td>
    <td align="right">    0.217627</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_OA_CONTROLLER</td>
    <td align="right">    0.407638</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_OA_CONTROLLER</td>
    <td align="right">    0.531981</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_OA_CONTROLLER</td>
    <td align="right">    0.307083</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_OA_CONTROLLER</td>
    <td align="right">    0.172196</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_OA_CONTROLLER</td>
    <td align="right">    0.172186</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_OA_CONTROLLER</td>
    <td align="right">    0.468652</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_OA_CONTROLLER</td>
    <td align="right">    0.468958</td>
    <td align="right">    0.084960</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_OA_CONTROLLER</td>
    <td align="right">    0.538814</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_OA_CONTROLLER</td>
    <td align="right">    0.361380</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_OA_CONTROLLER</td>
    <td align="right">    0.360634</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_OA_CONTROLLER</td>
    <td align="right">    0.152410</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_OA_CONTROLLER</td>
    <td align="right">    0.361222</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_OA_CONTROLLER</td>
    <td align="right">    0.294774</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_OA_CONTROLLER</td>
    <td align="right">    0.294770</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_OA_CONTROLLER</td>
    <td align="right">    0.308441</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_OA_CONTROLLER</td>
    <td align="right">    0.308474</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_OA_CONTROLLER</td>
    <td align="right">    0.305865</td>
    <td align="right">    0.020000</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_OA_CONTROLLER</td>
    <td align="right">    0.152242</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_OA_CONTROLLER</td>
    <td align="right">    0.088830</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_OA_CONTROLLER</td>
    <td align="right">    0.088826</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_OA_CONTROLLER</td>
    <td align="right">    0.136784</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_OA_CONTROLLER</td>
    <td align="right">    0.141673</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_OA_CONTROLLER</td>
    <td align="right">    0.840255</td>
    <td align="right">    0.084960</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.217627</td>
    <td align="right">     4066.22</td>
    <td align="right">    0.756727</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.407638</td>
    <td align="right">     7609.08</td>
    <td align="right">    0.757043</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.531981</td>
    <td align="right">     9797.92</td>
    <td align="right">    0.761441</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.307083</td>
    <td align="right">     5996.56</td>
    <td align="right">    0.742663</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.172196</td>
    <td align="right">     3432.67</td>
    <td align="right">    0.736297</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.172186</td>
    <td align="right">     3437.22</td>
    <td align="right">    0.735875</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.468652</td>
    <td align="right">     8647.57</td>
    <td align="right">    0.760829</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.468958</td>
    <td align="right">     8652.55</td>
    <td align="right">    0.760854</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.538814</td>
    <td align="right">     9573.83</td>
    <td align="right">    0.773520</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361380</td>
    <td align="right">     6756.49</td>
    <td align="right">    0.756518</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.360634</td>
    <td align="right">     6680.06</td>
    <td align="right">    0.759563</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.152410</td>
    <td align="right">     3008.67</td>
    <td align="right">    0.739298</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.361222</td>
    <td align="right">     7077.23</td>
    <td align="right">    0.741630</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.294774</td>
    <td align="right">     5856.95</td>
    <td align="right">    0.737301</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.294770</td>
    <td align="right">     5858.14</td>
    <td align="right">    0.737236</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.308441</td>
    <td align="right">     5728.09</td>
    <td align="right">    0.758714</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.308474</td>
    <td align="right">     5728.78</td>
    <td align="right">    0.758709</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.305865</td>
    <td align="right">     5329.40</td>
    <td align="right">    0.780288</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.152242</td>
    <td align="right">     3148.56</td>
    <td align="right">    0.725275</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.088830</td>
    <td align="right">     1894.02</td>
    <td align="right">    0.716433</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.088826</td>
    <td align="right">     1908.96</td>
    <td align="right">    0.714189</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.136784</td>
    <td align="right">     2691.34</td>
    <td align="right">    0.740313</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.141673</td>
    <td align="right">     2774.92</td>
    <td align="right">    0.741720</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</td>
    <td align="right">    0.840255</td>
    <td align="right">    14749.24</td>
    <td align="right">    0.777716</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC:UnitaryHeatCool</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Nominal Heating Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">Nominal Cooling Capacity [W]</td>
    <td align="right">Maximum Supply Air Temperature from Supplemental Heater [C]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE</td>
    <td align="right">    0.217627</td>
    <td align="right">    0.217627</td>
    <td align="right">    0.217627</td>
    <td align="right">    0.217627</td>
    <td align="right">     4408.46</td>
    <td align="right">        1.00</td>
    <td align="right">     4066.22</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE</td>
    <td align="right">    0.407638</td>
    <td align="right">    0.407638</td>
    <td align="right">    0.407638</td>
    <td align="right">    0.407638</td>
    <td align="right">     8868.74</td>
    <td align="right">        1.00</td>
    <td align="right">     7609.08</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE</td>
    <td align="right">    0.531981</td>
    <td align="right">    0.531981</td>
    <td align="right">    0.531981</td>
    <td align="right">    0.531981</td>
    <td align="right">     8841.80</td>
    <td align="right">        1.00</td>
    <td align="right">     9797.92</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE</td>
    <td align="right">    0.307083</td>
    <td align="right">    0.307083</td>
    <td align="right">    0.307083</td>
    <td align="right">    0.307083</td>
    <td align="right">     8859.80</td>
    <td align="right">        1.00</td>
    <td align="right">     5996.56</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE</td>
    <td align="right">    0.172196</td>
    <td align="right">    0.172196</td>
    <td align="right">    0.172196</td>
    <td align="right">    0.172196</td>
    <td align="right">     5775.60</td>
    <td align="right">        1.00</td>
    <td align="right">     3432.67</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE</td>
    <td align="right">    0.172186</td>
    <td align="right">    0.172186</td>
    <td align="right">    0.172186</td>
    <td align="right">    0.172186</td>
    <td align="right">     5775.37</td>
    <td align="right">        1.00</td>
    <td align="right">     3437.22</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE</td>
    <td align="right">    0.468652</td>
    <td align="right">    0.468652</td>
    <td align="right">    0.468652</td>
    <td align="right">    0.468652</td>
    <td align="right">     5755.60</td>
    <td align="right">        1.00</td>
    <td align="right">     8647.57</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE</td>
    <td align="right">    0.468958</td>
    <td align="right">    0.468958</td>
    <td align="right">    0.468958</td>
    <td align="right">    0.468958</td>
    <td align="right">     5755.37</td>
    <td align="right">        1.00</td>
    <td align="right">     8652.55</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE</td>
    <td align="right">    0.538814</td>
    <td align="right">    0.538814</td>
    <td align="right">    0.538814</td>
    <td align="right">    0.538814</td>
    <td align="right">     9170.81</td>
    <td align="right">        1.00</td>
    <td align="right">     9573.83</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE</td>
    <td align="right">    0.361380</td>
    <td align="right">    0.361380</td>
    <td align="right">    0.361380</td>
    <td align="right">    0.361380</td>
    <td align="right">     9184.24</td>
    <td align="right">        1.00</td>
    <td align="right">     6756.49</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE</td>
    <td align="right">    0.360634</td>
    <td align="right">    0.360634</td>
    <td align="right">    0.360634</td>
    <td align="right">    0.360634</td>
    <td align="right">     9167.18</td>
    <td align="right">        1.00</td>
    <td align="right">     6680.06</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE</td>
    <td align="right">    0.152410</td>
    <td align="right">    0.152410</td>
    <td align="right">    0.152410</td>
    <td align="right">    0.152410</td>
    <td align="right">     4404.02</td>
    <td align="right">        1.00</td>
    <td align="right">     3008.67</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE</td>
    <td align="right">    0.361222</td>
    <td align="right">    0.361222</td>
    <td align="right">    0.361222</td>
    <td align="right">    0.361222</td>
    <td align="right">     9180.63</td>
    <td align="right">    1.000000</td>
    <td align="right">     7077.23</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE</td>
    <td align="right">    0.294774</td>
    <td align="right">    0.294774</td>
    <td align="right">    0.294774</td>
    <td align="right">    0.294774</td>
    <td align="right">     7660.41</td>
    <td align="right">        1.00</td>
    <td align="right">     5856.95</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE</td>
    <td align="right">    0.294770</td>
    <td align="right">    0.294770</td>
    <td align="right">    0.294770</td>
    <td align="right">    0.294770</td>
    <td align="right">     7660.33</td>
    <td align="right">        1.00</td>
    <td align="right">     5858.14</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE</td>
    <td align="right">    0.308441</td>
    <td align="right">    0.308441</td>
    <td align="right">    0.308441</td>
    <td align="right">    0.308441</td>
    <td align="right">     7646.23</td>
    <td align="right">        1.00</td>
    <td align="right">     5728.09</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE</td>
    <td align="right">    0.308474</td>
    <td align="right">    0.308474</td>
    <td align="right">    0.308474</td>
    <td align="right">    0.308474</td>
    <td align="right">     7646.15</td>
    <td align="right">        1.00</td>
    <td align="right">     5728.78</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE</td>
    <td align="right">    0.305865</td>
    <td align="right">    0.305865</td>
    <td align="right">    0.305865</td>
    <td align="right">    0.305865</td>
    <td align="right">     5733.84</td>
    <td align="right">        1.00</td>
    <td align="right">     5329.40</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE</td>
    <td align="right">    0.152242</td>
    <td align="right">    0.152242</td>
    <td align="right">    0.152242</td>
    <td align="right">    0.152242</td>
    <td align="right">     4400.18</td>
    <td align="right">        1.00</td>
    <td align="right">     3148.56</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE</td>
    <td align="right">    0.088830</td>
    <td align="right">    0.088830</td>
    <td align="right">    0.088830</td>
    <td align="right">    0.088830</td>
    <td align="right">     2950.25</td>
    <td align="right">        1.00</td>
    <td align="right">     1894.02</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE</td>
    <td align="right">    0.088826</td>
    <td align="right">    0.088826</td>
    <td align="right">    0.088826</td>
    <td align="right">    0.088826</td>
    <td align="right">     2950.17</td>
    <td align="right">        1.00</td>
    <td align="right">     1908.96</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE</td>
    <td align="right">    0.136784</td>
    <td align="right">    0.136784</td>
    <td align="right">    0.136784</td>
    <td align="right">    0.136784</td>
    <td align="right">     2955.60</td>
    <td align="right">        1.00</td>
    <td align="right">     2691.34</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE</td>
    <td align="right">    0.141673</td>
    <td align="right">    0.141673</td>
    <td align="right">    0.141673</td>
    <td align="right">    0.141673</td>
    <td align="right">     3050.94</td>
    <td align="right">        1.00</td>
    <td align="right">     2774.92</td>
    <td align="right">       40.00</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE</td>
    <td align="right">    0.840255</td>
    <td align="right">    0.840255</td>
    <td align="right">    0.840255</td>
    <td align="right">    0.840255</td>
    <td align="right">     8850.80</td>
    <td align="right">        1.00</td>
    <td align="right">    14749.24</td>
    <td align="right">       40.00</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.217627</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.407638</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.531981</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.307083</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.172196</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.172186</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.468652</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.468958</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.538814</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361380</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.360634</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.152410</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.361222</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.294774</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.294770</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.308441</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.308474</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.305865</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.152242</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.088830</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.088826</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.136784</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.141673</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_FAN</td>
    <td align="right">    0.840255</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4408.46</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8868.74</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8841.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8859.80</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5775.60</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5775.37</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5755.60</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5755.37</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9170.81</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9184.24</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9167.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4404.02</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     9180.63</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7660.41</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7660.33</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7646.23</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     7646.15</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     5733.84</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     4400.18</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2950.25</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2950.17</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     2955.60</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     3050.94</td>
  </tr>
  <tr>
    <td align="right">SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</td>
    <td align="right">     8850.80</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.085095</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000113</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000113</td>
    <td align="right">    0.000001</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  15850.7240</td>
    <td align="right">     14.0531</td>
    <td align="right">     60.4255</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 364306.7686</td>
    <td align="right">   5670.3180</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  11015.6678</td>
    <td align="right">      9.7069</td>
    <td align="right">     52.6435</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 317475.7227</td>
    <td align="right">   3973.1544</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  12586.3763</td>
    <td align="right">     11.1049</td>
    <td align="right">     57.6574</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 347696.6002</td>
    <td align="right">   4532.0764</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  10493.3259</td>
    <td align="right">      9.2213</td>
    <td align="right">     54.6719</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 329737.7730</td>
    <td align="right">   3798.5595</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   9269.6427</td>
    <td align="right">      8.1066</td>
    <td align="right">     55.3312</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 333756.3188</td>
    <td align="right">   3377.0523</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   8344.3436</td>
    <td align="right">      7.2735</td>
    <td align="right">     54.0958</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 326326.5089</td>
    <td align="right">   3053.0355</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   8335.9555</td>
    <td align="right">      7.2421</td>
    <td align="right">     58.3518</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 352021.1633</td>
    <td align="right">   3063.1173</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   8386.2084</td>
    <td align="right">      7.2870</td>
    <td align="right">     58.4840</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 352817.3590</td>
    <td align="right">   3080.9131</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   8414.5101</td>
    <td align="right">      7.3050</td>
    <td align="right">     59.8618</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 361134.7362</td>
    <td align="right">   3094.9121</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   9179.5235</td>
    <td align="right">      8.0021</td>
    <td align="right">     59.4015</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 358332.2865</td>
    <td align="right">   3358.2803</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  10863.2584</td>
    <td align="right">      9.5487</td>
    <td align="right">     56.1898</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 338890.1833</td>
    <td align="right">   3931.2249</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  15248.6269</td>
    <td align="right">     13.5085</td>
    <td align="right">     60.0636</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 362140.6331</td>
    <td align="right">   5460.8271</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 127988.1630</td>
    <td align="right">    112.3596</td>
    <td align="right">    687.1778</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0004</td>
    <td align="right">0.414464E+07</td>
    <td align="right">  46393.4709</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   8335.9555</td>
    <td align="right">      7.2421</td>
    <td align="right">     52.6435</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 317475.7227</td>
    <td align="right">   3053.0355</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  15850.7240</td>
    <td align="right">     14.0531</td>
    <td align="right">     60.4255</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right"> 364306.7686</td>
    <td align="right">   5670.3180</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.746966E+11</td>
    <td align="right">   44744.000</td>
    <td align="right">29-JAN-18:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    2963.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.650945E+11</td>
    <td align="right">   44854.815</td>
    <td align="right">15-FEB-18:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">     725.552</td>
    <td align="right">       0.000</td>
    <td align="right">    2348.592</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.712909E+11</td>
    <td align="right">   43321.675</td>
    <td align="right">06-MAR-18:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    1541.004</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.676086E+11</td>
    <td align="right">   44570.115</td>
    <td align="right">13-APR-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    2608.354</td>
    <td align="right">       0.000</td>
    <td align="right">    8684.460</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.684326E+11</td>
    <td align="right">   43511.970</td>
    <td align="right">25-MAY-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    1844.088</td>
    <td align="right">       0.000</td>
    <td align="right">    6323.211</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.669092E+11</td>
    <td align="right">   51168.632</td>
    <td align="right">16-JUN-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    3767.942</td>
    <td align="right">       0.000</td>
    <td align="right">   14123.389</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.721776E+11</td>
    <td align="right">   73888.406</td>
    <td align="right">02-JUL-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    7142.244</td>
    <td align="right">       0.000</td>
    <td align="right">   31401.491</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.723408E+11</td>
    <td align="right">   49160.498</td>
    <td align="right">26-AUG-17:10</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    3026.280</td>
    <td align="right">       0.000</td>
    <td align="right">   10789.547</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.740462E+11</td>
    <td align="right">   76272.505</td>
    <td align="right">28-SEP-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    7829.009</td>
    <td align="right">       0.000</td>
    <td align="right">   35166.194</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.734716E+11</td>
    <td align="right">   50070.640</td>
    <td align="right">13-OCT-16:10</td>
    <td align="right">    9962.509</td>
    <td align="right">   23314.792</td>
    <td align="right">    3632.774</td>
    <td align="right">       0.000</td>
    <td align="right">   13160.565</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.694852E+11</td>
    <td align="right">   43259.189</td>
    <td align="right">22-NOV-18:49</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    1478.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.742524E+11</td>
    <td align="right">   44157.190</td>
    <td align="right">28-DEC-18:00</td>
    <td align="right">   12223.409</td>
    <td align="right">   23121.263</td>
    <td align="right">    2376.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.849806E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.650945E+11</td>
    <td align="right">   43259.189</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9962.509</td>
    <td align="right">   23121.263</td>
    <td align="right">     725.552</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.746966E+11</td>
    <td align="right">   76272.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12223.409</td>
    <td align="right">   23314.792</td>
    <td align="right">    7829.009</td>
    <td align="right">       0.000</td>
    <td align="right">   35166.194</td>
    <td align="right">    6436.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1466.</td>
    <td align="right">       4107.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        804.</td>
    <td align="right">       2714.</td>
    <td align="right">22-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        931.</td>
    <td align="right">       3122.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        687.</td>
    <td align="right">       2733.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        450.</td>
    <td align="right">       2150.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        286.</td>
    <td align="right">       1815.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        136.</td>
    <td align="right">       1144.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        149.</td>
    <td align="right">       1088.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         96.</td>
    <td align="right">        972.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        234.</td>
    <td align="right">       1420.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        638.</td>
    <td align="right">       2774.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1351.</td>
    <td align="right">       3894.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        603.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         96.</td>
    <td align="right">        972.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1466.</td>
    <td align="right">       4107.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1995.</td>
    <td align="right">       4590.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1204.</td>
    <td align="right">       2920.</td>
    <td align="right">26-FEB-05:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1282.</td>
    <td align="right">       3398.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        880.</td>
    <td align="right">       2901.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        515.</td>
    <td align="right">       2296.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        308.</td>
    <td align="right">       1876.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        161.</td>
    <td align="right">       1230.</td>
    <td align="right">07-JUL-02:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        210.</td>
    <td align="right">       1201.</td>
    <td align="right">07-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        189.</td>
    <td align="right">       1250.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        427.</td>
    <td align="right">       1749.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        994.</td>
    <td align="right">       3414.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1859.</td>
    <td align="right">       4432.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        835.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        161.</td>
    <td align="right">       1201.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1995.</td>
    <td align="right">       4590.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         38.</td>
    <td align="right">       7351.</td>
    <td align="right">02-JAN-07:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          4.</td>
    <td align="right">       7351.</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         11.</td>
    <td align="right">       7351.</td>
    <td align="right">06-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          5.</td>
    <td align="right">       7351.</td>
    <td align="right">24-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">       3222.</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">       2798.</td>
    <td align="right">02-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">       2029.</td>
    <td align="right">06-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">       1684.</td>
    <td align="right">07-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">       3835.</td>
    <td align="right">10-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          3.</td>
    <td align="right">       7351.</td>
    <td align="right">21-NOV-08:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         20.</td>
    <td align="right">       7351.</td>
    <td align="right">11-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          7.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         38.</td>
    <td align="right">       7351.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1995.</td>
    <td align="right">       4615.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1200.</td>
    <td align="right">       2961.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1275.</td>
    <td align="right">       3408.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        869.</td>
    <td align="right">       2950.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        514.</td>
    <td align="right">       2373.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        343.</td>
    <td align="right">       1913.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        193.</td>
    <td align="right">       1333.</td>
    <td align="right">07-JUL-01:30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        237.</td>
    <td align="right">       1308.</td>
    <td align="right">07-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        206.</td>
    <td align="right">       1290.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        425.</td>
    <td align="right">       1811.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        978.</td>
    <td align="right">       3442.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1866.</td>
    <td align="right">       4450.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        841.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        193.</td>
    <td align="right">       1290.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1995.</td>
    <td align="right">       4615.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1213.</td>
    <td align="right">       3151.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        668.</td>
    <td align="right">       1879.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        741.</td>
    <td align="right">       2209.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        470.</td>
    <td align="right">       1816.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        234.</td>
    <td align="right">       1405.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        117.</td>
    <td align="right">       1058.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         35.</td>
    <td align="right">        607.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         58.</td>
    <td align="right">        644.</td>
    <td align="right">07-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         43.</td>
    <td align="right">        562.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        166.</td>
    <td align="right">       1013.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        503.</td>
    <td align="right">       2214.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1105.</td>
    <td align="right">       2957.</td>
    <td align="right">26-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        446.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         35.</td>
    <td align="right">        562.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1213.</td>
    <td align="right">       3151.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1213.</td>
    <td align="right">       3153.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        669.</td>
    <td align="right">       1882.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        743.</td>
    <td align="right">       2209.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        471.</td>
    <td align="right">       1823.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        236.</td>
    <td align="right">       1411.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        120.</td>
    <td align="right">       1062.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         36.</td>
    <td align="right">        616.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         60.</td>
    <td align="right">        654.</td>
    <td align="right">07-AUG-02:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         44.</td>
    <td align="right">        566.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        167.</td>
    <td align="right">       1018.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        503.</td>
    <td align="right">       2216.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1106.</td>
    <td align="right">       2959.</td>
    <td align="right">26-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        447.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         36.</td>
    <td align="right">        566.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1213.</td>
    <td align="right">       3153.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        704.</td>
    <td align="right">       2526.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        310.</td>
    <td align="right">       1616.</td>
    <td align="right">22-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        406.</td>
    <td align="right">       1873.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        290.</td>
    <td align="right">       1595.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        173.</td>
    <td align="right">       1242.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         97.</td>
    <td align="right">        992.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         17.</td>
    <td align="right">        509.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         17.</td>
    <td align="right">        428.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          1.</td>
    <td align="right">        109.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         35.</td>
    <td align="right">        601.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        210.</td>
    <td align="right">       1505.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        618.</td>
    <td align="right">       2301.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        240.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">        109.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        704.</td>
    <td align="right">       2526.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        714.</td>
    <td align="right">       2659.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        307.</td>
    <td align="right">       1615.</td>
    <td align="right">22-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        401.</td>
    <td align="right">       1810.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        286.</td>
    <td align="right">       1667.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        167.</td>
    <td align="right">       1269.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         90.</td>
    <td align="right">       1006.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         14.</td>
    <td align="right">        477.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         14.</td>
    <td align="right">        406.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">         95.</td>
    <td align="right">04-SEP-03:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         34.</td>
    <td align="right">        619.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        203.</td>
    <td align="right">       1515.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        623.</td>
    <td align="right">       2401.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        238.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         95.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        714.</td>
    <td align="right">       2659.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2154.</td>
    <td align="right">       6866.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        876.</td>
    <td align="right">       4454.</td>
    <td align="right">22-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1114.</td>
    <td align="right">       5314.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        680.</td>
    <td align="right">       4421.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        243.</td>
    <td align="right">       3280.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        102.</td>
    <td align="right">       2724.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          4.</td>
    <td align="right">        678.</td>
    <td align="right">07-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          1.</td>
    <td align="right">        481.</td>
    <td align="right">03-AUG-07:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         55.</td>
    <td align="right">       1442.</td>
    <td align="right">08-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        574.</td>
    <td align="right">       4181.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1973.</td>
    <td align="right">       6465.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        650.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2154.</td>
    <td align="right">       6866.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3528.</td>
    <td align="right">       8679.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1852.</td>
    <td align="right">       5184.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2011.</td>
    <td align="right">       6339.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1136.</td>
    <td align="right">       5006.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        380.</td>
    <td align="right">       3722.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        138.</td>
    <td align="right">       2961.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          7.</td>
    <td align="right">        950.</td>
    <td align="right">07-JUL-03:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          8.</td>
    <td align="right">        840.</td>
    <td align="right">03-AUG-07:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         14.</td>
    <td align="right">        936.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        270.</td>
    <td align="right">       2665.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1411.</td>
    <td align="right">       6013.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3297.</td>
    <td align="right">       8397.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1171.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          7.</td>
    <td align="right">        840.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3528.</td>
    <td align="right">       8679.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       2244.</td>
    <td align="right">       7247.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        908.</td>
    <td align="right">       4717.</td>
    <td align="right">22-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       1173.</td>
    <td align="right">       5556.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        713.</td>
    <td align="right">       4780.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        255.</td>
    <td align="right">       3535.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        154.</td>
    <td align="right">       2927.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          9.</td>
    <td align="right">       1121.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          5.</td>
    <td align="right">        623.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         63.</td>
    <td align="right">       1600.</td>
    <td align="right">08-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        590.</td>
    <td align="right">       4385.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       2065.</td>
    <td align="right">       6792.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        683.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       2244.</td>
    <td align="right">       7247.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3627.</td>
    <td align="right">       8895.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       1902.</td>
    <td align="right">       5449.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2060.</td>
    <td align="right">       6520.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1153.</td>
    <td align="right">       5328.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        400.</td>
    <td align="right">       3978.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        201.</td>
    <td align="right">       3123.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         15.</td>
    <td align="right">       1449.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         31.</td>
    <td align="right">       1005.</td>
    <td align="right">03-AUG-07:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         26.</td>
    <td align="right">       1075.</td>
    <td align="right">14-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        290.</td>
    <td align="right">       2878.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1423.</td>
    <td align="right">       6263.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3410.</td>
    <td align="right">       8590.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1211.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">       1005.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3627.</td>
    <td align="right">       8895.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1949.</td>
    <td align="right">       5809.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        781.</td>
    <td align="right">       3178.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        942.</td>
    <td align="right">       3973.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        407.</td>
    <td align="right">       2847.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         37.</td>
    <td align="right">       1869.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        935.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         11.</td>
    <td align="right">        823.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        486.</td>
    <td align="right">       3665.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1765.</td>
    <td align="right">       5420.</td>
    <td align="right">26-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        533.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1949.</td>
    <td align="right">       5809.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       1951.</td>
    <td align="right">       5814.</td>
    <td align="right">02-JAN-04:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        784.</td>
    <td align="right">       3186.</td>
    <td align="right">02-FEB-03:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        948.</td>
    <td align="right">       3974.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        410.</td>
    <td align="right">       2868.</td>
    <td align="right">24-APR-03:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         37.</td>
    <td align="right">       1882.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          4.</td>
    <td align="right">        966.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         12.</td>
    <td align="right">        839.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        488.</td>
    <td align="right">       3672.</td>
    <td align="right">21-NOV-04:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       1767.</td>
    <td align="right">       5427.</td>
    <td align="right">26-DEC-04:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        535.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       1951.</td>
    <td align="right">       5814.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        678.</td>
    <td align="right">       3560.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        105.</td>
    <td align="right">       2256.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        211.</td>
    <td align="right">       2808.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         94.</td>
    <td align="right">       2067.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">       1076.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">        598.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         37.</td>
    <td align="right">       1598.</td>
    <td align="right">25-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        557.</td>
    <td align="right">       3304.</td>
    <td align="right">28-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        142.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        678.</td>
    <td align="right">       3560.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        680.</td>
    <td align="right">       3565.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        105.</td>
    <td align="right">       2259.</td>
    <td align="right">01-FEB-04:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        212.</td>
    <td align="right">       2807.</td>
    <td align="right">16-MAR-10:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         97.</td>
    <td align="right">       2093.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          6.</td>
    <td align="right">       1084.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          1.</td>
    <td align="right">        633.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         37.</td>
    <td align="right">       1601.</td>
    <td align="right">25-NOV-03:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        559.</td>
    <td align="right">       3304.</td>
    <td align="right">28-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        143.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        680.</td>
    <td align="right">       3565.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3960.</td>
    <td align="right">       9501.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2553.</td>
    <td align="right">       6416.</td>
    <td align="right">26-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2773.</td>
    <td align="right">       6925.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2138.</td>
    <td align="right">       6265.</td>
    <td align="right">24-APR-06:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1545.</td>
    <td align="right">       5435.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1146.</td>
    <td align="right">       4254.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        836.</td>
    <td align="right">       3546.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        841.</td>
    <td align="right">       3430.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        767.</td>
    <td align="right">       3588.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1177.</td>
    <td align="right">       4204.</td>
    <td align="right">10-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2194.</td>
    <td align="right">       7312.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3753.</td>
    <td align="right">       9186.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1973.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        767.</td>
    <td align="right">       3430.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3960.</td>
    <td align="right">       9501.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4677.</td>
    <td align="right">       9918.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3131.</td>
    <td align="right">       6838.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3269.</td>
    <td align="right">       7187.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2416.</td>
    <td align="right">       6477.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1649.</td>
    <td align="right">       5632.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1185.</td>
    <td align="right">       4368.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        872.</td>
    <td align="right">       3685.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        918.</td>
    <td align="right">       3563.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        910.</td>
    <td align="right">       3820.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1472.</td>
    <td align="right">       4589.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2746.</td>
    <td align="right">       7814.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4453.</td>
    <td align="right">       9621.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2307.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        872.</td>
    <td align="right">       3563.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4677.</td>
    <td align="right">       9918.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4049.</td>
    <td align="right">       9765.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2594.</td>
    <td align="right">       6612.</td>
    <td align="right">26-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2820.</td>
    <td align="right">       7159.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2155.</td>
    <td align="right">       6468.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1542.</td>
    <td align="right">       5632.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1178.</td>
    <td align="right">       4369.</td>
    <td align="right">04-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        845.</td>
    <td align="right">       3750.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        851.</td>
    <td align="right">       3654.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        773.</td>
    <td align="right">       3707.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1186.</td>
    <td align="right">       4349.</td>
    <td align="right">10-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2223.</td>
    <td align="right">       7535.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3847.</td>
    <td align="right">       9448.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2005.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        773.</td>
    <td align="right">       3654.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4049.</td>
    <td align="right">       9765.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       4680.</td>
    <td align="right">       9940.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       3125.</td>
    <td align="right">       6839.</td>
    <td align="right">26-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       3262.</td>
    <td align="right">       7248.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       2376.</td>
    <td align="right">       6530.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1604.</td>
    <td align="right">       5681.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       1191.</td>
    <td align="right">       4380.</td>
    <td align="right">02-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        863.</td>
    <td align="right">       3803.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        911.</td>
    <td align="right">       3707.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        892.</td>
    <td align="right">       3854.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1442.</td>
    <td align="right">       4666.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2736.</td>
    <td align="right">       7838.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       4462.</td>
    <td align="right">       9642.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       2294.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        863.</td>
    <td align="right">       3707.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       4680.</td>
    <td align="right">       9940.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3885.</td>
    <td align="right">       8300.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2590.</td>
    <td align="right">       5618.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2724.</td>
    <td align="right">       5941.</td>
    <td align="right">17-MAR-06:49</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1992.</td>
    <td align="right">       5335.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1324.</td>
    <td align="right">       4622.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        934.</td>
    <td align="right">       3511.</td>
    <td align="right">02-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        661.</td>
    <td align="right">       3011.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        695.</td>
    <td align="right">       2891.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        690.</td>
    <td align="right">       3033.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1163.</td>
    <td align="right">       3779.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2248.</td>
    <td align="right">       6503.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3683.</td>
    <td align="right">       8016.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1881.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        661.</td>
    <td align="right">       2891.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3885.</td>
    <td align="right">       8300.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3886.</td>
    <td align="right">       8302.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2591.</td>
    <td align="right">       5615.</td>
    <td align="right">26-FEB-06:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2726.</td>
    <td align="right">       5944.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1993.</td>
    <td align="right">       5339.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1325.</td>
    <td align="right">       4625.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        938.</td>
    <td align="right">       3514.</td>
    <td align="right">02-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        663.</td>
    <td align="right">       3022.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        698.</td>
    <td align="right">       2906.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        692.</td>
    <td align="right">       3036.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       1165.</td>
    <td align="right">       3786.</td>
    <td align="right">10-OCT-03:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       2249.</td>
    <td align="right">       6505.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3684.</td>
    <td align="right">       8017.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1883.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        663.</td>
    <td align="right">       2906.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3886.</td>
    <td align="right">       8302.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3223.</td>
    <td align="right">       8072.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2032.</td>
    <td align="right">       5305.</td>
    <td align="right">26-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2247.</td>
    <td align="right">       5808.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1735.</td>
    <td align="right">       5236.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1244.</td>
    <td align="right">       4541.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        914.</td>
    <td align="right">       3479.</td>
    <td align="right">02-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        636.</td>
    <td align="right">       2941.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        623.</td>
    <td align="right">       2822.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        551.</td>
    <td align="right">       2855.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        873.</td>
    <td align="right">       3413.</td>
    <td align="right">10-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1716.</td>
    <td align="right">       6113.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3040.</td>
    <td align="right">       7754.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1569.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        551.</td>
    <td align="right">       2822.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3223.</td>
    <td align="right">       8072.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HEATINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL></a>
<p>Report:<b> HEATING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_HEATCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE [W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {Maximum}[W]</td>
    <td align="right">HEATING COIL GAS CONSUMPTION RATE {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       3224.</td>
    <td align="right">       8073.</td>
    <td align="right">02-JAN-06:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       2034.</td>
    <td align="right">       5307.</td>
    <td align="right">26-FEB-06:49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       2249.</td>
    <td align="right">       5813.</td>
    <td align="right">17-MAR-06:19</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       1736.</td>
    <td align="right">       5241.</td>
    <td align="right">25-APR-04:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       1246.</td>
    <td align="right">       4545.</td>
    <td align="right">07-MAY-04:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        918.</td>
    <td align="right">       3482.</td>
    <td align="right">02-JUN-03:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        639.</td>
    <td align="right">       2952.</td>
    <td align="right">07-JUL-02:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        625.</td>
    <td align="right">       2836.</td>
    <td align="right">01-AUG-04:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        552.</td>
    <td align="right">       2858.</td>
    <td align="right">15-SEP-04:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        874.</td>
    <td align="right">       3417.</td>
    <td align="right">10-OCT-04:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       1717.</td>
    <td align="right">       6115.</td>
    <td align="right">21-NOV-05:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       3041.</td>
    <td align="right">       7755.</td>
    <td align="right">25-DEC-06:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       1571.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        552.</td>
    <td align="right">       2836.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       3224.</td>
    <td align="right">       8073.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:01_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">        127.</td>
    <td align="right">17-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          8.</td>
    <td align="right">        420.</td>
    <td align="right">15-FEB-15:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        171.</td>
    <td align="right">20-MAR-15:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          9.</td>
    <td align="right">        405.</td>
    <td align="right">13-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          8.</td>
    <td align="right">        323.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         13.</td>
    <td align="right">        408.</td>
    <td align="right">16-JUN-16:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         39.</td>
    <td align="right">       1068.</td>
    <td align="right">02-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         41.</td>
    <td align="right">        530.</td>
    <td align="right">26-AUG-14:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         83.</td>
    <td align="right">       1152.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         45.</td>
    <td align="right">        596.</td>
    <td align="right">13-OCT-15:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          5.</td>
    <td align="right">        204.</td>
    <td align="right">11-NOV-14:39</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         87.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         21.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         87.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         83.</td>
    <td align="right">       1152.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:02_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          1.</td>
    <td align="right">        144.</td>
    <td align="right">29-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          2.</td>
    <td align="right">        178.</td>
    <td align="right">25-MAY-17:19</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          8.</td>
    <td align="right">        371.</td>
    <td align="right">16-JUN-16:12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         25.</td>
    <td align="right">        865.</td>
    <td align="right">02-JUL-14:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          9.</td>
    <td align="right">        263.</td>
    <td align="right">26-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         18.</td>
    <td align="right">        851.</td>
    <td align="right">28-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          1.</td>
    <td align="right">        179.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          5.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         25.</td>
    <td align="right">        865.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:03_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">        446.</td>
    <td align="right">17-JAN-14:20</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         51.</td>
    <td align="right">        698.</td>
    <td align="right">14-FEB-13:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         44.</td>
    <td align="right">        549.</td>
    <td align="right">01-MAR-13:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         60.</td>
    <td align="right">        699.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         78.</td>
    <td align="right">        684.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         84.</td>
    <td align="right">        761.</td>
    <td align="right">16-JUN-10:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         94.</td>
    <td align="right">       1081.</td>
    <td align="right">03-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        116.</td>
    <td align="right">        986.</td>
    <td align="right">15-AUG-12:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        144.</td>
    <td align="right">       1438.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        116.</td>
    <td align="right">        942.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         54.</td>
    <td align="right">        543.</td>
    <td align="right">14-NOV-13:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         19.</td>
    <td align="right">        418.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         74.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         19.</td>
    <td align="right">        418.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        144.</td>
    <td align="right">       1438.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:04_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">         39.</td>
    <td align="right">29-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">        106.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          6.</td>
    <td align="right">        319.</td>
    <td align="right">16-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         20.</td>
    <td align="right">        800.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          5.</td>
    <td align="right">        383.</td>
    <td align="right">15-AUG-10:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         15.</td>
    <td align="right">        578.</td>
    <td align="right">28-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          4.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         20.</td>
    <td align="right">        800.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:05_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">         82.</td>
    <td align="right">16-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          9.</td>
    <td align="right">        458.</td>
    <td align="right">02-JUL-17:19</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          5.</td>
    <td align="right">        344.</td>
    <td align="right">28-SEP-16:12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          9.</td>
    <td align="right">        458.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:06_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">         79.</td>
    <td align="right">16-JUN-17:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          9.</td>
    <td align="right">        453.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          5.</td>
    <td align="right">        340.</td>
    <td align="right">28-SEP-16:12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          1.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          9.</td>
    <td align="right">        453.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:07_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">        114.</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          6.</td>
    <td align="right">        270.</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        147.</td>
    <td align="right">01-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        186.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        133.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        162.</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         14.</td>
    <td align="right">        645.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         16.</td>
    <td align="right">        403.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         59.</td>
    <td align="right">        764.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         36.</td>
    <td align="right">        473.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          6.</td>
    <td align="right">        181.</td>
    <td align="right">14-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">         61.</td>
    <td align="right">07-DEC-14:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">         61.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         59.</td>
    <td align="right">        764.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:08_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">        120.</td>
    <td align="right">17-JAN-13:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          7.</td>
    <td align="right">        281.</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        160.</td>
    <td align="right">01-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        201.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          1.</td>
    <td align="right">        151.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          3.</td>
    <td align="right">        182.</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         16.</td>
    <td align="right">        676.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         19.</td>
    <td align="right">        424.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         63.</td>
    <td align="right">        788.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         39.</td>
    <td align="right">        491.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          7.</td>
    <td align="right">        191.</td>
    <td align="right">14-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          1.</td>
    <td align="right">         71.</td>
    <td align="right">07-DEC-14:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         14.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          1.</td>
    <td align="right">         71.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         63.</td>
    <td align="right">        788.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:09_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         13.</td>
    <td align="right">        667.</td>
    <td align="right">17-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         47.</td>
    <td align="right">       1377.</td>
    <td align="right">15-FEB-15:50</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         28.</td>
    <td align="right">        721.</td>
    <td align="right">20-MAR-15:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         57.</td>
    <td align="right">       1382.</td>
    <td align="right">13-APR-15:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         66.</td>
    <td align="right">       1053.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        107.</td>
    <td align="right">       1385.</td>
    <td align="right">16-JUN-16:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        216.</td>
    <td align="right">       2894.</td>
    <td align="right">02-JUL-15:20</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        230.</td>
    <td align="right">       1654.</td>
    <td align="right">26-AUG-14:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        352.</td>
    <td align="right">       3702.</td>
    <td align="right">28-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        220.</td>
    <td align="right">       1836.</td>
    <td align="right">13-OCT-15:20</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         42.</td>
    <td align="right">        871.</td>
    <td align="right">11-NOV-14:50</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          5.</td>
    <td align="right">        502.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        116.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          5.</td>
    <td align="right">        502.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        352.</td>
    <td align="right">       3702.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:10_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">        177.</td>
    <td align="right">15-FEB-16:19</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         10.</td>
    <td align="right">        597.</td>
    <td align="right">29-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         27.</td>
    <td align="right">        788.</td>
    <td align="right">25-MAY-17:30</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         78.</td>
    <td align="right">       1258.</td>
    <td align="right">16-JUN-16:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        149.</td>
    <td align="right">       2215.</td>
    <td align="right">02-JUL-13:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         97.</td>
    <td align="right">        971.</td>
    <td align="right">26-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        111.</td>
    <td align="right">       2155.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         20.</td>
    <td align="right">        704.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         41.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        149.</td>
    <td align="right">       2215.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:11_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         10.</td>
    <td align="right">        459.</td>
    <td align="right">17-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         38.</td>
    <td align="right">       1031.</td>
    <td align="right">14-FEB-12:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         22.</td>
    <td align="right">        670.</td>
    <td align="right">01-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         55.</td>
    <td align="right">       1022.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         57.</td>
    <td align="right">        970.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         93.</td>
    <td align="right">       1305.</td>
    <td align="right">16-JUN-10:39</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        194.</td>
    <td align="right">       2774.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        207.</td>
    <td align="right">       1998.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        335.</td>
    <td align="right">       2774.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        205.</td>
    <td align="right">       1732.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         36.</td>
    <td align="right">        692.</td>
    <td align="right">14-NOV-12:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          3.</td>
    <td align="right">        240.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        105.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          3.</td>
    <td align="right">        240.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        335.</td>
    <td align="right">       2774.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:12_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          8.</td>
    <td align="right">        421.</td>
    <td align="right">29-APR-14:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         18.</td>
    <td align="right">        602.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         64.</td>
    <td align="right">       1170.</td>
    <td align="right">16-JUN-09:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        123.</td>
    <td align="right">       1759.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         75.</td>
    <td align="right">       1306.</td>
    <td align="right">15-AUG-11:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         93.</td>
    <td align="right">       1700.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          9.</td>
    <td align="right">        352.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         33.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        123.</td>
    <td align="right">       1759.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:13_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          2.</td>
    <td align="right">        189.</td>
    <td align="right">29-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          9.</td>
    <td align="right">        336.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         49.</td>
    <td align="right">        600.</td>
    <td align="right">16-JUN-16:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         90.</td>
    <td align="right">       1012.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         56.</td>
    <td align="right">        741.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         70.</td>
    <td align="right">        979.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        256.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         90.</td>
    <td align="right">       1012.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:14_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          2.</td>
    <td align="right">        190.</td>
    <td align="right">29-APR-16:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          9.</td>
    <td align="right">        346.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         50.</td>
    <td align="right">        596.</td>
    <td align="right">16-JUN-16:14</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         91.</td>
    <td align="right">       1014.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         56.</td>
    <td align="right">        755.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         70.</td>
    <td align="right">        981.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          7.</td>
    <td align="right">        264.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         91.</td>
    <td align="right">       1014.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:15_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">        646.</td>
    <td align="right">17-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         62.</td>
    <td align="right">       1056.</td>
    <td align="right">15-FEB-15:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         34.</td>
    <td align="right">        751.</td>
    <td align="right">01-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         51.</td>
    <td align="right">        918.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         49.</td>
    <td align="right">        755.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         82.</td>
    <td align="right">        881.</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        171.</td>
    <td align="right">       2013.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        208.</td>
    <td align="right">       1485.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        346.</td>
    <td align="right">       2450.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        254.</td>
    <td align="right">       1660.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         72.</td>
    <td align="right">        848.</td>
    <td align="right">11-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">        455.</td>
    <td align="right">07-DEC-14:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        114.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">        455.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        346.</td>
    <td align="right">       2450.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:16_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">         24.</td>
    <td align="right">        648.</td>
    <td align="right">17-JAN-14:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         62.</td>
    <td align="right">       1055.</td>
    <td align="right">15-FEB-15:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">         34.</td>
    <td align="right">        758.</td>
    <td align="right">01-MAR-12:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         52.</td>
    <td align="right">        922.</td>
    <td align="right">13-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         50.</td>
    <td align="right">        762.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         82.</td>
    <td align="right">        889.</td>
    <td align="right">16-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        171.</td>
    <td align="right">       2022.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        208.</td>
    <td align="right">       1497.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        346.</td>
    <td align="right">       2451.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        254.</td>
    <td align="right">       1663.</td>
    <td align="right">31-OCT-12:00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">         72.</td>
    <td align="right">        849.</td>
    <td align="right">11-NOV-13:30</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">         15.</td>
    <td align="right">        454.</td>
    <td align="right">07-DEC-14:50</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        114.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">         15.</td>
    <td align="right">        454.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        346.</td>
    <td align="right">       2451.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:17_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          2.</td>
    <td align="right">        244.</td>
    <td align="right">27-JAN-15:30</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         15.</td>
    <td align="right">        873.</td>
    <td align="right">15-FEB-15:00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          5.</td>
    <td align="right">        404.</td>
    <td align="right">20-MAR-15:20</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         29.</td>
    <td align="right">       1048.</td>
    <td align="right">13-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         36.</td>
    <td align="right">        882.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         50.</td>
    <td align="right">       1035.</td>
    <td align="right">16-JUN-15:30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        110.</td>
    <td align="right">       2508.</td>
    <td align="right">02-JUL-15:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        103.</td>
    <td align="right">       1289.</td>
    <td align="right">26-AUG-13:39</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        161.</td>
    <td align="right">       2702.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         83.</td>
    <td align="right">       1239.</td>
    <td align="right">13-OCT-15:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          6.</td>
    <td align="right">        382.</td>
    <td align="right">11-NOV-15:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">        133.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         50.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">        133.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        161.</td>
    <td align="right">       2702.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:18_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          1.</td>
    <td align="right">        237.</td>
    <td align="right">15-FEB-16:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         12.</td>
    <td align="right">        625.</td>
    <td align="right">13-APR-15:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         21.</td>
    <td align="right">        674.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         38.</td>
    <td align="right">        962.</td>
    <td align="right">16-JUN-16:12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         84.</td>
    <td align="right">       1968.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         52.</td>
    <td align="right">        872.</td>
    <td align="right">14-AUG-13:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         69.</td>
    <td align="right">       1908.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         15.</td>
    <td align="right">        676.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         24.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         84.</td>
    <td align="right">       1968.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:19_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">         90.</td>
    <td align="right">27-JAN-14:00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         12.</td>
    <td align="right">        621.</td>
    <td align="right">15-FEB-15:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          2.</td>
    <td align="right">        262.</td>
    <td align="right">01-MAR-13:30</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         26.</td>
    <td align="right">        838.</td>
    <td align="right">29-APR-13:39</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         32.</td>
    <td align="right">        844.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         42.</td>
    <td align="right">       1017.</td>
    <td align="right">15-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         95.</td>
    <td align="right">       1950.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         89.</td>
    <td align="right">       1452.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        148.</td>
    <td align="right">       1893.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         72.</td>
    <td align="right">        989.</td>
    <td align="right">13-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          3.</td>
    <td align="right">        242.</td>
    <td align="right">08-NOV-13:00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         44.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        148.</td>
    <td align="right">       1950.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:20_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          9.</td>
    <td align="right">        566.</td>
    <td align="right">29-APR-14:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         16.</td>
    <td align="right">        655.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         32.</td>
    <td align="right">        852.</td>
    <td align="right">15-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         71.</td>
    <td align="right">       2061.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         39.</td>
    <td align="right">       1099.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         58.</td>
    <td align="right">       1756.</td>
    <td align="right">28-SEP-15:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          8.</td>
    <td align="right">        383.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         19.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         71.</td>
    <td align="right">       2061.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:21_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        390.</td>
    <td align="right">29-APR-14:30</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          8.</td>
    <td align="right">        461.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         19.</td>
    <td align="right">        606.</td>
    <td align="right">16-JUN-15:20</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         49.</td>
    <td align="right">       1707.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         21.</td>
    <td align="right">        690.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         37.</td>
    <td align="right">       1446.</td>
    <td align="right">28-SEP-15:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        296.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         49.</td>
    <td align="right">       1707.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:22_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          4.</td>
    <td align="right">        395.</td>
    <td align="right">29-APR-14:20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          8.</td>
    <td align="right">        466.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         20.</td>
    <td align="right">        611.</td>
    <td align="right">15-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         49.</td>
    <td align="right">       1707.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         22.</td>
    <td align="right">        703.</td>
    <td align="right">15-AUG-11:00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">         38.</td>
    <td align="right">       1444.</td>
    <td align="right">28-SEP-15:20</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          4.</td>
    <td align="right">        294.</td>
    <td align="right">13-OCT-16:18</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         12.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">         49.</td>
    <td align="right">       1707.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:23_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">        147.</td>
    <td align="right">27-JAN-15:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">        598.</td>
    <td align="right">15-FEB-15:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        231.</td>
    <td align="right">01-MAR-13:00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         19.</td>
    <td align="right">        713.</td>
    <td align="right">13-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         21.</td>
    <td align="right">        662.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         27.</td>
    <td align="right">        771.</td>
    <td align="right">15-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         69.</td>
    <td align="right">       1671.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         65.</td>
    <td align="right">       1078.</td>
    <td align="right">26-AUG-13:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        121.</td>
    <td align="right">       1624.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         64.</td>
    <td align="right">        896.</td>
    <td align="right">13-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        254.</td>
    <td align="right">08-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         53.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         34.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         53.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        121.</td>
    <td align="right">       1671.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COOLINGPARTLOADPERFORMANCE::SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL></a>
<p>Report:<b> COOLING PART LOAD PERFORMANCE</b></p>
<p>For:<b> SPLITSYSTEMAC:24_UNITARY_PACKAGE_COOLCOIL</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX COOLING COIL ELECTRIC POWER [W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">DX COOLING COIL ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          1.</td>
    <td align="right">        147.</td>
    <td align="right">27-JAN-15:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">         11.</td>
    <td align="right">        596.</td>
    <td align="right">15-FEB-15:39</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          3.</td>
    <td align="right">        237.</td>
    <td align="right">01-MAR-13:50</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">         19.</td>
    <td align="right">        714.</td>
    <td align="right">13-APR-14:00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">         21.</td>
    <td align="right">        665.</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">         28.</td>
    <td align="right">        780.</td>
    <td align="right">15-JUN-12:00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">         69.</td>
    <td align="right">       1672.</td>
    <td align="right">02-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">         65.</td>
    <td align="right">       1088.</td>
    <td align="right">26-AUG-13:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        122.</td>
    <td align="right">       1625.</td>
    <td align="right">28-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">         64.</td>
    <td align="right">        897.</td>
    <td align="right">13-OCT-14:30</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          4.</td>
    <td align="right">        256.</td>
    <td align="right">08-NOV-14:20</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">         51.</td>
    <td align="right">07-DEC-14:00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">         34.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">         51.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        122.</td>
    <td align="right">       1672.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::GCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> G CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::MCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> M CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=FANPARTLOADPERFORMANCE::TCORRIDORUNITHEATERFAN></a>
<p>Report:<b> FAN PART LOAD PERFORMANCE</b></p>
<p>For:<b> T CORRIDOR UNIT HEATERFAN</b></p>
<p>Timestamp: <b>2010-09-10
    19:21:32</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">FAN ELECTRIC POWER [W]</td>
    <td align="right">FAN ELECTRIC POWER {Maximum}[W]</td>
    <td align="right">FAN ELECTRIC POWER {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">          0.</td>
    <td align="right">          2.</td>
    <td align="right">01-JAN-04:19</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">          0.</td>
    <td align="right">          0.</td>
