


! DOE Commercial Building Benchmark
! Outpatient Facility, post-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
! ASHRAE Standard 90.1-1989
!
! Description:  Outpatient surgery center, 1 floor of treatment rooms, 1 floor of exam rooms, and 1 floor of office space
! Form:         Area = 3,804 m2 (40,946 ft2); Number of Stories = 3; Shape = irregular rectangle; Aspect ratio = 1.43
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989 commercial.
!               Opaque constructions: Steel frame wall; Insulation entirely above deck; slab-on-grade floor
!               Windows: window-to-wall ratio = 18.9%,
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:    	DX cooling, natural gas boiler, 2 VAV systems with reheat
!               Economizer per 90.1-2004
! Elevators:    3 @ 20 HP each, 91% motor efficiency
!
! Int. gains:   W/m2 (W/ft2)    lights          elec plug     gas plug
!               Anesthesia      22.6 (2.1)      21.5 (2.0)     0
!               Clean           14.0 (1.3)      21.5 (2.0)     0
!               Conference      19.4 (1.8)      10.8 (1.0)     0
!               Corridor        8.61 (0.8)       4.3 (0.4)     0
!               Exam Room       17.2 (1.6)      11.8 (1.1)     0
!               Lounge          9.68 (0.9)      32.3 (3.0)     0
!               Nurse Stat.     22.6 (2.1)      21.5 (2.0)     0
!               Office          19.4 (1.8)      11.8 (1.1)     0
!               OR Rooms        75.3 (7.0)      43.1 (4.0)    75.3 (7.0)
!               Procedure Room  17.2 (1.6)      32.3 (3.0)     0
!               Radiology       22.6 (2.1)     107.6 (10.0)    0
!               Restroom        8.61 (0.8)       4.3 (0.4)     0
!               Soiled          9.68 (0.9)      21.5 (2.0)     0
!               Storage         10.8 (1.0)       1.1 (0.1)     0
!               Utility         7.53 (0.7)       1.1 (0.1)     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV with hot water reheat (1st floor), VAV with electric reheat (2nd and 3rd floors)
! Plant Loops:                    SHWSys1, HeatSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Heating:Water (1st floor and both AHUs); Coil:Heating:Electric (2nd and 3rd floors); Coil:Cooilng:DX:TwoSpeed (both AHUs)
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater
! Chillers:                       None

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.

!   Location-specific objects: location, design days, ground & mains temps

! WeatherFileName=USA_MD_Baltimore_TMY2.epw
Site:Location,
  USA MD-BALTIMORE,  !- Name
  39.17,       !- Latitude {deg}
  -76.67,       !- Longitude {deg}
  -5.00,       !- Time Zone {hr}
  47; !- Elevation {m}

 ! BALTIMORE_MD_USA Annual Heating 99.6%, MaxDB=-11°C
 SizingPeriod:DesignDay,
  BALTIMORE Ann Htg 99.6% Condns DB,     !- Name
        -11,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
        -11,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,      !- Barometric Pressure {Pa}
        3.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! BALTIMORE_MD_USA Annual Cooling (WB=>MDB) .4%, MDB=31.3°C WB=25.6°C
 SizingPeriod:DesignDay,
  BALTIMORE Ann Clg .4% Condns WB=>MDB,     !- Name
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       10.4,      !- Daily Temp Range {C}
       25.6,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
    100762.,      !- Barometric Pressure {Pa}
        4.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        280,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.713,  !- January Ground Temperature {C}
  19.665,  !- February Ground Temperature {C}
  19.706,  !- March Ground Temperature {C}
  19.745,  !- April Ground Temperature {C}
  20.486,  !- May Ground Temperature {C}
  22.110,  !- June Ground Temperature {C}
  22.459,  !- July Ground Temperature {C}
  22.554,  !- August Ground Temperature {C}
  22.169,  !- September Ground Temperature {C}
  20.607,  !- October Ground Temperature {C}
  20.047,  !- November Ground Temperature {C}
  19.805;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  12.56,               !- Annual Average Outdoor Air Temperature {C}
  25.20;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



 




















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Outpatient Post-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  2,  !- Begin Day of Month
  1,  !- End Month
  1,  !- End Day of Month
  Monday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.5,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    ext-walls-steelframe-nonres, !- Name
    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation, !- Layer 2

    1/2IN Gypsum;            !- Layer 3


Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0812847864409827, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance













! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.13647215254079,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors
Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2
 



Construction,
  Std Swinging Door NonRes, !- Name
  Std Opaque Door panel NonRes; !- Outside Layer
 
Material:NoMass,
  Std Opaque Door panel NonRes, !- Name
  MediumRough,             !- Roughness

  0.101897046243647, !- Thermal Resistance {m2-K/W}

  0.9,                     !- Thermal Absorptance
  0.7,                     !- Solar Absorptance
  0.7;                     !- Visible Absorptance

 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.2032,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    3.35002, !- U-Factor

    0.36, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance






! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-steelframe-nonres, int-walls, ext-slab, 
! roof-IEAD-nonres, INT-FLOOR-TOPSIDE, INT-FLOOR-UNDERSIDE, Std Swinging Door NonRes
! Window constructions referenced: window-nonres-fixed

! ZONE LIST:
! Floor 1 Anesthesia
! Floor 1 Bio Haz
! Floor 1 Cafe
! Floor 1 Clean
! Floor 1 Clean Work
! Floor 1 Dictation
! Floor 1 Dressing Room
! Floor 1 Electrical Room
! Floor 1 Elevator Pump Room
! Floor 1 Humid
! Floor 1 IT Hall
! Floor 1 IT Room
! Floor 1 Lobby
! Floor 1 Lobby Hall
! Floor 1 Lobby Toilet
! Floor 1 Locker Room
! Floor 1 Locker Room Hall
! Floor 1 Lounge
! Floor 1 MRI Control Room
! Floor 1 MRI Hall
! Floor 1 MRI Room
! Floor 1 MRI Toilet
! Floor 1 Med Gas
! Floor 1 Nourishment
! Floor 1 Nurse Hall
! Floor 1 Nurse Janitor
! Floor 1 Nurse Station
! Floor 1 Nurse Toilet
! Floor 1 Office
! Floor 1 Operating Room 1
! Floor 1 Operating Room 2
! Floor 1 Operating Room 3
! Floor 1 PACU
! Floor 1 Pre-Op Hall
! Floor 1 Pre-Op Room 1
! Floor 1 Pre-Op Room 2
! Floor 1 Pre-Op Toilet
! Floor 1 Procedure Room
! Floor 1 Reception
! Floor 1 Reception Hall
! Floor 1 Recovery Room
! Floor 1 Scheduling
! Floor 1 Scrub
! Floor 1 Soil
! Floor 1 Soil Hold
! Floor 1 Soil Work
! Floor 1 Step Down
! Floor 1 Sterile Hall
! Floor 1 Sterile Storage
! Floor 1 Storage
! Floor 1 Sub-Sterile
! Floor 1 Utility Hall
! Floor 1 Utility Janitor
! Floor 1 Utility Room
! Floor 1 Vestibule
! Floor 2 Conference
! Floor 2 Conference Toilet
! Floor 2 Dictation
! Floor 2 Exam 2
! Floor 2 Exam 3
! Floor 2 Exam 4
! Floor 2 Exam 5
! Floor 2 Exam 6
! Floor 2 Exam 7
! Floor 2 Exam 8
! Floor 2 Exam 9
! Floor 2 Exam Hall 1
! Floor 2 Exam Hall 2
! Floor 2 Exam Hall 3
! Floor 2 Exam Hall 4
! Floor 2 Exam Hall 5
! Floor 2 Exam Hall 6
! Floor 2 Janitor
! Floor 2 Lounge
! Floor 2 Nurse Station 1
! Floor 2 Nurse Station 2
! Floor 2 Office
! Floor 2 Office Hall
! Floor 2 Reception
! Floor 2 Reception Hall
! Floor 2 Reception Toilet
! Floor 2 Scheduling 1
! Floor 2 Scheduling 2
! Floor 2 Storage 1
! Floor 2 Storage 2
! Floor 2 Storage 3
! Floor 2 Utility
! Floor 2 Work
! Floor 2 Work Hall
! Floor 2 Work Toilet
! Floor 2 X-Ray
! Floor 3 Dressing Room
! Floor 3 Elevator Hall
! Floor 3 Humid
! Floor 3 Janitor
! Floor 3 Locker
! Floor 3 Lounge
! Floor 3 Lounge Toilet
! Floor 3 Mechanical
! Floor 3 Mechanical Hall
! Floor 3 Office
! Floor 3 Office Hall
! Floor 3 Office Toilet
! Floor 3 Physical Therapy 1
! Floor 3 Physical Therapy 2
! Floor 3 Physical Therapy Toilet
! Floor 3 Storage 1
! Floor 3 Storage 2
! Floor 3 Treatment
! Floor 3 Undeveloped 1
! Floor 3 Undeveloped 2
! Floor 3 Utility
! Floor 3 Work
! NE Stair
! NW Elevator
! NW Stair
! SW Stair

! ***ZONES***
Zone,
  Floor 1 Anesthesia,  !- Name
  0.0000,  !- Direction of Relative North
  39.3192,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  30.5822,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Bio Haz,  !- Name
  0.0000,  !- Direction of Relative North
  39.3192,  !- X Origin
  25.9080,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.8574,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Cafe,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  19.2024,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9310,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Clean,  !- Name
  0.0000,  !- Direction of Relative North
  29.2608,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  35.6792,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Clean Work,  !- Name
  0.0000,  !- Direction of Relative North
  42.0624,  !- X Origin
  9.7536,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  46.7228,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Dictation,  !- Name
  0.0000,  !- Direction of Relative North
  32.0040,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  35.6792,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Dressing Room,  !- Name
  0.0000,  !- Direction of Relative North
  15.5448,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  12.7426,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Electrical Room,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  18.5928,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  27.7505,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Elevator Pump Room,  !- Name
  0.0000,  !- Direction of Relative North
  3.9624,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  25.7683,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Humid,  !- Name
  0.0000,  !- Direction of Relative North
  32.0040,  !- X Origin
  14.9352,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 IT Hall,  !- Name
  0.0000,  !- Direction of Relative North
  33.5280,  !- X Origin
  25.9080,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  39.6436,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 IT Room,  !- Name
  0.0000,  !- Direction of Relative North
  37.1856,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  31.7149,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Lobby,  !- Name
  0.0000,  !- Direction of Relative North
  2.1336,  !- X Origin
  24.3840,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  176.1310,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Lobby Hall,  !- Name
  0.0000,  !- Direction of Relative North
  11.8872,  !- X Origin
  19.2024,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  67.9604,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Lobby Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  26.2128,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Locker Room,  !- Name
  0.0000,  !- Direction of Relative North
  29.8704,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  186.8910,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Locker Room Hall,  !- Name
  0.0000,  !- Direction of Relative North
  23.1648,  !- X Origin
  19.2024,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  140.4520,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Lounge,  !- Name
  0.0000,  !- Direction of Relative North
  29.8704,  !- X Origin
  19.2024,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  101.9410,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 MRI Control Room,  !- Name
  0.0000,  !- Direction of Relative North
  12.8016,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  47.5723,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 MRI Hall,  !- Name
  0.0000,  !- Direction of Relative North
  11.8872,  !- X Origin
  25.9080,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  41.6258,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 MRI Room,  !- Name
  0.0000,  !- Direction of Relative North
  6.7056,  !- X Origin
  25.9080,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  124.5940,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 MRI Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  17.3736,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Med Gas,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  33.2232,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.8574,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Nourishment,  !- Name
  0.0000,  !- Direction of Relative North
  27.1272,  !- X Origin
  16.7640,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  51.5367,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Hall,  !- Name
  0.0000,  !- Direction of Relative North
  39.3192,  !- X Origin
  3.6576,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  140.4520,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Janitor,  !- Name
  0.0000,  !- Direction of Relative North
  29.2608,  !- X Origin
  16.7640,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Station,  !- Name
  0.0000,  !- Direction of Relative North
  32.0040,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  73.9070,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Nurse Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  37.4904,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Office,  !- Name
  0.0000,  !- Direction of Relative North
  14.6304,  !- X Origin
  15.8496,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  136.7700,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 1,  !- Name
  0.0000,  !- Direction of Relative North
  44.8056,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  130.2570,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 2,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  11.2776,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  135.9210,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Operating Room 3,  !- Name
  0.0000,  !- Direction of Relative North
  33.5280,  !- X Origin
  19.2024,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  134.7880,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 PACU,  !- Name
  0.0000,  !- Direction of Relative North
  35.6616,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  30.5822,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Hall,  !- Name
  0.0000,  !- Direction of Relative North
  20.7264,  !- X Origin
  23.7744,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  149.5130,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Room 1,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  13.4112,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  53.5188,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Room 2,  !- Name
  0.0000,  !- Direction of Relative North
  24.3840,  !- X Origin
  8.8392,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  95.7109,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Pre-Op Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  5.4864,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Procedure Room,  !- Name
  0.0000,  !- Direction of Relative North
  22.8600,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  80.7030,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Reception,  !- Name
  0.0000,  !- Direction of Relative North
  9.7536,  !- X Origin
  9.1440,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  144.1330,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Reception Hall,  !- Name
  0.0000,  !- Direction of Relative North
  20.7264,  !- X Origin
  14.3256,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  36.2456,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Recovery Room,  !- Name
  0.0000,  !- Direction of Relative North
  20.4216,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  152.9110,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Scheduling,  !- Name
  0.0000,  !- Direction of Relative North
  15.8496,  !- X Origin
  9.1440,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  33.6970,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Scrub,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  11.2776,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  23.7862,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Soil,  !- Name
  0.0000,  !- Direction of Relative North
  34.7472,  !- X Origin
  13.1064,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  35.6792,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Soil Hold,  !- Name
  0.0000,  !- Direction of Relative North
  37.1856,  !- X Origin
  25.9080,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.8574,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Soil Work,  !- Name
  0.0000,  !- Direction of Relative North
  42.0624,  !- X Origin
  6.0960,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  50.9703,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Step Down,  !- Name
  0.0000,  !- Direction of Relative North
  20.4216,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  84.9505,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Sterile Hall,  !- Name
  0.0000,  !- Direction of Relative North
  42.0624,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  174.4320,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Sterile Storage,  !- Name
  0.0000,  !- Direction of Relative North
  32.0040,  !- X Origin
  13.1064,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  112.1350,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Storage,  !- Name
  0.0000,  !- Direction of Relative North
  41.4528,  !- X Origin
  35.3568,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  260.5150,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Sub-Sterile,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  7.0104,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  55.5010,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Utility Hall,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  28.9560,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  72.4911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Utility Janitor,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  20.7264,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  11.8931,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Utility Room,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  20.7264,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  101.9410,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 1 Vestibule,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  7.9248,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  20.3881,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Conference,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  95.1446,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Conference Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  6.0960,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  18.1228,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Dictation,  !- Name
  0.0000,  !- Direction of Relative North
  42.0624,  !- X Origin
  9.1440,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  19.8218,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 1,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  101.9410,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 2,  !- Name
  0.0000,  !- Direction of Relative North
  23.4696,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  152.9110,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 3,  !- Name
  0.0000,  !- Direction of Relative North
  30.7848,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  203.8810,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 4,  !- Name
  0.0000,  !- Direction of Relative North
  39.9288,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  23.7862,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 5,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  18.5928,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  99.1090,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 6,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  63.7129,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 7,  !- Name
  0.0000,  !- Direction of Relative North
  38.1000,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  224.2690,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 8,  !- Name
  0.0000,  !- Direction of Relative North
  28.9560,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  76.4555,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam 9,  !- Name
  0.0000,  !- Direction of Relative North
  21.6408,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  112.1350,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 1,  !- Name
  0.0000,  !- Direction of Relative North
  21.6408,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  50.9703,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 2,  !- Name
  0.0000,  !- Direction of Relative North
  28.9560,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  50.9703,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 3,  !- Name
  0.0000,  !- Direction of Relative North
  38.1000,  !- X Origin
  0.0000,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  50.9703,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 4,  !- Name
  0.0000,  !- Direction of Relative North
  39.9288,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  56.0674,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 5,  !- Name
  0.0000,  !- Direction of Relative North
  30.7848,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  56.0674,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Exam Hall 6,  !- Name
  0.0000,  !- Direction of Relative North
  23.4696,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  56.0674,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Janitor,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  17.8396,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Lounge,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  9.1440,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  22.6535,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Nurse Station 1,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  21.3360,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  42.4753,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Nurse Station 2,  !- Name
  0.0000,  !- Direction of Relative North
  23.4696,  !- X Origin
  21.3360,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  50.9703,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Office,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  3.6576,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  158.5740,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Office Hall,  !- Name
  0.0000,  !- Direction of Relative North
  46.3296,  !- X Origin
  3.6576,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  125.7270,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Reception,  !- Name
  0.0000,  !- Direction of Relative North
  2.1336,  !- X Origin
  16.4592,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  278.6380,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Reception Hall,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  9.1440,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  159.7070,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Reception Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  10.9728,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  35.6792,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Scheduling 1,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  16.4592,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  91.7466,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Scheduling 2,  !- Name
  0.0000,  !- Direction of Relative North
  23.7744,  !- X Origin
  16.4592,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  96.8436,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Storage 1,  !- Name
  0.0000,  !- Direction of Relative North
  42.0624,  !- X Origin
  3.6576,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.8574,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Storage 2,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  23.7744,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  33.9802,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Storage 3,  !- Name
  0.0000,  !- Direction of Relative North
  23.4696,  !- X Origin
  21.3360,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  40.7763,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Utility,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  18.5928,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  35.6792,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Work,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  28.3464,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  478.5550,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Work Hall,  !- Name
  0.0000,  !- Direction of Relative North
  44.5008,  !- X Origin
  16.4592,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  236.1620,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 Work Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  26.2128,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 2 X-Ray,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  16.4592,  !- Y Origin
  3.0480,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  254.8520,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Dressing Room,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  10.9728,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  11.8931,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Elevator Hall,  !- Name
  0.0000,  !- Direction of Relative North
  5.7912,  !- X Origin
  28.3464,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  104.7720,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Humid,  !- Name
  0.0000,  !- Direction of Relative North
  35.0520,  !- X Origin
  16.4592,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  30.5822,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Janitor,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  28.3464,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  17.8396,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Locker,  !- Name
  0.0000,  !- Direction of Relative North
  37.4904,  !- X Origin
  20.4216,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  33.9802,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Lounge,  !- Name
  0.0000,  !- Direction of Relative North
  37.4904,  !- X Origin
  28.3464,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  214.9250,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Lounge Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  33.8328,  !- X Origin
  23.4696,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  54.3683,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Mechanical,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  18.5928,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  99.1090,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Mechanical Hall,  !- Name
  0.0000,  !- Direction of Relative North
  46.3296,  !- X Origin
  3.6576,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  84.9505,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Office,  !- Name
  0.0000,  !- Direction of Relative North
  33.8328,  !- X Origin
  28.3464,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  859.6990,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Office Hall,  !- Name
  0.0000,  !- Direction of Relative North
  2.1336,  !- X Origin
  16.4592,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  236.1620,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Office Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  24.3840,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  15.2911,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy 1,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  0.0000,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  368.1190,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy 2,  !- Name
  0.0000,  !- Direction of Relative North
  35.0520,  !- X Origin
  10.9728,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  167.6360,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Physical Therapy Toilet,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  10.9728,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  23.7862,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Storage 1,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  10.9728,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  30.5822,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Storage 2,  !- Name
  0.0000,  !- Direction of Relative North
  37.4904,  !- X Origin
  18.2880,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  23.7862,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Treatment,  !- Name
  0.0000,  !- Direction of Relative North
  30.7848,  !- X Origin
  0.0000,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  134.7880,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Undeveloped 1,  !- Name
  0.0000,  !- Direction of Relative North
  17.9832,  !- X Origin
  0.0000,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  642.2260,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Undeveloped 2,  !- Name
  0.0000,  !- Direction of Relative North
  2.1336,  !- X Origin
  11.5824,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  326.2100,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Utility,  !- Name
  0.0000,  !- Direction of Relative North
  39.0144,  !- X Origin
  16.4592,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  61.1644,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Floor 3 Work,  !- Name
  0.0000,  !- Direction of Relative North
  50.5968,  !- X Origin
  18.5928,  !- Y Origin
  6.0960,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  162.5390,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NE Stair,  !- Name
  0.0000,  !- Direction of Relative North
  51.8160,  !- X Origin
  26.2128,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  142.7170,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NW Elevator,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  24.3840,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  118.9310,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  NW Stair,  !- Name
  0.0000,  !- Direction of Relative North
  12.8016,  !- X Origin
  28.3464,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  163.1050,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  SW Stair,  !- Name
  0.0000,  !- Direction of Relative North
  0.9144,  !- X Origin
  11.5824,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  81.5525,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

! ***WALLS***
BuildingSurface:Detailed,
  1003C1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1003C1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.0584,  3.6576,  3.0480,  !- X1, Y1, Z1
  10.0584,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  102EC4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  102EC4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.6096,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1068C8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BAD27A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  0.0000,  3.0480,  !- X1, Y1, Z1
  4.8768,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.2192,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.2192,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  10830D,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  10830D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  0.0000,  !- X1, Y1, Z1
  -5.4864,  -5.4864,  0.0000,  !- X2, Y2, Z2
  -5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  10E44F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  10E44F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  9.1440,  3.0480,  !- X1, Y1, Z1
  3.6576,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  10FB67,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  10FB67,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  -4.5720,  0.0000,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.5720,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  111907,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  111907,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  114EC6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  114EC6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -16.1544,  0.0000,  3.0480,  !- X1, Y1, Z1
  -16.1544,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  115AA8,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  115AA8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.4864,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  5.4864,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  11E9BF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  11E9BF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.8768,  2.4384,  3.0480,  !- X1, Y1, Z1
  -4.8768,  2.4384,  0.0000,  !- X2, Y2, Z2
  -4.8768,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.8768,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  121DFF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  121DFF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  -4.5720,  3.6576,  0.0000,  !- X3, Y3, Z3
  -4.5720,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  13225F,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  13225F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  16.4592,  0.0000,  !- X2, Y2, Z2
  12.8016,  16.4592,  0.0000,  !- X3, Y3, Z3
  12.8016,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  137A14,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  137A14,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  -2.1336,  1.8288,  0.0000,  !- X3, Y3, Z3
  -2.1336,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  137CDB,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  137CDB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  5.4864,  1.8288,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  14A82B,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  14A82B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  0.0000,  !- X1, Y1, Z1
  42.3672,  1.8288,  0.0000,  !- X2, Y2, Z2
  42.3672,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  14F382,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  14F382,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1535AC,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  155BD6,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  156F92,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  156F92,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -2.7432,  3.0480,  !- X2, Y2, Z2
  0.0000,  -2.7432,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  16BE00,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A8FC82,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  2.1336,  6.0960,  !- X1, Y1, Z1
  -7.3152,  2.1336,  3.0480,  !- X2, Y2, Z2
  -7.3152,  0.0000,  3.0480,  !- X3, Y3, Z3
  -7.3152,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  16E41D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  16E41D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.9144,  -2.4384,  0.0000,  !- X2, Y2, Z2
  5.4864,  -2.4384,  0.0000,  !- X3, Y3, Z3
  5.4864,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1701A6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1701A6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  17258E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3DE7A6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  0.0000,  6.0960,  !- X1, Y1, Z1
  4.8768,  0.0000,  3.0480,  !- X2, Y2, Z2
  1.2192,  0.0000,  3.0480,  !- X3, Y3, Z3
  1.2192,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1747DE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1747DE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  7.3152,  3.0480,  !- X1, Y1, Z1
  -6.0960,  7.3152,  0.0000,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.0960,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1775A6,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  180143,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  180143,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.6576,  0.0000,  !- X2, Y2, Z2
  5.4864,  -3.6576,  0.0000,  !- X3, Y3, Z3
  5.4864,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1875B3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1875B3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  4.2672,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  18AFE3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  18AFE3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  192E17,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  192E17,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.8496,  -2.4384,  3.0480,  !- X1, Y1, Z1
  15.8496,  -2.4384,  0.0000,  !- X2, Y2, Z2
  15.8496,  4.8768,  0.0000,  !- X3, Y3, Z3
  15.8496,  4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  196C5F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  196C5F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  19D150,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  19D150,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -11.5824,  -7.0104,  3.0480,  !- X1, Y1, Z1
  -11.5824,  -7.0104,  0.0000,  !- X2, Y2, Z2
  0.6096,  -7.0104,  0.0000,  !- X3, Y3, Z3
  0.6096,  -7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1AD133,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1AD133,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  3.6576,  3.0480,  !- X1, Y1, Z1
  2.7432,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1B2EF8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1B2EF8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1C33AD,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.3672,  1.8288,  3.0480,  !- X1, Y1, Z1
  -42.3672,  1.8288,  0.0000,  !- X2, Y2, Z2
  -42.3672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -42.3672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1CF7B0,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1CF7B0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  0.0000,  !- X1, Y1, Z1
  5.4864,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.9144,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1D53D9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1D53D9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  2.7432,  -2.1336,  0.0000,  !- X3, Y3, Z3
  2.7432,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1D96D7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.3152,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1D9EED,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1D9EED,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  4.2672,  3.0480,  !- X1, Y1, Z1
  -2.4384,  4.2672,  0.0000,  !- X2, Y2, Z2
  -2.4384,  -5.4864,  0.0000,  !- X3, Y3, Z3
  -2.4384,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1DC177,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1DC177,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6200,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  7.6200,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1DEE26,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  -2.4384,  3.0480,  !- X1, Y1, Z1
  3.6576,  -2.4384,  0.0000,  !- X2, Y2, Z2
  15.8496,  -2.4384,  0.0000,  !- X3, Y3, Z3
  15.8496,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1E3410,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1E3410,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3
  5.4864,  2.4384,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1EB5B1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1EB5B1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  1F37D7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1F37D7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.1336,  0.0000,  !- X2, Y2, Z2
  -3.6576,  2.1336,  0.0000,  !- X3, Y3, Z3
  -3.6576,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  204CB9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A28F01,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  5.4864,  0.0000,  !- X2, Y2, Z2
  -6.0960,  5.4864,  0.0000,  !- X3, Y3, Z3
  -6.0960,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  208CCF,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  211EA4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  211EA4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  212961,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  212961,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2272E0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2272E0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  231744,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  231744,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  23683B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  23683B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  23C13E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  23C13E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.7160,  0.0000,  3.0480,  !- X1, Y1, Z1
  13.7160,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  23FD0A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  23FD0A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -15.2400,  0.0000,  3.0480,  !- X3, Y3, Z3
  -15.2400,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  240A7C,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  240A7C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.5344,  3.6576,  3.0480,  !- X1, Y1, Z1
  -8.5344,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2451B7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2451B7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  6.0960,  3.0480,  !- X1, Y1, Z1
  4.2672,  6.0960,  0.0000,  !- X2, Y2, Z2
  4.2672,  10.9728,  0.0000,  !- X3, Y3, Z3
  4.2672,  10.9728,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  247258,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  247258,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  0.0000,  3.0480,  !- X1, Y1, Z1
  -7.3152,  0.0000,  0.0000,  !- X2, Y2, Z2
  -7.3152,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -7.3152,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  247FD8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  247FD8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  24DA9F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  24DA9F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  24EAE3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  24EAE3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  256F02,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  256F02,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.5240,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.5240,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  25A972,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  25A972,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  16.4592,  0.0000,  !- X1, Y1, Z1
  4.2672,  6.0960,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4592,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  25AB11,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  25AB11,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  7.6200,  3.0480,  !- X1, Y1, Z1
  6.0960,  7.6200,  0.0000,  !- X2, Y2, Z2
  4.5720,  7.6200,  0.0000,  !- X3, Y3, Z3
  4.5720,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  26E66C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  26E66C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.3152,  0.0000,  3.0480,  !- X1, Y1, Z1
  7.3152,  0.0000,  0.0000,  !- X2, Y2, Z2
  7.3152,  9.1440,  0.0000,  !- X3, Y3, Z3
  7.3152,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  270BCE,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  SW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.2192,  0.0000,  9.1440,  !- X1, Y1, Z1
  1.2192,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.2192,  -2.4384,  0.0000,  !- X3, Y3, Z3
  1.2192,  -2.4384,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2730E5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2730E5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  7.6200,  3.0480,  !- X1, Y1, Z1
  4.5720,  7.6200,  0.0000,  !- X2, Y2, Z2
  4.5720,  14.6304,  0.0000,  !- X3, Y3, Z3
  4.5720,  14.6304,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2740BD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2740BD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  26.5176,  0.0000,  3.0480,  !- X1, Y1, Z1
  26.5176,  0.0000,  0.0000,  !- X2, Y2, Z2
  26.5176,  1.8288,  0.0000,  !- X3, Y3, Z3
  26.5176,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  27B0D7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  27B0D7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  0.9144,  3.0480,  !- X1, Y1, Z1
  0.9144,  0.9144,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  27D999,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  27D999,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.8768,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2805F0,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2805F0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -3.0480,  0.0000,  !- X1, Y1, Z1
  0.9144,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  28B002,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.1816,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.8976,  0.0000,  0.0000,  !- X3, Y3, Z3
  18.8976,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  28DE5A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  28DE5A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -7.9248,  0.0000,  !- X3, Y3, Z3
  0.0000,  -7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  290CAB,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  290CAB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.4008,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -6.4008,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  290DF3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  290DF3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  296861,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  296861,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2AC8D1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2AC8D1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.1816,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  8.5344,  0.0000,  3.0480,  !- X3, Y3, Z3
  8.5344,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2B4DBD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2B4DBD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2B5816,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2B5816,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.9144,  3.0480,  !- X1, Y1, Z1
  6.0960,  0.9144,  0.0000,  !- X2, Y2, Z2
  6.0960,  7.9248,  0.0000,  !- X3, Y3, Z3
  6.0960,  7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2BC70D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2BC70D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2C8181,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2C8181,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -28.0416,  -10.0584,  0.0000,  !- X1, Y1, Z1
  -28.0416,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2CB843,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2CB843,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -1.8288,  3.0480,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2CF0AA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2CF0AA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -2.4384,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.6096,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2D0A7F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2D0A7F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2D53AC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2D53AC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2DB420,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2DB420,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  -3.0480,  3.0480,  !- X1, Y1, Z1
  -2.1336,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.0480,  0.0000,  !- X3, Y3, Z3
  0.0000,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2DEB73,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2DEB73,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2E2D0C,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.5240,  2.4384,  9.1440,  !- X1, Y1, Z1
  -1.5240,  2.4384,  0.0000,  !- X2, Y2, Z2
  -8.8392,  2.4384,  0.0000,  !- X3, Y3, Z3
  -8.8392,  2.4384,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2E6DF0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2E6DF0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2E74E6,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2E74E6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.3152,  0.0000,  !- X1, Y1, Z1
  -1.8288,  7.3152,  0.0000,  !- X2, Y2, Z2
  -1.8288,  22.5552,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.5552,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2E8328,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2E8328,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  -2.1336,  3.0480,  !- X1, Y1, Z1
  1.8288,  -2.1336,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2FAF44,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2FAF44,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  -6.7056,  3.0480,  !- X1, Y1, Z1
  5.1816,  -6.7056,  0.0000,  !- X2, Y2, Z2
  5.1816,  -2.1336,  0.0000,  !- X3, Y3, Z3
  5.1816,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  2FEACD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  2FEACD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  2.7432,  -2.4384,  0.0000,  !- X3, Y3, Z3
  2.7432,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  301CE0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  301CE0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  307901,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  307901,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  -2.4384,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  30A09C,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  30A09C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  22.5552,  3.0480,  !- X2, Y2, Z2
  -1.8288,  22.5552,  3.0480,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  30DB21,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  30DB21,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3179A6,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3179A6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.4384,  23.4696,  3.0480,  !- X2, Y2, Z2
  0.0000,  23.4696,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  319A6B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  319A6B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  31B3DF,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  31B3DF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6200,  3.0480,  !- X1, Y1, Z1
  -4.2672,  7.6200,  3.0480,  !- X2, Y2, Z2
  -4.2672,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  32CC19,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  32CC19,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  2.4384,  0.0000,  !- X3, Y3, Z3
  2.7432,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  330DF9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  330DF9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3330D8,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  33A280,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  33A280,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -20.1168,  0.0000,  !- X3, Y3, Z3
  0.0000,  -20.1168,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  34019D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  34019D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.0960,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  34B8D8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  34B8D8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -15.2400,  0.0000,  0.0000,  !- X3, Y3, Z3
  -15.2400,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  35028C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  35028C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.8976,  -2.4384,  3.0480,  !- X1, Y1, Z1
  18.8976,  -2.4384,  0.0000,  !- X2, Y2, Z2
  18.8976,  0.0000,  0.0000,  !- X3, Y3, Z3
  18.8976,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  35051E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  35051E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  352740,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  352740,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.1920,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  12.1920,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3613B7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3613B7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  361D65,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  361D65,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  7.9248,  3.0480,  !- X1, Y1, Z1
  6.0960,  7.9248,  0.0000,  !- X2, Y2, Z2
  -0.3048,  7.9248,  0.0000,  !- X3, Y3, Z3
  -0.3048,  7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  368E02,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8FF821,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  -7.6200,  3.0480,  !- X1, Y1, Z1
  5.7912,  -7.6200,  0.0000,  !- X2, Y2, Z2
  5.7912,  -10.0584,  0.0000,  !- X3, Y3, Z3
  5.7912,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  36E420,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  36E420,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  37E2C7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  37E2C7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  388F10,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  388F10,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  38B339,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  38F548,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  38F548,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  10.0584,  0.0000,  3.0480,  !- X1, Y1, Z1
  10.0584,  0.0000,  0.0000,  !- X2, Y2, Z2
  10.0584,  3.6576,  0.0000,  !- X3, Y3, Z3
  10.0584,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  390BCF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  390BCF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  2.4384,  3.0480,  !- X1, Y1, Z1
  -2.1336,  2.4384,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3947B8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3947B8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  39E49D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  39E49D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3A6904,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3A6904,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  0.0000,  3.0480,  !- X1, Y1, Z1
  8.5344,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3C5322,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3C5322,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1
  5.4864,  9.1440,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3C9825,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3C9825,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  -2.4384,  3.0480,  !- X1, Y1, Z1
  -2.4384,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3D4DE8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3D4DE8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.1336,  -3.0480,  0.0000,  !- X3, Y3, Z3
  -2.1336,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3D7175,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3D7175,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  7.3152,  0.0000,  3.0480,  !- X2, Y2, Z2
  7.3152,  9.1440,  3.0480,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3DE7A6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  17258E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.8768,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.8768,  0.0000,  !- X2, Y2, Z2
  3.6576,  -4.8768,  0.0000,  !- X3, Y3, Z3
  3.6576,  -4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  3F71D3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  3F71D3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  41514F,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  41514F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -7.9248,  3.0480,  !- X3, Y3, Z3
  2.1336,  -7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  415590,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  415590,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4161C8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4161C8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  3.6576,  0.0000,  !- X3, Y3, Z3
  2.7432,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4180E7,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4180E7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  41CE25,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  41CE25,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  2.4384,  3.0480,  !- X1, Y1, Z1
  0.6096,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  42CEE1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  42E287,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  42E287,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  5.1816,  0.0000,  !- X3, Y3, Z3
  2.1336,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  42FAB2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  42FAB2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  430C7E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  430C7E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.9144,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.9144,  -2.4384,  3.0480,  !- X3, Y3, Z3
  5.4864,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  436189,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  436189,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.5344,  3.6576,  3.0480,  !- X1, Y1, Z1
  -8.5344,  3.6576,  0.0000,  !- X2, Y2, Z2
  -8.5344,  0.0000,  0.0000,  !- X3, Y3, Z3
  -8.5344,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4398AD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4398AD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  43A2A2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  976E3F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  -6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  442699,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  442699,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  4.2672,  3.0480,  !- X2, Y2, Z2
  0.0000,  4.2672,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  446771,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  446771,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4497EF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4497EF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -19.8120,  6.0960,  3.0480,  !- X1, Y1, Z1
  -19.8120,  6.0960,  0.0000,  !- X2, Y2, Z2
  -19.8120,  0.0000,  0.0000,  !- X3, Y3, Z3
  -19.8120,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  44D36C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  44D36C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4507E9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4507E9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.8872,  -3.6576,  3.0480,  !- X1, Y1, Z1
  11.8872,  -3.6576,  0.0000,  !- X2, Y2, Z2
  5.7912,  -3.6576,  0.0000,  !- X3, Y3, Z3
  5.7912,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  460DA4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  460DA4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  462370,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  462370,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -3.0480,  3.0480,  !- X1, Y1, Z1
  5.4864,  -3.0480,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  46237E,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  46237E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  1.8288,  9.1440,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  46292D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  46292D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  464A53,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  464A53,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  0.0000,  3.0480,  !- X1, Y1, Z1
  -8.8392,  0.0000,  0.0000,  !- X2, Y2, Z2
  -8.8392,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -8.8392,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  46E87C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  46E87C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  1.5240,  3.0480,  !- X1, Y1, Z1
  4.2672,  1.5240,  0.0000,  !- X2, Y2, Z2
  4.2672,  3.9624,  0.0000,  !- X3, Y3, Z3
  4.2672,  3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4783F2,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4783F2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  -10.0584,  3.0480,  !- X1, Y1, Z1
  11.8872,  -10.0584,  3.0480,  !- X2, Y2, Z2
  11.8872,  -3.6576,  3.0480,  !- X3, Y3, Z3
  5.7912,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  479A9C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  479A9C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  47CE83,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  47CE83,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.5720,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -4.5720,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  481E71,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  484FB1,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  484FB1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  0.0000,  !- X1, Y1, Z1
  -2.1336,  1.8288,  0.0000,  !- X2, Y2, Z2
  -2.1336,  5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.4864,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4911A5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4911A5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  -12.8016,  3.0480,  !- X1, Y1, Z1
  3.6576,  -12.8016,  0.0000,  !- X2, Y2, Z2
  3.6576,  1.5240,  0.0000,  !- X3, Y3, Z3
  3.6576,  1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  491317,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  491317,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  49516D,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  49516D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4979C8,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  49DA28,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BDE9D9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.1336,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.1336,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  49DA86,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  49DA86,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  3.3528,  3.0480,  !- X1, Y1, Z1
  -4.5720,  3.3528,  0.0000,  !- X2, Y2, Z2
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.5720,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4A07CD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4A07CD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  -2.7432,  3.0480,  !- X1, Y1, Z1
  -8.8392,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4A854B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4A854B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  4.2672,  0.0000,  !- X3, Y3, Z3
  2.7432,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4AB310,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4AB310,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.2400,  -5.4864,  0.0000,  !- X1, Y1, Z1
  -15.2400,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4ABC66,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  -7.3152,  3.0480,  !- X1, Y1, Z1
  3.6576,  -7.3152,  0.0000,  !- X2, Y2, Z2
  13.7160,  -7.3152,  0.0000,  !- X3, Y3, Z3
  13.7160,  -7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4AD319,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4AD319,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -2.1336,  3.0480,  !- X1, Y1, Z1
  2.7432,  -2.1336,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4B1439,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  12.1920,  0.0000,  !- X3, Y3, Z3
  0.0000,  12.1920,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4B55FA,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4BFCC1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4BFCC1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  3.0480,  !- X2, Y2, Z2
  18.8976,  -2.4384,  3.0480,  !- X3, Y3, Z3
  18.8976,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4C4C25,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4C4C25,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4C8372,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4C8372,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  1.8288,  9.1440,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4CCA8D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4CCA8D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.8016,  16.4592,  3.0480,  !- X1, Y1, Z1
  12.8016,  16.4592,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4592,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4592,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4CDC86,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4CDC86,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -3.0480,  0.0000,  !- X2, Y2, Z2
  -2.4384,  -3.0480,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4CE123,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4CE123,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.2400,  0.0000,  3.0480,  !- X1, Y1, Z1
  -15.2400,  0.0000,  0.0000,  !- X2, Y2, Z2
  -15.2400,  -3.9624,  0.0000,  !- X3, Y3, Z3
  -15.2400,  -3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4D50C0,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4D50C0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -4.2672,  -2.7432,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4DA0F5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4DA0F5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  2.7432,  -5.4864,  0.0000,  !- X3, Y3, Z3
  2.7432,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4E1563,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4E1563,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.9144,  -3.0480,  3.0480,  !- X2, Y2, Z2
  5.4864,  -3.0480,  3.0480,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4E3BB5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4E3BB5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4E78E0,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4E78E0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  2.1336,  3.6576,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4EB51A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4EB51A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.7912,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -5.7912,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4ED109,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4ED109,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4EE021,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4EE021,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  9.1440,  0.0000,  !- X3, Y3, Z3
  5.4864,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  4F0CD7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  4F0CD7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.2672,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -4.2672,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  50DB3D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  50DB3D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  5.4864,  0.0000,  !- X2, Y2, Z2
  -2.1336,  5.4864,  0.0000,  !- X3, Y3, Z3
  -2.1336,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  513564,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  513564,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  3.0480,  !- X2, Y2, Z2
  2.1336,  5.1816,  3.0480,  !- X3, Y3, Z3
  0.0000,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  529072,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -0.6096,  3.0480,  !- X1, Y1, Z1
  0.0000,  -0.6096,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  52CA89,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  52CA89,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  0.0000,  3.0480,  !- X1, Y1, Z1
  8.5344,  0.0000,  0.0000,  !- X2, Y2, Z2
  8.5344,  4.2672,  0.0000,  !- X3, Y3, Z3
  8.5344,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  53450D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  53450D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  9.1440,  0.0000,  !- X3, Y3, Z3
  1.8288,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  54D065,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5507DC,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  2.4384,  9.1440,  !- X1, Y1, Z1
  -8.8392,  2.4384,  0.0000,  !- X2, Y2, Z2
  -8.8392,  0.0000,  0.0000,  !- X3, Y3, Z3
  -8.8392,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  55191F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  55191F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  551E65,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  551E65,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  7.9248,  0.0000,  !- X3, Y3, Z3
  2.7432,  7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5556EE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5556EE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  55BD05,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  55BD05,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.2776,  0.0000,  3.0480,  !- X1, Y1, Z1
  11.2776,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  56C7DA,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  56C7DA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.0480,  0.0000,  !- X1, Y1, Z1
  -2.1336,  -3.0480,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  573330,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C1B522,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  -2.4384,  9.1440,  !- X1, Y1, Z1
  4.8768,  -2.4384,  6.0960,  !- X2, Y2, Z2
  4.8768,  0.0000,  6.0960,  !- X3, Y3, Z3
  4.8768,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  575A7B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  575A7B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  7.0104,  3.0480,  !- X1, Y1, Z1
  5.7912,  7.0104,  0.0000,  !- X2, Y2, Z2
  -0.3048,  7.0104,  0.0000,  !- X3, Y3, Z3
  -0.3048,  7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  577A10,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  577A10,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  22.5552,  3.0480,  !- X1, Y1, Z1
  -1.8288,  22.5552,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  577E2E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  577E2E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  577FC1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  58A74A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  58A74A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  2.4384,  3.0480,  !- X2, Y2, Z2
  0.6096,  2.4384,  3.0480,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  58AD84,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  58AD84,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  58B6B6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  58B6B6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -7.9248,  3.0480,  !- X1, Y1, Z1
  2.1336,  -7.9248,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  596DE0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  596DE0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -0.3048,  3.0480,  !- X1, Y1, Z1
  5.4864,  -0.3048,  0.0000,  !- X2, Y2, Z2
  3.6576,  -0.3048,  0.0000,  !- X3, Y3, Z3
  3.6576,  -0.3048,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  59E0E4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  59E0E4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5A39B1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5A39B1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  7.6200,  0.0000,  !- X3, Y3, Z3
  6.0960,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5ADC59,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -22.5552,  0.0000,  0.0000,  !- X3, Y3, Z3
  -22.5552,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5B04CF,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.8768,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5B255F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5B255F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -5.4864,  3.0480,  !- X1, Y1, Z1
  2.7432,  -5.4864,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.9144,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5B736E,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5B736E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  -2.1336,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5C7E1E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5C7E1E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5CB500,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5CB500,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  8,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  3.0480,  !- X2, Y2, Z2
  5.4864,  -2.1336,  3.0480,  !- X3, Y3, Z3
  5.4864,  -0.3048,  3.0480,  !- X4, Y4, Z4
  3.6576,  -0.3048,  3.0480,  !- X5, Y5, Z5
  3.6576,  0.9144,  3.0480,  !- X6, Y6, Z6
  0.9144,  0.9144,  3.0480,  !- X7, Y7, Z7
  0.9144,  0.0000,  3.0480;  !- X8, Y8, Z8

BuildingSurface:Detailed,
  5CD67D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5CD67D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5D199F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5D199F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -4.2672,  3.0480,  !- X1, Y1, Z1
  2.7432,  -4.2672,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5D2769,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5D2769,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  -10.0584,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5D8FAF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5D8FAF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  1.8288,  3.0480,  !- X1, Y1, Z1
  1.8288,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.6096,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.6096,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5DACB5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5DACB5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.5240,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -2.7432,  0.0000,  3.0480,  !- X3, Y3, Z3
  -2.7432,  -1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5DBD9D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5DBD9D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.0480,  0.0000,  !- X2, Y2, Z2
  5.4864,  -3.0480,  0.0000,  !- X3, Y3, Z3
  5.4864,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5E657E,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5EAFB3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DF47AC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5EB34C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5EB34C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5F697A,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5F697A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  1.8288,  -2.1336,  3.0480,  !- X2, Y2, Z2
  1.8288,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5F762C,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  -10.0584,  3.0480,  !- X1, Y1, Z1
  5.7912,  -10.0584,  0.0000,  !- X2, Y2, Z2
  11.8872,  -10.0584,  0.0000,  !- X3, Y3, Z3
  11.8872,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  5FDFAE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5FDFAE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -28.0416,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -28.0416,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  60F634,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6F0E5D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  9.1440,  !- X1, Y1, Z1
  -5.4864,  0.0000,  6.0960,  !- X2, Y2, Z2
  -1.2192,  0.0000,  6.0960,  !- X3, Y3, Z3
  -1.2192,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  612A96,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  612A96,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.1816,  3.0480,  !- X1, Y1, Z1
  0.0000,  5.1816,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  619EE6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  619EE6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.3528,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.3528,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  61E610,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  62475F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  62475F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  5.4864,  3.0480,  !- X1, Y1, Z1
  -6.0960,  5.4864,  0.0000,  !- X2, Y2, Z2
  -6.0960,  2.7432,  0.0000,  !- X3, Y3, Z3
  -6.0960,  2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  624E8A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  624E8A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  16.4592,  3.0480,  !- X1, Y1, Z1
  0.0000,  16.4592,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  628387,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  628387,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  637F6F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  637F6F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.2400,  0.0000,  3.0480,  !- X1, Y1, Z1
  -15.2400,  0.0000,  0.0000,  !- X2, Y2, Z2
  -15.2400,  -5.4864,  0.0000,  !- X3, Y3, Z3
  -15.2400,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  63B825,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  63B825,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  0.0000,  !- X1, Y1, Z1
  -3.6576,  2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  640E64,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  640E64,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  9.1440,  0.0000,  !- X3, Y3, Z3
  3.6576,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  65AB67,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  65AB67,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  0.0000,  !- X1, Y1, Z1
  -4.2672,  7.6200,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6200,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  66B6F7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  66B6F7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.8976,  0.0000,  3.0480,  !- X1, Y1, Z1
  18.8976,  0.0000,  0.0000,  !- X2, Y2, Z2
  18.8976,  3.6576,  0.0000,  !- X3, Y3, Z3
  18.8976,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6713DA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6713DA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  9.1440,  0.0000,  !- X3, Y3, Z3
  1.8288,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  673317,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  673317,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.3048,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.3048,  0.0000,  3.0480,  !- X2, Y2, Z2
  -5.4864,  0.0000,  3.0480,  !- X3, Y3, Z3
  -5.4864,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  67BF89,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  67BF89,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  7.0104,  0.0000,  0.0000,  !- X2, Y2, Z2
  7.0104,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  680AA1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  680AA1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  -3.0480,  3.0480,  !- X1, Y1, Z1
  -2.4384,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.0480,  0.0000,  !- X3, Y3, Z3
  0.0000,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  685FFA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  685FFA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  68A2D7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.0104,  0.0000,  3.0480,  !- X1, Y1, Z1
  7.0104,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  68F53B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  68F53B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  2.4384,  -2.1336,  0.0000,  !- X3, Y3, Z3
  2.4384,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  695D6E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  695D6E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  3.0480,  !- X2, Y2, Z2
  5.4864,  2.4384,  3.0480,  !- X3, Y3, Z3
  0.0000,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6975B0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6975B0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  3.0480,  !- X1, Y1, Z1
  -4.8768,  2.4384,  3.0480,  !- X2, Y2, Z2
  -4.8768,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6A2DCE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6A2DCE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  -5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -5.4864,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6B31A8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6B31A8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.8872,  -10.0584,  3.0480,  !- X1, Y1, Z1
  11.8872,  -10.0584,  0.0000,  !- X2, Y2, Z2
  11.8872,  -3.6576,  0.0000,  !- X3, Y3, Z3
  11.8872,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6C68C2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6C68C2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6C95E7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6CC177,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6D2616,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.3048,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.3048,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  -5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6D960C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6D960C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.8768,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.8768,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6E46A9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6E46A9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -20.1168,  3.0480,  !- X1, Y1, Z1
  0.0000,  -20.1168,  0.0000,  !- X2, Y2, Z2
  2.4384,  -20.1168,  0.0000,  !- X3, Y3, Z3
  2.4384,  -20.1168,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6EA05E,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6EA05E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.8768,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  11.2776,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.2776,  -4.8768,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6EA718,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6EA718,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  14.6304,  3.0480,  !- X1, Y1, Z1
  2.1336,  14.6304,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6EC372,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6EC372,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  1.8288,  0.0000,  !- X3, Y3, Z3
  5.4864,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6ED237,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6ED237,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6EE166,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B2F07D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  0.0000,  6.0960,  !- X1, Y1, Z1
  -7.3152,  0.0000,  3.0480,  !- X2, Y2, Z2
  -5.4864,  0.0000,  3.0480,  !- X3, Y3, Z3
  -5.4864,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6F0E5D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  60F634,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6200,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.6200,  0.0000,  !- X2, Y2, Z2
  -4.2672,  7.6200,  0.0000,  !- X3, Y3, Z3
  -4.2672,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6F1456,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6F1456,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  15.8496,  4.8768,  0.0000,  !- X1, Y1, Z1
  15.8496,  -2.4384,  0.0000,  !- X2, Y2, Z2
  3.6576,  -2.4384,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  0.0000,  !- X4, Y4, Z4
  0.0000,  0.0000,  0.0000,  !- X5, Y5, Z5
  0.0000,  4.8768,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  6FB351,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6FB351,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  3.9624,  3.0480,  !- X1, Y1, Z1
  1.8288,  3.9624,  0.0000,  !- X2, Y2, Z2
  1.8288,  1.8288,  0.0000,  !- X3, Y3, Z3
  1.8288,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  6FCE5C,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6FCE5C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.3152,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  7.3152,  9.1440,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7008C0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7008C0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.2672,  3.0480,  !- X1, Y1, Z1
  1.8288,  -4.2672,  3.0480,  !- X2, Y2, Z2
  1.8288,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  703D3E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  703D3E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  3.0480,  !- X2, Y2, Z2
  -4.2672,  -2.7432,  3.0480,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  704EC3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  704EC3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.3048,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.3048,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.3048,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.3048,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  707E04,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  707E04,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  -7.0104,  3.0480,  !- X1, Y1, Z1
  0.6096,  -7.0104,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  70C0BF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  70C0BF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  70DAD1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  70DAD1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  2.4384,  3.0480,  !- X1, Y1, Z1
  0.6096,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.6096,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7149EA,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7149EA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -2.4384,  0.0000,  3.0480,  !- X3, Y3, Z3
  -2.4384,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  71A3C4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  71A3C4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  726F67,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  726F67,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.3152,  3.0480,  !- X2, Y2, Z2
  -6.0960,  7.3152,  3.0480,  !- X3, Y3, Z3
  -6.0960,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  72A819,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  72A819,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.0960,  -3.6576,  0.0000,  !- X3, Y3, Z3
  -6.0960,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  72BCFE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  72BCFE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  2.1336,  3.0480,  !- X1, Y1, Z1
  -2.4384,  2.1336,  0.0000,  !- X2, Y2, Z2
  -2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  72C4ED,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  72C4ED,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.8976,  3.6576,  3.0480,  !- X1, Y1, Z1
  18.8976,  3.6576,  0.0000,  !- X2, Y2, Z2
  5.1816,  3.6576,  0.0000,  !- X3, Y3, Z3
  5.1816,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  738F37,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  738F37,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  -42.3672,  1.8288,  0.0000,  !- X3, Y3, Z3
  -42.3672,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  73E892,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  73E892,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  1.5240,  3.0480,  !- X1, Y1, Z1
  3.6576,  1.5240,  0.0000,  !- X2, Y2, Z2
  4.2672,  1.5240,  0.0000,  !- X3, Y3, Z3
  4.2672,  1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  74AB49,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  92A2CB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.4008,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.4008,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.5240,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.5240,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  75353D,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  75353D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.5344,  3.6576,  0.0000,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  -8.5344,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  758B3C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  758B3C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  761D33,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  761D33,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7620CF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7620CF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.4384,  -3.0480,  0.0000,  !- X3, Y3, Z3
  -2.4384,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  762874,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  762874,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  762F8C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  762F8C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.2672,  0.0000,  !- X2, Y2, Z2
  2.7432,  -4.2672,  0.0000,  !- X3, Y3, Z3
  2.7432,  -4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  76F2F2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  76F2F2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.2672,  0.0000,  !- X2, Y2, Z2
  -4.2672,  4.2672,  0.0000,  !- X3, Y3, Z3
  -4.2672,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  772842,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  772842,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7816FD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7816FD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  -4.2672,  3.0480,  !- X1, Y1, Z1
  1.8288,  -4.2672,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7949FA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7949FA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  4.2672,  0.0000,  !- X3, Y3, Z3
  2.7432,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  79D0A5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  79D0A5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7A03ED,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7A03ED,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  -4.5720,  3.0480,  !- X1, Y1, Z1
  -5.4864,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.5720,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7A3F36,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7A3F36,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  26.5176,  0.0000,  3.0480,  !- X2, Y2, Z2
  26.5176,  1.8288,  3.0480,  !- X3, Y3, Z3
  -2.1336,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7AE5B9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7AE5B9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  7.9248,  3.0480,  !- X1, Y1, Z1
  2.7432,  7.9248,  0.0000,  !- X2, Y2, Z2
  -1.2192,  7.9248,  0.0000,  !- X3, Y3, Z3
  -1.2192,  7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7B1677,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7B1677,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.7056,  0.0000,  3.0480,  !- X2, Y2, Z2
  -6.7056,  -9.1440,  3.0480,  !- X3, Y3, Z3
  0.0000,  -9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7B67EC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7B67EC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  0.9144,  3.0480,  !- X1, Y1, Z1
  -0.3048,  0.9144,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.9144,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7B9EEC,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7B9EEC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7C0F83,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7DCAF1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.0104,  0.0000,  9.1440,  !- X1, Y1, Z1
  -7.0104,  0.0000,  6.0960,  !- X2, Y2, Z2
  -1.5240,  0.0000,  6.0960,  !- X3, Y3, Z3
  -1.5240,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7C84B6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7C84B6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  3.6576,  0.0000,  !- X3, Y3, Z3
  2.1336,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7D08C0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7D08C0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7DB101,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7DB101,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  5.4864,  3.0480,  !- X3, Y3, Z3
  -6.0960,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7DCAF1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7C0F83,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -22.5552,  0.0000,  3.0480,  !- X1, Y1, Z1
  -22.5552,  0.0000,  0.0000,  !- X2, Y2, Z2
  -28.0416,  0.0000,  0.0000,  !- X3, Y3, Z3
  -28.0416,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7E0561,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7E0561,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  7.9248,  3.0480,  !- X1, Y1, Z1
  -0.3048,  7.9248,  0.0000,  !- X2, Y2, Z2
  -0.3048,  0.9144,  0.0000,  !- X3, Y3, Z3
  -0.3048,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7F5C82,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  7F6FC2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D699FF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.1336,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.1336,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  803791,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  803791,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.9144,  -6.7056,  3.0480,  !- X1, Y1, Z1
  5.1816,  -6.7056,  3.0480,  !- X2, Y2, Z2
  5.1816,  0.0000,  3.0480,  !- X3, Y3, Z3
  -0.9144,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  808817,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  808817,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  10.0584,  0.0000,  0.0000,  !- X3, Y3, Z3
  10.0584,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  809229,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  809229,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.1816,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.1816,  3.6576,  0.0000,  !- X3, Y3, Z3
  5.1816,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8134C2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8134C2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8144C0,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8144C0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  10.0584,  0.0000,  3.0480,  !- X3, Y3, Z3
  10.0584,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  815D63,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  815D63,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  1.8288,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  816C9F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 X-Ray,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  816C9F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.2400,  -5.4864,  3.0480,  !- X1, Y1, Z1
  -15.2400,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  816F6D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  816F6D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  1.8288,  -2.1336,  0.0000,  !- X3, Y3, Z3
  1.8288,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8177BA,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  822161,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FA9233,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  3.9624,  3.0480,  !- X1, Y1, Z1
  4.2672,  3.9624,  0.0000,  !- X2, Y2, Z2
  1.8288,  3.9624,  0.0000,  !- X3, Y3, Z3
  1.8288,  3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  82303C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  82303C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  3.0480,  3.0480,  !- X1, Y1, Z1
  -3.6576,  3.0480,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  824665,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  824665,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -2.1336,  3.0480,  !- X1, Y1, Z1
  5.4864,  -2.1336,  0.0000,  !- X2, Y2, Z2
  5.4864,  -0.3048,  0.0000,  !- X3, Y3, Z3
  5.4864,  -0.3048,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  824F52,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  824F52,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.0104,  -10.0584,  3.0480,  !- X1, Y1, Z1
  7.0104,  -10.0584,  0.0000,  !- X2, Y2, Z2
  7.0104,  -2.1336,  0.0000,  !- X3, Y3, Z3
  7.0104,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  825233,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  825233,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  2.4384,  3.0480,  !- X1, Y1, Z1
  2.7432,  2.4384,  0.0000,  !- X2, Y2, Z2
  -16.1544,  2.4384,  0.0000,  !- X3, Y3, Z3
  -16.1544,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  827528,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  827528,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.9624,  0.0000,  3.0480,  !- X2, Y2, Z2
  -3.9624,  -2.1336,  3.0480,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  830326,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  830326,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8316C5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8316C5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  1.8288,  0.0000,  !- X3, Y3, Z3
  2.7432,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8364DC,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8364DC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -7.3152,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  839A66,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  839A66,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.8768,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.8768,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  83A098,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  83A098,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  7.0104,  3.0480,  !- X1, Y1, Z1
  -0.3048,  7.0104,  0.0000,  !- X2, Y2, Z2
  -0.3048,  0.0000,  0.0000,  !- X3, Y3, Z3
  -0.3048,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  83B6E3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  83B6E3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  84418A,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  84FB73,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  850EA7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  SW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.2192,  -2.4384,  9.1440,  !- X1, Y1, Z1
  1.2192,  -2.4384,  0.0000,  !- X2, Y2, Z2
  4.8768,  -2.4384,  0.0000,  !- X3, Y3, Z3
  4.8768,  -2.4384,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  852027,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  852027,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  855B07,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  855B07,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  15.8496,  4.8768,  3.0480,  !- X1, Y1, Z1
  15.8496,  4.8768,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.8768,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8594D3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8594D3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  859BC1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  -11.5824,  0.0000,  0.0000,  !- X3, Y3, Z3
  -11.5824,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  86244A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  86244A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  867BBB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  867BBB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.9144,  -6.7056,  3.0480,  !- X1, Y1, Z1
  -0.9144,  -6.7056,  0.0000,  !- X2, Y2, Z2
  5.1816,  -6.7056,  0.0000,  !- X3, Y3, Z3
  5.1816,  -6.7056,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  869ED5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  869ED5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3672,  0.0000,  3.0480,  !- X1, Y1, Z1
  42.3672,  0.0000,  0.0000,  !- X2, Y2, Z2
  42.3672,  1.8288,  0.0000,  !- X3, Y3, Z3
  42.3672,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  86A0D7,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  86A0D7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1
  3.6576,  9.1440,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  86A28D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  86A28D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -16.1544,  2.4384,  3.0480,  !- X1, Y1, Z1
  -16.1544,  2.4384,  0.0000,  !- X2, Y2, Z2
  -16.1544,  0.0000,  0.0000,  !- X3, Y3, Z3
  -16.1544,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  86E9C2,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  86E9C2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  13.7160,  0.0000,  0.0000,  !- X2, Y2, Z2
  13.7160,  -7.3152,  0.0000,  !- X3, Y3, Z3
  3.6576,  -7.3152,  0.0000,  !- X4, Y4, Z4
  3.6576,  -4.8768,  0.0000,  !- X5, Y5, Z5
  0.0000,  -4.8768,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  874DF8,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  874DF8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  0.0000,  !- X1, Y1, Z1
  -1.8288,  22.5552,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.5552,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  879583,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  0.0000,  3.0480,  !- X1, Y1, Z1
  -0.3048,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.7912,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.7912,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  87BFF8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  87BFF8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.7912,  0.0000,  3.0480,  !- X1, Y1, Z1
  -5.7912,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.7912,  -5.4864,  0.0000,  !- X3, Y3, Z3
  -5.7912,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  87BFF9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  87BFF9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  2.7432,  3.0480,  !- X1, Y1, Z1
  -6.0960,  2.7432,  0.0000,  !- X2, Y2, Z2
  -6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.0960,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  88A75F,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  88CB69,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  88CB69,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.1336,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  88D2F8,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  88D2F8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.2672,  3.0480,  !- X2, Y2, Z2
  2.7432,  -4.2672,  3.0480,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  88E360,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NE Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  9.1440,  !- X1, Y1, Z1
  0.0000,  2.1336,  0.0000,  !- X2, Y2, Z2
  -7.3152,  2.1336,  0.0000,  !- X3, Y3, Z3
  -7.3152,  2.1336,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  897BAF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  897BAF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  9.1440,  0.0000,  !- X3, Y3, Z3
  3.6576,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  89A685,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  89A685,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  1.8288,  3.0480,  !- X1, Y1, Z1
  5.4864,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  89BBEB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  89BBEB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.2672,  0.0000,  !- X2, Y2, Z2
  -2.4384,  4.2672,  0.0000,  !- X3, Y3, Z3
  -2.4384,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8A30DD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8A30DD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  -0.3048,  3.0480,  !- X1, Y1, Z1
  3.6576,  -0.3048,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.9144,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8A5790,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8A5790,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8BB36F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8BB36F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  -2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8BCB23,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8BCB23,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  11.2776,  -4.8768,  3.0480,  !- X1, Y1, Z1
  11.2776,  -4.8768,  0.0000,  !- X2, Y2, Z2
  11.2776,  0.0000,  0.0000,  !- X3, Y3, Z3
  11.2776,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8C3884,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8C3884,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.2192,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.2192,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8C4550,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8C4550,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8C4FA5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8C4FA5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  23.4696,  3.0480,  !- X1, Y1, Z1
  2.4384,  23.4696,  0.0000,  !- X2, Y2, Z2
  0.0000,  23.4696,  0.0000,  !- X3, Y3, Z3
  0.0000,  23.4696,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8CA0BF,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8D03E8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8D03E8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  18.8976,  0.0000,  3.0480,  !- X1, Y1, Z1
  18.8976,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8D1659,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BEDECA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.8496,  -3.9624,  3.0480,  !- X1, Y1, Z1
  -15.8496,  -3.9624,  0.0000,  !- X2, Y2, Z2
  -15.8496,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -15.8496,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8D1BC4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  26.5176,  0.0000,  0.0000,  !- X3, Y3, Z3
  26.5176,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8DA7DB,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  12.8016,  0.0000,  0.0000,  !- X3, Y3, Z3
  12.8016,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8E1DCD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8E1DCD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -2.4384,  3.0480,  !- X1, Y1, Z1
  5.4864,  -2.4384,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8E5BB9,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Storage,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -11.5824,  0.0000,  3.0480,  !- X1, Y1, Z1
  -11.5824,  0.0000,  0.0000,  !- X2, Y2, Z2
  -11.5824,  -7.0104,  0.0000,  !- X3, Y3, Z3
  -11.5824,  -7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8F966C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8F966C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.9144,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.9144,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  8FF821,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  368E02,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  -2.4384,  3.0480,  !- X1, Y1, Z1
  4.8768,  -2.4384,  0.0000,  !- X2, Y2, Z2
  4.8768,  0.0000,  0.0000,  !- X3, Y3, Z3
  4.8768,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  906F5E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  906F5E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  9.1440,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  90FDA9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  90FDA9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.9144,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  910B03,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  910B03,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.3672,  0.0000,  0.0000,  !- X1, Y1, Z1
  -42.3672,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  917AB5,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  917AB5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.5720,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -4.5720,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  91DE28,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  91DE28,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  92A2CB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  74AB49,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.5240,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.5240,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.4008,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.4008,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  92E22C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  92E22C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.7056,  -4.5720,  3.0480,  !- X1, Y1, Z1
  -6.7056,  -4.5720,  0.0000,  !- X2, Y2, Z2
  -6.7056,  -9.1440,  0.0000,  !- X3, Y3, Z3
  -6.7056,  -9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  942718,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  942718,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  94A56A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  94A56A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  4.2672,  3.0480,  !- X1, Y1, Z1
  2.7432,  4.2672,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  95486C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  95486C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  -5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -5.4864,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  957242,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  957242,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  3.0480,  !- X2, Y2, Z2
  -42.3672,  1.8288,  3.0480,  !- X3, Y3, Z3
  -42.3672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  958E3F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  958E3F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.8768,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.8768,  0.0000,  !- X2, Y2, Z2
  11.2776,  -4.8768,  0.0000,  !- X3, Y3, Z3
  11.2776,  -4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9621FD,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  -5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  962DB5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  962DB5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  -9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  96662A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Storage,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  96662A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  966665,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  966665,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  4.2672,  3.0480,  !- X1, Y1, Z1
  8.5344,  4.2672,  0.0000,  !- X2, Y2, Z2
  8.5344,  5.1816,  0.0000,  !- X3, Y3, Z3
  8.5344,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  969F22,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  969F22,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.7912,  0.0000,  0.0000,  !- X3, Y3, Z3
  -5.7912,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  97616F,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Pre-Op Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  97616F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -1.8288,  3.0480,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  976E3F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  43A2A2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -6.0960,  3.0480,  !- X1, Y1, Z1
  2.1336,  -6.0960,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  97B688,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  97B688,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  -2.7432,  3.0480,  !- X1, Y1, Z1
  -4.2672,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  97BB21,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  97BB21,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  97F00A,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9853A2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9853A2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.2192,  7.9248,  3.0480,  !- X1, Y1, Z1
  -1.2192,  7.9248,  0.0000,  !- X2, Y2, Z2
  -1.2192,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.2192,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  986A05,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C1C64E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  2.1336,  3.0480,  !- X1, Y1, Z1
  -7.3152,  2.1336,  0.0000,  !- X2, Y2, Z2
  -7.3152,  0.0000,  0.0000,  !- X3, Y3, Z3
  -7.3152,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9879B2,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9879B2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  2.1336,  3.0480,  !- X1, Y1, Z1
  -4.2672,  2.1336,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9926F7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9926F7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  99468F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  FCDEAC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  -2.4384,  6.0960,  !- X1, Y1, Z1
  4.8768,  -2.4384,  3.0480,  !- X2, Y2, Z2
  4.8768,  0.0000,  3.0480,  !- X3, Y3, Z3
  4.8768,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  995832,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 PACU,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  995832,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -2.7432,  3.0480,  !- X2, Y2, Z2
  0.0000,  -2.7432,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9969B3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9969B3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.1336,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  997723,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.1816,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.1816,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9A5B84,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 IT Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9A5B84,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.5240,  3.0480,  !- X1, Y1, Z1
  8.5344,  -1.5240,  3.0480,  !- X2, Y2, Z2
  8.5344,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9A776E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9A776E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.6096,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.6096,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9AB92B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9AB92B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9ABA5B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9ABA5B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  2.4384,  3.0480,  !- X1, Y1, Z1
  2.7432,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  2.4384,  0.0000,  !- X3, Y3, Z3
  0.6096,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9AC2BE,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9AC2BE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  0.0000,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9AC2E9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9AC2E9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.6576,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.6576,  0.0000,  !- X2, Y2, Z2
  -8.5344,  3.6576,  0.0000,  !- X3, Y3, Z3
  -8.5344,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9BA592,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D5E94D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  9.1440,  !- X1, Y1, Z1
  2.1336,  0.0000,  6.0960,  !- X2, Y2, Z2
  0.0000,  0.0000,  6.0960,  !- X3, Y3, Z3
  0.0000,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9BB388,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9BB388,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9C0202,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9C0202,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  9.1440,  3.0480,  !- X1, Y1, Z1
  3.6576,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9C3A6A,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.7056,  0.0000,  0.0000,  !- X3, Y3, Z3
  -6.7056,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9C568B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9C568B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  -5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9C6F66,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9C6F66,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.3152,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.3152,  0.0000,  !- X2, Y2, Z2
  -6.0960,  7.3152,  0.0000,  !- X3, Y3, Z3
  -6.0960,  7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9D87EC,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9DB411,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scrub,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9DB411,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.2672,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.2672,  0.0000,  !- X2, Y2, Z2
  1.8288,  -4.2672,  0.0000,  !- X3, Y3, Z3
  1.8288,  -4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9E12D4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9E12D4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.1816,  3.0480,  !- X1, Y1, Z1
  0.0000,  5.1816,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9E6B6C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9E6B6C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9EADD8,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9EADD8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  0.0000,  !- X1, Y1, Z1
  5.4864,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.0480,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9EC269,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.5720,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9FBDA3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9FBDA3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.7912,  -5.4864,  3.0480,  !- X1, Y1, Z1
  -5.7912,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9FF31D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9FF31D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -1.8288,  3.0480,  !- X1, Y1, Z1
  2.7432,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  9FF92B,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9FF92B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A02892,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A02892,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  4.5720,  7.6200,  3.0480,  !- X1, Y1, Z1
  4.5720,  14.6304,  3.0480,  !- X2, Y2, Z2
  2.1336,  14.6304,  3.0480,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480,  !- X4, Y4, Z4
  6.0960,  0.0000,  3.0480,  !- X5, Y5, Z5
  6.0960,  7.6200,  3.0480;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  A1087A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Hold,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A1087A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  2.4384,  0.0000,  !- X3, Y3, Z3
  2.7432,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A11DA8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A11DA8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.3152,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.3152,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.5552,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.5552,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A168ED,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A168ED,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.9144,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.9144,  -2.4384,  0.0000,  !- X3, Y3, Z3
  0.9144,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A28F01,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  204CB9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  0.0000,  3.0480,  !- X1, Y1, Z1
  -7.3152,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.2192,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.2192,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A2AAC5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A2AAC5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.0960,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A3E3D6,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A3E3D6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  2.4384,  0.0000,  !- X1, Y1, Z1
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A497E9,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  7.3152,  0.0000,  0.0000,  !- X3, Y3, Z3
  7.3152,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A49FCC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A49FCC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.0480,  0.0000,  !- X3, Y3, Z3
  0.0000,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A4B378,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A4B378,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A4BE81,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A4BE81,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  9.1440,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A524F1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A524F1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.0480,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A59907,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A59907,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -7.9248,  3.0480,  !- X1, Y1, Z1
  0.0000,  -7.9248,  0.0000,  !- X2, Y2, Z2
  2.1336,  -7.9248,  0.0000,  !- X3, Y3, Z3
  2.1336,  -7.9248,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A5A6A3,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  6.0960,  0.0000,  0.0000,  !- X3, Y3, Z3
  6.0960,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A6D45E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A6D45E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  -3.6576,  3.0480,  !- X1, Y1, Z1
  -6.0960,  -3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  -3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A78253,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A78253,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.1816,  0.0000,  0.0000,  !- X2, Y2, Z2
  -0.3048,  0.0000,  0.0000,  !- X3, Y3, Z3
  -0.3048,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A7F46C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A7F46C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  -2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A8A4FA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A8A4FA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  12.1920,  3.0480,  !- X1, Y1, Z1
  0.0000,  12.1920,  0.0000,  !- X2, Y2, Z2
  -4.2672,  12.1920,  0.0000,  !- X3, Y3, Z3
  -4.2672,  12.1920,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A8DB72,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A8DB72,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.9144,  3.0480,  !- X1, Y1, Z1
  3.6576,  0.9144,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.9144,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A8FC82,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  16BE00,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A9A1F6,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A9A1F6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -4.5720,  0.0000,  !- X2, Y2, Z2
  -5.4864,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -5.4864,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  A9C27A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  A9C27A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.7056,  -9.1440,  3.0480,  !- X1, Y1, Z1
  -6.7056,  -9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  -9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  -9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AA1709,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AA1709,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -2.4384,  3.0480,  !- X1, Y1, Z1
  2.7432,  -2.4384,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AA26DE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AA26DE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  7.0104,  -10.0584,  0.0000,  !- X3, Y3, Z3
  7.0104,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AAD404,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AAD404,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  -5.4864,  3.0480,  !- X1, Y1, Z1
  1.8288,  -5.4864,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AAF377,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AAF377,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  12.1920,  3.0480,  !- X1, Y1, Z1
  -4.2672,  12.1920,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AB4E10,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AB4E10,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  13.7160,  -7.3152,  3.0480,  !- X1, Y1, Z1
  13.7160,  -7.3152,  0.0000,  !- X2, Y2, Z2
  13.7160,  0.0000,  0.0000,  !- X3, Y3, Z3
  13.7160,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AC05CF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AC05CF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AC74DB,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AC74DB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  -19.8120,  0.0000,  0.0000,  !- X2, Y2, Z2
  -19.8120,  6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  6.0960,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AC956A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AC956A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  7.6200,  3.0480,  !- X1, Y1, Z1
  -4.2672,  7.6200,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ACADA4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ACADA4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -4.2672,  0.0000,  !- X3, Y3, Z3
  0.0000,  -4.2672,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ACB61B,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ACB61B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  -15.8496,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -15.8496,  -3.9624,  0.0000,  !- X4, Y4, Z4
  -15.2400,  -3.9624,  0.0000,  !- X5, Y5, Z5
  -15.2400,  0.0000,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  ADB8D0,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  ADD799,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  ADD799,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  9.1440,  3.0480,  !- X1, Y1, Z1
  5.4864,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AE206C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Operating Room 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AE206C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  8.5344,  5.1816,  3.0480,  !- X1, Y1, Z1
  8.5344,  5.1816,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.1816,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AE702D,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Pre-Op Room 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AE702D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  7.9248,  3.0480,  !- X1, Y1, Z1
  -1.2192,  7.9248,  3.0480,  !- X2, Y2, Z2
  -1.2192,  0.0000,  3.0480,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AEA170,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AEA170,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AEF992,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Conference,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.5344,  0.0000,  3.0480,  !- X1, Y1, Z1
  -8.5344,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AF0124,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NW Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.5240,  0.0000,  9.1440,  !- X1, Y1, Z1
  -1.5240,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.5240,  2.4384,  0.0000,  !- X3, Y3, Z3
  -1.5240,  2.4384,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  AF27F8,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  AF27F8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  4.2672,  3.0480,  !- X2, Y2, Z2
  0.0000,  4.2672,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B04C98,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B04C98,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  5.4864,  3.0480,  !- X1, Y1, Z1
  -2.1336,  5.4864,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B1856A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B1856A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  3.0480,  0.0000,  !- X2, Y2, Z2
  -3.6576,  3.0480,  0.0000,  !- X3, Y3, Z3
  -3.6576,  3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B2F07D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  6EE166,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.5552,  3.0480,  !- X1, Y1, Z1
  0.0000,  22.5552,  0.0000,  !- X2, Y2, Z2
  -1.8288,  22.5552,  0.0000,  !- X3, Y3, Z3
  -1.8288,  22.5552,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B316F7,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 7,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -7.3152,  0.0000,  0.0000,  !- X3, Y3, Z3
  -7.3152,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B352F7,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B352F7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -2.4384,  0.0000,  3.0480,  !- X3, Y3, Z3
  -2.4384,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B35AD6,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B3A518,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B3A518,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  23.4696,  3.0480,  !- X1, Y1, Z1
  0.0000,  23.4696,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B40F89,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.4384,  3.6576,  3.0480,  !- X1, Y1, Z1
  -2.4384,  3.6576,  0.0000,  !- X2, Y2, Z2
  -2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B45B50,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B45B50,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.9624,  -2.1336,  3.0480,  !- X1, Y1, Z1
  -3.9624,  -2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B46F2C,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B46F2C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  4.8768,  0.0000,  !- X1, Y1, Z1
  3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.8768,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B4E619,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6200,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B4F89F,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B4F89F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  3.0480,  !- X2, Y2, Z2
  -1.8288,  -10.0584,  3.0480,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B51929,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 9,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B51929,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B551AD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B551AD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.5720,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B5E37D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B5E37D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.2400,  -3.9624,  3.0480,  !- X1, Y1, Z1
  -15.2400,  -3.9624,  0.0000,  !- X2, Y2, Z2
  -15.8496,  -3.9624,  0.0000,  !- X3, Y3, Z3
  -15.8496,  -3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B76374,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B76374,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  -5.4864,  3.0480,  !- X1, Y1, Z1
  -5.4864,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B840A7,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B840A7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  0.0000,  !- X1, Y1, Z1
  2.7432,  -2.1336,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B92155,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B92155,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  -2.1336,  3.0480,  !- X1, Y1, Z1
  2.4384,  -2.1336,  0.0000,  !- X2, Y2, Z2
  5.4864,  -2.1336,  0.0000,  !- X3, Y3, Z3
  5.4864,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B972D4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B972D4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -28.0416,  0.0000,  3.0480,  !- X1, Y1, Z1
  -28.0416,  0.0000,  0.0000,  !- X2, Y2, Z2
  -28.0416,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -28.0416,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  B9D6E3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  B9D6E3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BA91C7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BA91C7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  -2.1336,  3.0480,  !- X1, Y1, Z1
  5.1816,  -2.1336,  0.0000,  !- X2, Y2, Z2
  5.1816,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.1816,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BABBB4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Pre-Op Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BABBB4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  -20.1168,  3.0480,  !- X1, Y1, Z1
  2.4384,  -20.1168,  0.0000,  !- X2, Y2, Z2
  2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BAD27A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  1068C8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -12.8016,  3.0480,  !- X1, Y1, Z1
  0.0000,  -12.8016,  0.0000,  !- X2, Y2, Z2
  3.6576,  -12.8016,  0.0000,  !- X3, Y3, Z3
  3.6576,  -12.8016,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BADB96,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BADB96,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  2.4384,  3.0480,  !- X1, Y1, Z1
  5.4864,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.4384,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BB097B,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Clean Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BB097B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.3528,  3.0480,  !- X1, Y1, Z1
  -4.5720,  3.3528,  3.0480,  !- X2, Y2, Z2
  -4.5720,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BBEE0B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Bio Haz,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BBEE0B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  2.4384,  3.0480,  !- X1, Y1, Z1
  2.7432,  2.4384,  0.0000,  !- X2, Y2, Z2
  0.6096,  2.4384,  0.0000,  !- X3, Y3, Z3
  0.6096,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BC25F3,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BC25F3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  1.8288,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BC2C22,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D68874,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  22.5552,  3.0480,  !- X1, Y1, Z1
  0.0000,  22.5552,  0.0000,  !- X2, Y2, Z2
  -1.8288,  22.5552,  0.0000,  !- X3, Y3, Z3
  -1.8288,  22.5552,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BC6EE7,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Pre-Op Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BC6EE7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -5.4864,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.9144,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.9144,  3.0480,  !- X3, Y3, Z3
  0.0000,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BD4B70,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BD4B70,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -8.8392,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BDC047,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BDC047,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  5.1816,  3.0480,  !- X1, Y1, Z1
  2.1336,  5.1816,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.1816,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.1816,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BDE9D9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  49DA28,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  6.0960,  !- X1, Y1, Z1
  2.1336,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BE5F2F,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  4.8768,  3.0480,  !- X1, Y1, Z1
  0.0000,  4.8768,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BEDECA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  8D1659,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  -6.0960,  6.0960,  !- X1, Y1, Z1
  2.1336,  -6.0960,  3.0480,  !- X2, Y2, Z2
  2.1336,  0.0000,  3.0480,  !- X3, Y3, Z3
  2.1336,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BF7411,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BF7411,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  5.4864,  0.0000,  !- X2, Y2, Z2
  -2.1336,  5.4864,  0.0000,  !- X3, Y3, Z3
  -2.1336,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BFA29B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DE6295,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  7.6200,  3.0480,  !- X1, Y1, Z1
  0.0000,  7.6200,  0.0000,  !- X2, Y2, Z2
  -4.2672,  7.6200,  0.0000,  !- X3, Y3, Z3
  -4.2672,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  BFB8E1,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Lobby,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BFB8E1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  10,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -12.8016,  3.0480,  !- X2, Y2, Z2
  3.6576,  -12.8016,  3.0480,  !- X3, Y3, Z3
  3.6576,  1.5240,  3.0480,  !- X4, Y4, Z4
  4.2672,  1.5240,  3.0480,  !- X5, Y5, Z5
  4.2672,  3.9624,  3.0480,  !- X6, Y6, Z6
  1.8288,  3.9624,  3.0480,  !- X7, Y7, Z7
  1.8288,  1.8288,  3.0480,  !- X8, Y8, Z8
  0.6096,  1.8288,  3.0480,  !- X9, Y9, Z9
  0.6096,  0.0000,  3.0480;  !- X10, Y10, Z10

BuildingSurface:Detailed,
  BFD4BB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BFD4BB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.4008,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.4008,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.4008,  -2.4384,  0.0000,  !- X3, Y3, Z3
  -6.4008,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C050FD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C050FD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  12.8016,  0.0000,  3.0480,  !- X1, Y1, Z1
  12.8016,  0.0000,  0.0000,  !- X2, Y2, Z2
  12.8016,  16.4592,  0.0000,  !- X3, Y3, Z3
  12.8016,  16.4592,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C0697F,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C0697F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  3.0480,  !- X2, Y2, Z2
  2.1336,  3.6576,  3.0480,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C0F51F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nourishment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C0F51F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C114C1,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.5240,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.5240,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C1AD55,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C1AD55,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.0480,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.0480,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.0480,  -3.9624,  0.0000,  !- X3, Y3, Z3
  -3.0480,  -3.9624,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C1B522,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  573330,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  -2.4384,  0.0000,  !- X3, Y3, Z3
  3.6576,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C1BC97,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -19.8120,  0.0000,  3.0480,  !- X1, Y1, Z1
  -19.8120,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C1C64E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  986A05,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.7432,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -0.6096,  0.0000,  !- X3, Y3, Z3
  0.0000,  -0.6096,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C2156D,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C2156D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  0.0000,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C2CE5F,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Conference Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C2CE5F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  -2.4384,  -2.4384,  0.0000,  !- X3, Y3, Z3
  -2.4384,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C34217,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Vestibule,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C34217,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  2.7432,  -2.4384,  3.0480,  !- X2, Y2, Z2
  2.7432,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C39FCC,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C39FCC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.8768,  3.0480,  !- X2, Y2, Z2
  3.6576,  -4.8768,  3.0480,  !- X3, Y3, Z3
  3.6576,  -7.3152,  3.0480,  !- X4, Y4, Z4
  13.7160,  -7.3152,  3.0480,  !- X5, Y5, Z5
  13.7160,  0.0000,  3.0480;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  C3FB92,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C3FB92,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  1.8288,  -5.4864,  0.0000,  !- X3, Y3, Z3
  1.8288,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C45BF3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Nurse Station 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C45BF3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  -3.0480,  3.0480,  !- X3, Y3, Z3
  5.4864,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C48E94,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Cafe,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C48E94,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  -3.6576,  3.0480,  !- X1, Y1, Z1
  5.7912,  -3.6576,  0.0000,  !- X2, Y2, Z2
  5.7912,  -7.6200,  0.0000,  !- X3, Y3, Z3
  5.7912,  -7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C4A89B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C4A89B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  -2.1336,  3.0480,  !- X1, Y1, Z1
  2.7432,  -2.1336,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C51FD6,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C51FD6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  0.0000,  !- X1, Y1, Z1
  26.5176,  1.8288,  0.0000,  !- X2, Y2, Z2
  26.5176,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C52EE0,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -14.0208,  0.0000,  3.0480,  !- X1, Y1, Z1
  -14.0208,  0.0000,  0.0000,  !- X2, Y2, Z2
  -15.2400,  0.0000,  0.0000,  !- X3, Y3, Z3
  -15.2400,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C5EA55,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  -1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C5ECA6,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Recovery Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C5ECA6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  0.0000,  3.0480,  !- X1, Y1, Z1
  18.8976,  0.0000,  3.0480,  !- X2, Y2, Z2
  18.8976,  3.6576,  3.0480,  !- X3, Y3, Z3
  5.1816,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C732B0,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.9624,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.9624,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C732D4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 IT Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C732D4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.6096,  -2.4384,  3.0480,  !- X2, Y2, Z2
  0.6096,  0.0000,  3.0480,  !- X3, Y3, Z3
  -3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C75191,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C75191,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -16.1544,  2.4384,  3.0480,  !- X1, Y1, Z1
  -16.1544,  0.0000,  3.0480,  !- X2, Y2, Z2
  2.7432,  0.0000,  3.0480,  !- X3, Y3, Z3
  2.7432,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C78153,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C78153,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  6.0960,  3.0480,  !- X1, Y1, Z1
  0.0000,  6.0960,  0.0000,  !- X2, Y2, Z2
  4.2672,  6.0960,  0.0000,  !- X3, Y3, Z3
  4.2672,  6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C7B7AA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C7B7AA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C86329,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -12.4968,  3.0480,  !- X1, Y1, Z1
  0.0000,  -12.4968,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C86932,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C86932,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.0480,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C92A6E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C92A6E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  2.4384,  0.0000,  !- X3, Y3, Z3
  2.7432,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C9D24D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C9D24D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -2.7432,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  C9F74B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  C9F74B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CA45DE,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Step Down,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CA45DE,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.1816,  3.6576,  3.0480,  !- X1, Y1, Z1
  5.1816,  3.6576,  0.0000,  !- X2, Y2, Z2
  -2.4384,  3.6576,  0.0000,  !- X3, Y3, Z3
  -2.4384,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CA6EDA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CA6EDA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  -1.8288,  -2.7432,  0.0000,  !- X3, Y3, Z3
  -1.8288,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CA9485,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CA9485,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  3.0480,  !- X1, Y1, Z1
  -2.1336,  1.8288,  0.0000,  !- X2, Y2, Z2
  -2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CA9655,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Soil Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CA9655,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.5720,  3.6576,  3.0480,  !- X1, Y1, Z1
  -4.5720,  3.6576,  0.0000,  !- X2, Y2, Z2
  -4.5720,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.5720,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CADDAF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CADDAF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  -5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  -5.4864,  -5.4864,  0.0000,  !- X3, Y3, Z3
  -5.4864,  -5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CBB2D7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CBB2D7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.9144,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.9144,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.9144,  -3.0480,  0.0000,  !- X3, Y3, Z3
  0.9144,  -3.0480,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CC17E8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CC17E8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.7432,  -1.5240,  3.0480,  !- X1, Y1, Z1
  -2.7432,  -1.5240,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.5240,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CC4EB4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CC4EB4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CC8990,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CC8990,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  42.3672,  1.8288,  3.0480,  !- X1, Y1, Z1
  42.3672,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CD21EC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CD21EC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  1.8288,  3.0480,  !- X1, Y1, Z1
  -2.1336,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CD7BAD,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CD7BAD,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2
  -4.8768,  2.4384,  0.0000,  !- X3, Y3, Z3
  -4.8768,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CDD69A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CDD69A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  7.3152,  3.0480,  !- X1, Y1, Z1
  -1.8288,  7.3152,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.3152,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.3152,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CE3FEF,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  4.8768,  3.0480,  !- X1, Y1, Z1
  3.6576,  4.8768,  0.0000,  !- X2, Y2, Z2
  0.0000,  4.8768,  0.0000,  !- X3, Y3, Z3
  0.0000,  4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CE4555,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CE4555,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -4.2672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CE618F,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  7.6200,  0.0000,  !- X3, Y3, Z3
  0.0000,  7.6200,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CEC7BD,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.4384,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.4384,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  CF2803,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  CF2803,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  -3.6576,  3.0480,  !- X1, Y1, Z1
  5.4864,  -3.6576,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D0731B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Nurse Station 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D0731B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.9144,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.9144,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D0C6E8,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D0C6E8,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D10EC7,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Locker,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D10EC7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  3.0480,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  -3.6576,  3.0480,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D13E00,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D13E00,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  16.4592,  3.0480,  !- X1, Y1, Z1
  4.2672,  16.4592,  0.0000,  !- X2, Y2, Z2
  0.0000,  16.4592,  0.0000,  !- X3, Y3, Z3
  0.0000,  16.4592,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D197DA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D197DA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D1A180,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D1A180,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  12.1920,  3.0480,  !- X3, Y3, Z3
  -4.2672,  12.1920,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D21333,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D21333,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -2.7432,  0.0000,  3.0480,  !- X3, Y3, Z3
  -2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D22917,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Physical Therapy 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  6.0960,  0.0000,  !- X3, Y3, Z3
  0.0000,  6.0960,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D2C53A,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Control Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D2C53A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D2E9BA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EEFDE3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.0104,  -2.1336,  3.0480,  !- X1, Y1, Z1
  7.0104,  -2.1336,  0.0000,  !- X2, Y2, Z2
  7.0104,  0.0000,  0.0000,  !- X3, Y3, Z3
  7.0104,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D37566,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 6,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D37566,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -10.0584,  3.0480,  !- X1, Y1, Z1
  0.0000,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D4A2A4,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D4A2A4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D4C22E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D4C22E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  0.0000,  0.0000,  !- X3, Y3, Z3
  5.4864,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D4F411,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  1.8288,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D5C4E5,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Undeveloped 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E2AFEB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  0.0000,  0.0000,  !- X3, Y3, Z3
  3.6576,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D5E94D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  9BA592,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D6005B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Treatment,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D6005B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.2672,  10.9728,  3.0480,  !- X1, Y1, Z1
  4.2672,  10.9728,  0.0000,  !- X2, Y2, Z2
  4.2672,  16.4592,  0.0000,  !- X3, Y3, Z3
  4.2672,  16.4592,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D60B94,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Lobby Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D60B94,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.0960,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.0960,  -3.6576,  3.0480,  !- X2, Y2, Z2
  0.0000,  -3.6576,  3.0480,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D61127,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sub-Sterile,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D61127,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  4.2672,  3.0480,  !- X1, Y1, Z1
  -4.2672,  4.2672,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D67C59,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Mechanical,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D67C59,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  7.6200,  3.0480,  !- X1, Y1, Z1
  -4.2672,  7.6200,  0.0000,  !- X2, Y2, Z2
  -4.2672,  0.0000,  0.0000,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D68874,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BC2C22,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -7.3152,  0.0000,  9.1440,  !- X1, Y1, Z1
  -7.3152,  0.0000,  6.0960,  !- X2, Y2, Z2
  -5.4864,  0.0000,  6.0960,  !- X3, Y3, Z3
  -5.4864,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D699FF,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Elevator,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  7F6FC2,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D6F20A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D6F20A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  6,  !- Number of Vertices
  -3.0480,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -10.0584,  0.0000,  !- X4, Y4, Z4
  -3.6576,  -3.9624,  0.0000,  !- X5, Y5, Z5
  -3.0480,  -3.9624,  0.0000;  !- X6, Y6, Z6

BuildingSurface:Detailed,
  D75504,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D75504,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  42.3672,  0.0000,  0.0000,  !- X3, Y3, Z3
  42.3672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D7AC92,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D7AC92,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.1336,  3.0480,  !- X2, Y2, Z2
  -4.2672,  2.1336,  3.0480,  !- X3, Y3, Z3
  -4.2672,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D7DC8D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D7DC8D,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.0000,  -4.5720,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D88779,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D88779,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.1336,  3.6576,  3.0480,  !- X1, Y1, Z1
  2.1336,  3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D95F04,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Utility Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  5.4864,  0.0000,  !- X3, Y3, Z3
  0.0000,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D9965C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D9965C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.4384,  0.0000,  !- X2, Y2, Z2
  18.8976,  -2.4384,  0.0000,  !- X3, Y3, Z3
  18.8976,  -2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  D9F81F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D9F81F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -1.8288,  0.0000,  !- X3, Y3, Z3
  0.0000,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DA6040,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DA6040,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  1.8288,  9.1440,  0.0000,  !- X3, Y3, Z3
  1.8288,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DA760E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam 8,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DA760E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -4.5720,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  3.0480,  !- X2, Y2, Z2
  -5.4864,  0.0000,  3.0480,  !- X3, Y3, Z3
  -5.4864,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DB7F62,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DB7F62,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -5.4864,  3.0480,  !- X1, Y1, Z1
  0.0000,  -5.4864,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DD2E2D,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 3 Janitor,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DDCF3E,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Anesthesia,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DDCF3E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.7432,  0.0000,  3.0480,  !- X2, Y2, Z2
  2.7432,  3.6576,  3.0480,  !- X3, Y3, Z3
  0.0000,  3.6576,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DE027F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Dressing Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DE027F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.7432,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.7432,  0.0000,  0.0000,  !- X2, Y2, Z2
  -2.7432,  -1.5240,  0.0000,  !- X3, Y3, Z3
  -2.7432,  -1.5240,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DE6295,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NE Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  BFA29B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  0.0000,  6.0960,  !- X1, Y1, Z1
  -5.4864,  0.0000,  3.0480,  !- X2, Y2, Z2
  -1.2192,  0.0000,  3.0480,  !- X3, Y3, Z3
  -1.2192,  0.0000,  6.0960;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DE64CC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DE64CC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.4384,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.4384,  0.0000,  !- X2, Y2, Z2
  -2.1336,  2.4384,  0.0000,  !- X3, Y3, Z3
  -2.1336,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DF3AA3,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Office,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DF3AA3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  6.0960,  0.9144,  3.0480,  !- X1, Y1, Z1
  6.0960,  7.9248,  3.0480,  !- X2, Y2, Z2
  -0.3048,  7.9248,  3.0480,  !- X3, Y3, Z3
  -0.3048,  0.9144,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DF47AC,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  NW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  5EAFB3,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -8.8392,  0.0000,  9.1440,  !- X1, Y1, Z1
  -8.8392,  0.0000,  6.0960,  !- X2, Y2, Z2
  -7.0104,  0.0000,  6.0960,  !- X3, Y3, Z3
  -7.0104,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DF5076,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 3 Utility,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DF5076,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  0.0000,  !- X1, Y1, Z1
  5.4864,  -3.6576,  0.0000,  !- X2, Y2, Z2
  0.0000,  -3.6576,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DF91E0,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DF91E0,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  1.8288,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DFA16C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Office Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DFA16C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  22.5552,  0.0000,  !- X3, Y3, Z3
  0.0000,  22.5552,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DFA4B1,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DFA4B1,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  7.3152,  9.1440,  3.0480,  !- X1, Y1, Z1
  7.3152,  9.1440,  0.0000,  !- X2, Y2, Z2
  0.0000,  9.1440,  0.0000,  !- X3, Y3, Z3
  0.0000,  9.1440,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DFC6F0,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NE Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  9.1440,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  2.1336,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  DFDE4F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Station,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  DFDE4F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  -8.8392,  0.0000,  0.0000,  !- X3, Y3, Z3
  -8.8392,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E02487,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Elevator Pump Room,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.9624,  0.0000,  3.0480,  !- X1, Y1, Z1
  -3.9624,  0.0000,  0.0000,  !- X2, Y2, Z2
  -3.9624,  -2.1336,  0.0000,  !- X3, Y3, Z3
  -3.9624,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E0C0A7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E0C0A7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  -2.1336,  0.0000,  !- X2, Y2, Z2
  2.7432,  -2.1336,  0.0000,  !- X3, Y3, Z3
  2.7432,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E0C60A,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 5,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E0C60A,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  0.0000,  !- X1, Y1, Z1
  -1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E0CB0D,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Elevator Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F9DFA4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -3.6576,  -3.9624,  3.0480,  !- X1, Y1, Z1
  -3.6576,  -3.9624,  0.0000,  !- X2, Y2, Z2
  -3.6576,  -10.0584,  0.0000,  !- X3, Y3, Z3
  -3.6576,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E0D6E9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Storage 3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E0D6E9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.4864,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.4864,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.4864,  2.4384,  0.0000,  !- X3, Y3, Z3
  5.4864,  2.4384,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E0FD95,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Lounge Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E0FD95,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  3.6576,  0.0000,  3.0480,  !- X1, Y1, Z1
  3.6576,  0.0000,  0.0000,  !- X2, Y2, Z2
  3.6576,  4.8768,  0.0000,  !- X3, Y3, Z3
  3.6576,  4.8768,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E11109,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E11109,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  9.1440,  0.0000,  !- X1, Y1, Z1
  1.8288,  9.1440,  0.0000,  !- X2, Y2, Z2
  1.8288,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E13FC4,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Humid,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E13FC4,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E1B4BB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E1B4BB,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  -1.8288,  3.0480,  !- X1, Y1, Z1
  0.0000,  -1.8288,  0.0000,  !- X2, Y2, Z2
  2.7432,  -1.8288,  0.0000,  !- X3, Y3, Z3
  2.7432,  -1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E1B973,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Dictation,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E1B973,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  -3.0480,  3.0480,  !- X1, Y1, Z1
  0.0000,  -3.0480,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  -2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E26130,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E26130,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E2AFEB,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  SW Stair,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  D5C4E5,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.8768,  0.0000,  9.1440,  !- X1, Y1, Z1
  4.8768,  0.0000,  6.0960,  !- X2, Y2, Z2
  1.2192,  0.0000,  6.0960,  !- X3, Y3, Z3
  1.2192,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E321D9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E321D9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.1336,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E326E4,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.7912,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.7912,  0.0000,  0.0000,  !- X2, Y2, Z2
  5.7912,  7.0104,  0.0000,  !- X3, Y3, Z3
  5.7912,  7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E55935,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  F41621,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.7056,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.7056,  0.0000,  0.0000,  !- X2, Y2, Z2
  -14.0208,  0.0000,  0.0000,  !- X3, Y3, Z3
  -14.0208,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E5BC3F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 MRI Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E5BC3F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.9144,  0.0000,  3.0480,  !- X1, Y1, Z1
  -0.9144,  0.0000,  0.0000,  !- X2, Y2, Z2
  -0.9144,  -6.7056,  0.0000,  !- X3, Y3, Z3
  -0.9144,  -6.7056,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E5CB03,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Nurse Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E5CB03,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -2.7432,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -2.7432,  0.0000,  !- X2, Y2, Z2
  0.0000,  -2.7432,  0.0000,  !- X3, Y3, Z3
  0.0000,  -2.7432,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E608B9,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Reception,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E608B9,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  4.5720,  14.6304,  3.0480,  !- X1, Y1, Z1
  4.5720,  14.6304,  0.0000,  !- X2, Y2, Z2
  2.1336,  14.6304,  0.0000,  !- X3, Y3, Z3
  2.1336,  14.6304,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E63515,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E63515,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  0.0000,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E648BC,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 1 Operating Room 1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E648BC,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -0.3048,  0.0000,  3.0480,  !- X1, Y1, Z1
  5.7912,  0.0000,  3.0480,  !- X2, Y2, Z2
  5.7912,  7.0104,  3.0480,  !- X3, Y3, Z3
  -0.3048,  7.0104,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E77E00,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Sterile Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E77E00,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  2.4384,  0.0000,  3.0480,  !- X1, Y1, Z1
  2.4384,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.4384,  23.4696,  0.0000,  !- X3, Y3, Z3
  2.4384,  23.4696,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E7A265,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E7A265,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -4.2672,  -12.4968,  3.0480,  !- X1, Y1, Z1
  -4.2672,  -12.4968,  0.0000,  !- X2, Y2, Z2
  0.0000,  -12.4968,  0.0000,  !- X3, Y3, Z3
  0.0000,  -12.4968,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E7B55F,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  NE Stair,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.2192,  0.0000,  9.1440,  !- X1, Y1, Z1
  -1.2192,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  9.1440;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E7EC3B,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Exam Hall 4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E7EC3B,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -1.8288,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -1.8288,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E82152,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Electrical Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E82152,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.1336,  0.0000,  !- X2, Y2, Z2
  -4.2672,  2.1336,  0.0000,  !- X3, Y3, Z3
  -4.2672,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E85BB5,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Med Gas,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  2.1336,  3.0480,  !- X1, Y1, Z1
  0.0000,  2.1336,  0.0000,  !- X2, Y2, Z2
  -2.4384,  2.1336,  0.0000,  !- X3, Y3, Z3
  -2.4384,  2.1336,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E88E01,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E88E01,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -15.8496,  -10.0584,  3.0480,  !- X1, Y1, Z1
  -15.8496,  -10.0584,  0.0000,  !- X2, Y2, Z2
  0.0000,  -10.0584,  0.0000,  !- X3, Y3, Z3
  0.0000,  -10.0584,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E89C6C,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Utility Janitor,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E89C6C,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  0.0000,  3.0480,  !- X1, Y1, Z1
  1.8288,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E9AEFF,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Exam Hall 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E9AEFF,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  1.8288,  9.1440,  3.0480,  !- X1, Y1, Z1
  0.0000,  9.1440,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  1.8288,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E9B121,  !- Name
  Floor,  !- Surface Type
  INT-FLOOR-TOPSIDE,  !- Construction Name
  Floor 2 Scheduling 2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E9B121,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.7912,  0.0000,  0.0000,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  -5.4864,  0.0000,  !- X3, Y3, Z3
  -5.7912,  -5.4864,  0.0000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E9C76F,  !- Name
  Ceiling,  !- Surface Type
  INT-FLOOR-UNDERSIDE,  !- Construction Name
  Floor 2 Reception Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E9C76F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  5.4864,  3.0480,  !- X1, Y1, Z1
  -2.1336,  0.0000,  3.0480,  !- X2, Y2, Z2
  0.0000,  0.0000,  3.0480,  !- X3, Y3, Z3
  0.0000,  5.4864,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  E9F3F6,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Locker Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  E9F3F6,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -6.7056,  0.0000,  3.0480,  !- X1, Y1, Z1
  -6.7056,  0.0000,  0.0000,  !- X2, Y2, Z2
  -6.7056,  -4.5720,  0.0000,  !- X3, Y3, Z3
  -6.7056,  -4.5720,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EA4A9E,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 3 Physical Therapy Toilet,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EA4A9E,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -2.1336,  5.4864,  3.0480,  !- X1, Y1, Z1
  -2.1336,  5.4864,  0.0000,  !- X2, Y2, Z2
  -2.1336,  1.8288,  0.0000,  !- X3, Y3, Z3
  -2.1336,  1.8288,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EA6DC8,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Floor 1 Scheduling,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.1336,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.1336,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EA8FA7,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Clean,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EA8FA7,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.0000,  0.0000,  3.0480,  !- X1, Y1, Z1
  0.0000,  0.0000,  0.0000,  !- X2, Y2, Z2
  2.7432,  0.0000,  0.0000,  !- X3, Y3, Z3
  2.7432,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EAD1EA,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 2 Work Hall,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EAD1EA,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -42.3672,  0.0000,  3.0480,  !- X1, Y1, Z1
  -42.3672,  0.0000,  0.0000,  !- X2, Y2, Z2
  0.0000,  0.0000,  0.0000,  !- X3, Y3, Z3
  0.0000,  0.0000,  3.0480;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  EAE60F,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Floor 1 Procedure Room,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  EAE60F,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  -5.4864,  -4.5720,  3.0480,  !- X1, Y1, Z1
  -5.4864,  -4.5720,  0.0000,  !- X2, Y2, Z2
