    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::OFFICES_ZN_1_FLR_1PEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1 PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 143171.1246</td>
    <td align="right">    151.6833</td>
    <td align="right">    454.7788</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">  91194.5388</td>
    <td align="right">  52893.7515</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 124592.0765</td>
    <td align="right">    132.5288</td>
    <td align="right">    406.8326</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">  81583.7088</td>
    <td align="right">  46111.2511</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right"> 117467.3571</td>
    <td align="right">    128.6483</td>
    <td align="right">    460.9370</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">  92457.9615</td>
    <td align="right">  44043.4999</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  83707.4122</td>
    <td align="right">     95.7793</td>
    <td align="right">    414.3315</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">  83132.1041</td>
    <td align="right">  32017.0636</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  68982.8515</td>
    <td align="right">     83.5176</td>
    <td align="right">    437.4005</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">  87780.7324</td>
    <td align="right">  27090.8798</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  66710.1151</td>
    <td align="right">     82.2016</td>
    <td align="right">    453.0243</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0015</td>
    <td align="right">  90921.1394</td>
    <td align="right">  26419.2545</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  44531.4805</td>
    <td align="right">     54.7923</td>
    <td align="right">    300.7297</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  60355.6418</td>
    <td align="right">  17623.4705</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  48127.8102</td>
    <td align="right">     58.2841</td>
    <td align="right">    305.4929</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  61308.6117</td>
    <td align="right">  18903.1225</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  68125.0754</td>
    <td align="right">     81.2866</td>
    <td align="right">    407.0133</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0014</td>
    <td align="right">  81678.3553</td>
    <td align="right">  26570.5066</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  94521.8627</td>
    <td align="right">    106.8284</td>
    <td align="right">    440.1403</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">  88304.6533</td>
    <td align="right">  35949.5626</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 124139.6299</td>
    <td align="right">    133.8255</td>
    <td align="right">    442.5537</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0016</td>
    <td align="right">  88758.7712</td>
    <td align="right">  46217.4174</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 135319.6716</td>
    <td align="right">    144.1685</td>
    <td align="right">    446.6481</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">  89569.5976</td>
    <td align="right">  50116.7183</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.111940E+07</td>
    <td align="right">   1253.5444</td>
    <td align="right">   4969.8828</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0177</td>
    <td align="right"> 997045.8160</td>
    <td align="right"> 423956.4983</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  44531.4805</td>
    <td align="right">     54.7923</td>
    <td align="right">    300.7297</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0010</td>
    <td align="right">  60355.6418</td>
    <td align="right">  17623.4705</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right"> 143171.1246</td>
    <td align="right">    151.6833</td>
    <td align="right">    460.9370</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0017</td>
    <td align="right">  92457.9615</td>
    <td align="right">  52893.7515</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::BATH_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.021</td>
    <td align="right">       0.125</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.034</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.031</td>
    <td align="right">       0.118</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.050</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.051</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.035</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       2.850</td>
    <td align="right">       1.050</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       2.850</td>
    <td align="right">       1.045</td>
    <td align="right">       0.109</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">       9.515</td>
    <td align="right">       1.050</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.043</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.030</td>
    <td align="right">       0.120</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.031</td>
    <td align="right">       0.123</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">       8.640</td>
    <td align="right">       1.039</td>
    <td align="right">       0.116</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       2.850</td>
    <td align="right">       1.021</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">       9.865</td>
    <td align="right">       1.051</td>
    <td align="right">       0.125</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     168.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.458</td>
    <td align="right">       0.277</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     152.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.547</td>
    <td align="right">       0.273</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     184.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.507</td>
    <td align="right">       0.262</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     160.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.589</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     176.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.575</td>
    <td align="right">       0.242</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     176.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.615</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     120.000</td>
    <td align="right">      56.655</td>
    <td align="right">       6.618</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     138.000</td>
    <td align="right">      56.655</td>
    <td align="right">       6.578</td>
    <td align="right">       0.239</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     158.000</td>
    <td align="right">      73.006</td>
    <td align="right">       6.582</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     168.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.564</td>
    <td align="right">       0.254</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     168.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.519</td>
    <td align="right">       0.266</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     160.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.529</td>
    <td align="right">       0.272</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    1928.000</td>
    <td align="right">      71.324</td>
    <td align="right">       6.555</td>
    <td align="right">       0.256</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     120.000</td>
    <td align="right">      56.655</td>
    <td align="right">       6.458</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     184.000</td>
    <td align="right">      73.651</td>
    <td align="right">       6.618</td>
    <td align="right">       0.277</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.111</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.128</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.125</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.148</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.318</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.712</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       7.297</td>
    <td align="right">       1.140</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       7.297</td>
    <td align="right">       1.135</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      24.362</td>
    <td align="right">       1.170</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.137</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.126</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.125</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      22.124</td>
    <td align="right">       1.201</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       7.297</td>
    <td align="right">       1.111</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      25.260</td>
    <td align="right">       1.712</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.861</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.895</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.891</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.923</td>
    <td align="right">       0.445</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.024</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.285</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.974</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.928</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.928</td>
    <td align="right">       0.432</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.910</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.892</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.888</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.952</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.861</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.285</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.857</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.890</td>
    <td align="right">       0.478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.888</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.919</td>
    <td align="right">       0.445</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.011</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.256</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.964</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.924</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.924</td>
    <td align="right">       0.432</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.907</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.889</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.884</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.944</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.857</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.256</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.857</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.890</td>
    <td align="right">       0.478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.888</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.918</td>
    <td align="right">       0.445</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.014</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.262</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.966</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.924</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.924</td>
    <td align="right">       0.432</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.907</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.889</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.884</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.945</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.857</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.262</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.854</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.887</td>
    <td align="right">       0.478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.885</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.910</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.915</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.006</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.912</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.903</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.908</td>
    <td align="right">       0.431</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.903</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.886</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.881</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.905</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.854</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.006</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.854</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.887</td>
    <td align="right">       0.478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.885</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.911</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.915</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.029</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.913</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.904</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.909</td>
    <td align="right">       0.431</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.904</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.886</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.881</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.907</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.854</td>
    <td align="right">       0.415</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.029</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.856</td>
    <td align="right">       0.484</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.889</td>
    <td align="right">       0.478</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.887</td>
    <td align="right">       0.459</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.911</td>
    <td align="right">       0.444</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.920</td>
    <td align="right">       0.427</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.032</td>
    <td align="right">       0.420</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.915</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.905</td>
    <td align="right">       0.421</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.394</td>
    <td align="right">       1.910</td>
    <td align="right">       0.431</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.905</td>
    <td align="right">       0.448</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.888</td>
    <td align="right">       0.469</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      12.851</td>
    <td align="right">       1.883</td>
    <td align="right">       0.479</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.255</td>
    <td align="right">       1.909</td>
    <td align="right">       0.447</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.712</td>
    <td align="right">       1.856</td>
    <td align="right">       0.416</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      12.851</td>
    <td align="right">       2.032</td>
    <td align="right">       0.484</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.767</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.778</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.778</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.792</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.794</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.784</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.793</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.788</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">       9.615</td>
    <td align="right">       0.792</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.787</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.777</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.775</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">       8.731</td>
    <td align="right">       0.784</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.767</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.794</td>
    <td align="right">       0.037</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.766</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.778</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.778</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.792</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.794</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.790</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.793</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.788</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">       9.615</td>
    <td align="right">       0.792</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.786</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.776</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.775</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">       8.731</td>
    <td align="right">       0.784</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.766</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.794</td>
    <td align="right">       0.037</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.763</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.775</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.775</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.788</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.792</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.782</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.790</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.785</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">       9.615</td>
    <td align="right">       0.790</td>
    <td align="right">       0.033</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.784</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.773</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.772</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">       8.731</td>
    <td align="right">       0.781</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       2.880</td>
    <td align="right">       0.763</td>
    <td align="right">       0.032</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">       9.969</td>
    <td align="right">       0.792</td>
    <td align="right">       0.037</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::GYM_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.699</td>
    <td align="right">       0.115</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.734</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.718</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.753</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.750</td>
    <td align="right">       0.100</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.771</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      37.523</td>
    <td align="right">       2.772</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      37.523</td>
    <td align="right">       2.749</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      61.026</td>
    <td align="right">       2.749</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.743</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.722</td>
    <td align="right">       0.111</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.725</td>
    <td align="right">       0.113</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      57.943</td>
    <td align="right">       2.740</td>
    <td align="right">       0.106</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      37.523</td>
    <td align="right">       2.699</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      62.263</td>
    <td align="right">       2.772</td>
    <td align="right">       0.115</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.070</td>
    <td align="right">       0.114</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.084</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.081</td>
    <td align="right">       0.108</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.099</td>
    <td align="right">       0.104</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.103</td>
    <td align="right">       0.101</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.112</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       3.780</td>
    <td align="right">       1.109</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       3.780</td>
    <td align="right">       1.099</td>
    <td align="right">       0.099</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      12.619</td>
    <td align="right">       1.100</td>
    <td align="right">       0.102</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.093</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.080</td>
    <td align="right">       0.110</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.080</td>
    <td align="right">       0.112</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      11.460</td>
    <td align="right">       1.093</td>
    <td align="right">       0.105</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       3.780</td>
    <td align="right">       1.070</td>
    <td align="right">       0.098</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      13.085</td>
    <td align="right">       1.112</td>
    <td align="right">       0.114</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.026</td>
    <td align="right">       0.241</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.043</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.040</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.058</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.206</td>
    <td align="right">       0.213</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.535</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      13.759</td>
    <td align="right">       1.056</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      13.759</td>
    <td align="right">       1.049</td>
    <td align="right">       0.209</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      45.933</td>
    <td align="right">       1.062</td>
    <td align="right">       0.215</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.050</td>
    <td align="right">       0.222</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.041</td>
    <td align="right">       0.233</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.040</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      41.713</td>
    <td align="right">       1.103</td>
    <td align="right">       0.223</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      13.759</td>
    <td align="right">       1.026</td>
    <td align="right">       0.207</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      47.626</td>
    <td align="right">       1.535</td>
    <td align="right">       0.241</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.697</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.707</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.707</td>
    <td align="right">       0.037</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.720</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.720</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.710</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">       8.190</td>
    <td align="right">       0.719</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">       8.190</td>
    <td align="right">       0.716</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      27.342</td>
    <td align="right">       0.721</td>
    <td align="right">       0.035</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.716</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.706</td>
    <td align="right">       0.038</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.705</td>
    <td align="right">       0.039</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      24.830</td>
    <td align="right">       0.712</td>
    <td align="right">       0.036</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">       8.190</td>
    <td align="right">       0.697</td>
    <td align="right">       0.034</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      28.350</td>
    <td align="right">       0.721</td>
    <td align="right">       0.039</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.128</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.150</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.151</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.255</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.452</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.743</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.253</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.189</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      59.717</td>
    <td align="right">       1.257</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.174</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.144</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.143</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      54.230</td>
    <td align="right">       1.256</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.128</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.743</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.128</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.146</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.149</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.242</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.423</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.715</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.233</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.181</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      59.717</td>
    <td align="right">       1.247</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.167</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.144</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.143</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      54.230</td>
    <td align="right">       1.246</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.128</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.715</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.124</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.144</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.146</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.239</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.431</td>
    <td align="right">       0.236</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.714</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.236</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.179</td>
    <td align="right">       0.232</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      59.717</td>
    <td align="right">       1.247</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.165</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.140</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.139</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      54.230</td>
    <td align="right">       1.245</td>
    <td align="right">       0.247</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.124</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.714</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.124</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.142</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.139</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.154</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.196</td>
    <td align="right">       0.235</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.391</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.154</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.148</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      59.717</td>
    <td align="right">       1.155</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.150</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.140</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.139</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      54.230</td>
    <td align="right">       1.170</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.124</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.391</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.124</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.142</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.139</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.155</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.197</td>
    <td align="right">       0.235</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.406</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.155</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.149</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      59.717</td>
    <td align="right">       1.155</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.150</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.140</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.139</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      54.230</td>
    <td align="right">       1.172</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      17.887</td>
    <td align="right">       1.124</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      61.918</td>
    <td align="right">       1.406</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.125</td>
    <td align="right">       0.267</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.143</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.140</td>
    <td align="right">       0.253</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.155</td>
    <td align="right">       0.245</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.213</td>
    <td align="right">       0.235</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.458</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     260.000</td>
    <td align="right">      11.813</td>
    <td align="right">       1.156</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     299.000</td>
    <td align="right">      11.813</td>
    <td align="right">       1.150</td>
    <td align="right">       0.231</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     260.000</td>
    <td align="right">      39.436</td>
    <td align="right">       1.157</td>
    <td align="right">       0.238</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.151</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.141</td>
    <td align="right">       0.258</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.140</td>
    <td align="right">       0.264</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3276.000</td>
    <td align="right">      35.813</td>
    <td align="right">       1.179</td>
    <td align="right">       0.246</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     247.000</td>
    <td align="right">      11.813</td>
    <td align="right">       1.125</td>
    <td align="right">       0.229</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      40.889</td>
    <td align="right">       1.458</td>
    <td align="right">       0.267</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     273.000</td>
    <td align="right">      15.520</td>
    <td align="right">       0.992</td>
    <td align="right">       0.228</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     247.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.010</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     299.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.007</td>
    <td align="right">       0.217</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     260.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.022</td>
    <td align="right">       0.210</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     286.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.062</td>
    <td align="right">       0.202</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     286.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.177</td>
    <td align="right">       0.198</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     180.000</td>
    <td align="right">      11.025</td>
    <td align="right">       1.041</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     207.000</td>
    <td align="right">      11.025</td>
    <td align="right">       1.021</td>
    <td align="right">       0.199</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     256.000</td>
    <td align="right">      15.362</td>
    <td align="right">       1.021</td>
    <td align="right">       0.204</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     273.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.017</td>
    <td align="right">       0.211</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     273.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.008</td>
    <td align="right">       0.221</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     260.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.006</td>
    <td align="right">       0.226</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    3100.000</td>
    <td align="right">      14.946</td>
    <td align="right">       1.033</td>
    <td align="right">       0.212</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     180.000</td>
    <td align="right">      11.025</td>
    <td align="right">       0.992</td>
    <td align="right">       0.197</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     299.000</td>
    <td align="right">      15.520</td>
    <td align="right">       1.177</td>
    <td align="right">       0.228</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::MECH_ZN_1_FLR_1></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::BATH_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.278940E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.115403E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.346211E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.888760E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.790782E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.334496E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.622870E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.924700E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.414508E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  312599.104</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.229292E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.289946E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.965296E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.189143E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.211621E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.817671E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442964E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107554E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.678669E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.130371E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.623824E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.558151E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.447996E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.841375E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.518421E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.299904E+09</td>
    <td align="right">0.401044E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.965296E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.790782E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.189143E+09</td>
    <td align="right">0.115403E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103500E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200424E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.129919E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.169600E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.203348E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.137170E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.236928E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.653855E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.263319E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  441853.743</td>
    <td align="right">       0.000</td>
    <td align="right">0.896919E+10</td>
    <td align="right">0.811952E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148311E+11</td>
    <td align="right">0.359424E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3152151.865</td>
    <td align="right">       0.000</td>
    <td align="right">0.201146E+10</td>
    <td align="right">0.282604E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.919818E+10</td>
    <td align="right">0.185879E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  870860.493</td>
    <td align="right">0.555351E+08</td>
    <td align="right">0.223645E+10</td>
    <td align="right">0.934486E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.161826E+11</td>
    <td align="right">0.111445E+09</td>
    <td align="right">       0.000</td>
    <td align="right">   99035.882</td>
    <td align="right">0.168509E+08</td>
    <td align="right">0.611401E+10</td>
    <td align="right">0.127215E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.185005E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.258200E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.150336E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.885393E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204749E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.146975E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.157911E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.175350E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.203713E+12</td>
    <td align="right">0.656747E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 4563901.983</td>
    <td align="right">0.723860E+08</td>
    <td align="right">0.102860E+13</td>
    <td align="right">0.469970E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.919818E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.201146E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263319E+11</td>
    <td align="right">0.359424E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 3152151.865</td>
    <td align="right">0.555351E+08</td>
    <td align="right">0.200424E+12</td>
    <td align="right">0.282604E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.707706E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.124450E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.617243E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107181E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.304047E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4550.795</td>
    <td align="right">       0.000</td>
    <td align="right">0.727374E+10</td>
    <td align="right">0.143248E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.376632E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  348959.487</td>
    <td align="right">       0.000</td>
    <td align="right">0.227506E+10</td>
    <td align="right">0.546411E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.156721E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3337804.114</td>
    <td align="right">       0.000</td>
    <td align="right">0.495911E+09</td>
    <td align="right">0.212136E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.569620E+09</td>
    <td align="right">0.438481E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6586922.041</td>
    <td align="right">       0.000</td>
    <td align="right">0.818057E+08</td>
    <td align="right">0.212345E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.778961E+09</td>
    <td align="right">0.380999E+08</td>
    <td align="right">       0.000</td>
    <td align="right">    8512.885</td>
    <td align="right">0.135637E+09</td>
    <td align="right">0.106091E+09</td>
    <td align="right">  950975.050</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.153459E+10</td>
    <td align="right"> 9231124.432</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.658200E+08</td>
    <td align="right">0.407803E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283157E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  844845.070</td>
    <td align="right">       0.000</td>
    <td align="right">0.641160E+09</td>
    <td align="right">0.759349E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.374101E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  107728.540</td>
    <td align="right">       0.000</td>
    <td align="right">0.354417E+10</td>
    <td align="right">0.142775E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134747E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.950146E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.674720E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.111600E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.211769E+11</td>
    <td align="right">0.911791E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.112393E+08</td>
    <td align="right">0.201457E+09</td>
    <td align="right">0.586503E+11</td>
    <td align="right">0.570862E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.569620E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.818057E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.376632E+10</td>
    <td align="right">0.438481E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 6586922.041</td>
    <td align="right">0.135637E+09</td>
    <td align="right">0.124450E+11</td>
    <td align="right">0.212345E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.944215E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127588E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.316036E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108541E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.225429E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2632.165</td>
    <td align="right">       0.000</td>
    <td align="right">0.834791E+10</td>
    <td align="right">0.181768E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.302705E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  303835.683</td>
    <td align="right">       0.000</td>
    <td align="right">0.359948E+10</td>
    <td align="right">0.459968E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.250112E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1537909.607</td>
    <td align="right">       0.000</td>
    <td align="right">0.764676E+09</td>
    <td align="right">0.999656E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.122052E+10</td>
    <td align="right">0.482545E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3072882.765</td>
    <td align="right"> 1327253.053</td>
    <td align="right">0.236106E+09</td>
    <td align="right">0.986190E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.580448E+09</td>
    <td align="right">0.743708E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  179473.140</td>
    <td align="right">0.995589E+08</td>
    <td align="right">0.264600E+09</td>
    <td align="right">0.127776E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114941E+10</td>
    <td align="right">0.310012E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  127006.751</td>
    <td align="right">0.425196E+08</td>
    <td align="right">0.839348E+09</td>
    <td align="right">0.428724E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.274897E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  399328.335</td>
    <td align="right">       0.000</td>
    <td align="right">0.148931E+10</td>
    <td align="right">0.382894E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.192422E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   42096.900</td>
    <td align="right">       0.000</td>
    <td align="right">0.599305E+10</td>
    <td align="right">0.496526E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.859484E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109513E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2473143.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117792E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159049E+11</td>
    <td align="right">0.153626E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5665165.345</td>
    <td align="right">0.143406E+09</td>
    <td align="right">0.678778E+11</td>
    <td align="right">0.295219E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2473143.889</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.236106E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.302705E+10</td>
    <td align="right">0.743708E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 3072882.765</td>
    <td align="right">0.995589E+08</td>
    <td align="right">0.127588E+11</td>
    <td align="right">0.999656E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.778406E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127585E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.221097E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109344E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213770E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1743.798</td>
    <td align="right">       0.000</td>
    <td align="right">0.845347E+10</td>
    <td align="right">0.152931E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.301500E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  269326.851</td>
    <td align="right">       0.000</td>
    <td align="right">0.363676E+10</td>
    <td align="right">0.422356E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.254484E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1445382.529</td>
    <td align="right">       0.000</td>
    <td align="right">0.767909E+09</td>
    <td align="right">0.935853E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.124492E+10</td>
    <td align="right">0.474597E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2941889.951</td>
    <td align="right"> 1325514.368</td>
    <td align="right">0.239816E+09</td>
    <td align="right">0.940523E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.575460E+09</td>
    <td align="right">0.692791E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  150489.162</td>
    <td align="right">0.103213E+09</td>
    <td align="right">0.269934E+09</td>
    <td align="right">0.113123E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.114609E+10</td>
    <td align="right">0.295549E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  108797.851</td>
    <td align="right">0.432944E+08</td>
    <td align="right">0.847195E+09</td>
    <td align="right">0.356339E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.275185E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  376751.250</td>
    <td align="right">       0.000</td>
    <td align="right">0.149269E+10</td>
    <td align="right">0.368861E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.169876E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   34129.920</td>
    <td align="right">       0.000</td>
    <td align="right">0.621075E+10</td>
    <td align="right">0.463828E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4441862.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110184E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2469904.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117637E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154205E+11</td>
    <td align="right">0.146294E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5328511.313</td>
    <td align="right">0.147832E+09</td>
    <td align="right">0.683935E+11</td>
    <td align="right">0.277622E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2469904.101</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.239816E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.301500E+10</td>
    <td align="right">0.692791E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2941889.951</td>
    <td align="right">0.103213E+09</td>
    <td align="right">0.127585E+11</td>
    <td align="right">0.940523E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.777666E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127373E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233969E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108974E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.219610E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1894.064</td>
    <td align="right">       0.000</td>
    <td align="right">0.841407E+10</td>
    <td align="right">0.154180E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.303148E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  276598.343</td>
    <td align="right">       0.000</td>
    <td align="right">0.364178E+10</td>
    <td align="right">0.425069E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255823E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1466762.125</td>
    <td align="right">       0.000</td>
    <td align="right">0.764489E+09</td>
    <td align="right">0.955787E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.125155E+10</td>
    <td align="right">0.461696E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2997196.229</td>
    <td align="right"> 1210705.808</td>
    <td align="right">0.235520E+09</td>
    <td align="right">0.965090E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.587329E+09</td>
    <td align="right">0.654367E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  184946.587</td>
    <td align="right">0.963541E+08</td>
    <td align="right">0.267749E+09</td>
    <td align="right">0.134730E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.115290E+10</td>
    <td align="right">0.288569E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  112036.575</td>
    <td align="right">0.412791E+08</td>
    <td align="right">0.845910E+09</td>
    <td align="right">0.389731E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277114E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  382819.014</td>
    <td align="right">       0.000</td>
    <td align="right">0.149363E+10</td>
    <td align="right">0.376965E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.175300E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   38421.422</td>
    <td align="right">       0.000</td>
    <td align="right">0.616374E+10</td>
    <td align="right">0.467005E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4483498.510</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110107E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2469422.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117604E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156204E+11</td>
    <td align="right">0.140463E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 5460674.358</td>
    <td align="right">0.138844E+09</td>
    <td align="right">0.682327E+11</td>
    <td align="right">0.283748E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2469422.347</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.235520E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.303148E+10</td>
    <td align="right">0.654367E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2997196.229</td>
    <td align="right">0.963541E+08</td>
    <td align="right">0.127373E+11</td>
    <td align="right">0.965090E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.777208E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127389E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.985130E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110398E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.772671E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.981747E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267755E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.437953E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.315744E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  354894.022</td>
    <td align="right">       0.000</td>
    <td align="right">0.758170E+09</td>
    <td align="right">0.233284E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.147558E+10</td>
    <td align="right">0.411781E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1722496.676</td>
    <td align="right"> 1326920.484</td>
    <td align="right">0.220530E+09</td>
    <td align="right">0.607534E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.591031E+09</td>
    <td align="right">0.163465E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147716E+09</td>
    <td align="right">0.264494E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107216E+10</td>
    <td align="right"> 2487101.330</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.664603E+08</td>
    <td align="right">0.953088E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287392E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.171948E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118383E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.675941E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4435026.193</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110014E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2466102.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117456E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139873E+11</td>
    <td align="right">0.600118E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2077390.698</td>
    <td align="right">0.215503E+09</td>
    <td align="right">0.713979E+11</td>
    <td align="right">0.840817E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2466102.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.220530E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.315744E+10</td>
    <td align="right">0.411781E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1722496.676</td>
    <td align="right">0.147716E+09</td>
    <td align="right">0.127389E+11</td>
    <td align="right">0.607534E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.783326E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.128273E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.990574E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110966E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.778149E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.989010E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.270556E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.441043E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.321623E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  361567.595</td>
    <td align="right">       0.000</td>
    <td align="right">0.759500E+09</td>
    <td align="right">0.239505E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.151056E+10</td>
    <td align="right">0.425509E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1755571.575</td>
    <td align="right"> 1045688.554</td>
    <td align="right">0.218644E+09</td>
    <td align="right">0.635712E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.599205E+09</td>
    <td align="right">0.169927E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.156643E+09</td>
    <td align="right">0.263668E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.107371E+10</td>
    <td align="right"> 2598098.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.691690E+08</td>
    <td align="right">0.952849E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.292717E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.173263E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120287E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.678926E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4539096.979</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110711E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2327099.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.118425E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141977E+11</td>
    <td align="right">0.621417E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2117139.170</td>
    <td align="right">0.226858E+09</td>
    <td align="right">0.718545E+11</td>
    <td align="right">0.875217E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2327099.286</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.218644E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.321623E+10</td>
    <td align="right">0.425509E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1755571.575</td>
    <td align="right">0.156643E+09</td>
    <td align="right">0.128273E+11</td>
    <td align="right">0.635712E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.777379E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127326E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.992430E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110280E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785908E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.983576E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.274851E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.434055E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.317759E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  416155.719</td>
    <td align="right">       0.000</td>
    <td align="right">0.741681E+09</td>
    <td align="right">0.263874E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.144835E+10</td>
    <td align="right">0.410426E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1931817.361</td>
    <td align="right"> 1210257.809</td>
    <td align="right">0.211911E+09</td>
    <td align="right">0.676479E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.611211E+09</td>
    <td align="right">0.182592E+08</td>
    <td align="right">       0.000</td>
    <td align="right">      61.743</td>
    <td align="right">0.135662E+09</td>
    <td align="right">0.257128E+09</td>
    <td align="right">   16618.479</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.110178E+10</td>
    <td align="right"> 6376786.005</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.599657E+08</td>
    <td align="right">0.934646E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.291161E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.171506E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.120402E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.675573E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 4481839.477</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.110067E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 2279083.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.117562E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141727E+11</td>
    <td align="right">0.656786E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 2348034.824</td>
    <td align="right">0.196838E+09</td>
    <td align="right">0.713160E+11</td>
    <td align="right">0.940370E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 2279083.247</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211911E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.317759E+10</td>
    <td align="right">0.410426E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1931817.361</td>
    <td align="right">0.135662E+09</td>
    <td align="right">0.127326E+11</td>
    <td align="right">0.676479E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.651381E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.378016E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.717644E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.176956E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.765699E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.848744E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.549441E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.173658E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.332982E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.183599E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.238981E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.687136E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.131757E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162663E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.553768E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.368931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.612909E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.250721E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.779732E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.104229E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.771689E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.171888E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.596538E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.211032E+09</td>
    <td align="right">0.958402E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687136E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.779732E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.131757E+09</td>
    <td align="right">0.378016E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.618543E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.417877E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.694341E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.204753E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.769102E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.876411E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553625E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178438E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.338255E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.188364E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.241116E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.692954E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139427E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162748E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.576345E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.374218E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.615195E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.266353E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.781601E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107858E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.762385E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.188844E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.592767E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.221173E+09</td>
    <td align="right">0.105145E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.692954E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.781601E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.139427E+09</td>
    <td align="right">0.417877E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.615113E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.408931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.689427E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200068E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.763426E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.856551E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.548916E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.177745E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.333986E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.184763E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.229986E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.694152E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.122961E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.162789E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.530333E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.369850E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610314E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.259780E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.775081E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.105134E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.755244E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.184714E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.587833E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.198993E+09</td>
    <td align="right">0.102825E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.694152E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.775081E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.122961E+09</td>
    <td align="right">0.408931E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::GYM_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.452824E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.636272E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.708264E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.503378E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202835E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.312185E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.207520E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.114076E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.144691E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1108432.205</td>
    <td align="right">       0.000</td>
    <td align="right">0.284450E+10</td>
    <td align="right">0.142266E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.775321E+10</td>
    <td align="right"> 3830104.676</td>
    <td align="right">       0.000</td>
    <td align="right"> 4746887.082</td>
    <td align="right">       0.000</td>
    <td align="right">0.681521E+09</td>
    <td align="right">0.306438E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.597097E+10</td>
    <td align="right">0.248268E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 1077156.659</td>
    <td align="right">0.113274E+08</td>
    <td align="right">0.592906E+09</td>
    <td align="right">0.811782E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104199E+11</td>
    <td align="right">0.266141E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   99662.673</td>
    <td align="right"> 2012261.262</td>
    <td align="right">0.176712E+10</td>
    <td align="right">0.906513E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.163291E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.456469E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.186858E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.178713E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.852552E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.457556E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.450847E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.551205E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.139309E+12</td>
    <td align="right">0.552709E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 7032138.620</td>
    <td align="right">0.133397E+08</td>
    <td align="right">0.285789E+12</td>
    <td align="right">0.538948E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.450847E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.592906E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207520E+11</td>
    <td align="right">0.266141E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 4746887.082</td>
    <td align="right">0.113274E+08</td>
    <td align="right">0.636272E+11</td>
    <td align="right">0.306438E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.132657E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108431E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115728E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.959260E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.104760E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.625235E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.654407E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.118392E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.417755E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.292068E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1846227.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5290585.875</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.272641E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3189404.040</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.432917E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.724933E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.202518E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.112062E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.771091E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.117743E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107370E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.880565E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.103262E+08</td>
    <td align="right">0.483451E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.181434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132657E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 5290585.875</td>
    <td align="right">0.108431E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.976570E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.289860E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.815145E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.250073E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.619336E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.173355E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.867989E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  512427.486</td>
    <td align="right">       0.000</td>
    <td align="right">0.534443E+10</td>
    <td align="right">0.952263E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.374490E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 7538296.579</td>
    <td align="right">       0.000</td>
    <td align="right">0.903060E+09</td>
    <td align="right">0.478832E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.126760E+10</td>
    <td align="right">0.962953E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.144928E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.226816E+09</td>
    <td align="right">0.467201E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176462E+10</td>
    <td align="right">0.107899E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  178016.469</td>
    <td align="right">0.289451E+09</td>
    <td align="right">0.225981E+09</td>
    <td align="right">0.275923E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.354343E+10</td>
    <td align="right">0.238654E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147105E+09</td>
    <td align="right">0.881429E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.695062E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1066145.120</td>
    <td align="right">       0.000</td>
    <td align="right">0.148038E+10</td>
    <td align="right">0.109334E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.717710E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   34000.775</td>
    <td align="right">       0.000</td>
    <td align="right">0.963327E+10</td>
    <td align="right">0.106135E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.182029E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228941E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.723067E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.262369E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.436566E+11</td>
    <td align="right">0.228059E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.238217E+08</td>
    <td align="right">0.436556E+09</td>
    <td align="right">0.139155E+12</td>
    <td align="right">0.116396E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.723067E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.225981E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.867989E+10</td>
    <td align="right">0.107899E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.144928E+08</td>
    <td align="right">0.289451E+09</td>
    <td align="right">0.289860E+11</td>
    <td align="right">0.478832E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112875E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.148383E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.121503E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.126763E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.871511E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.107896E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.203856E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.537440E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.246670E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  144748.123</td>
    <td align="right">       0.000</td>
    <td align="right">0.174903E+10</td>
    <td align="right">0.813092E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169344E+10</td>
    <td align="right">0.216227E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  486150.870</td>
    <td align="right"> 8942623.200</td>
    <td align="right">0.572777E+09</td>
    <td align="right">0.116000E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.513047E+09</td>
    <td align="right">0.314554E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   15859.568</td>
    <td align="right">0.164637E+09</td>
    <td align="right">0.486274E+09</td>
    <td align="right"> 1009343.440</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.980457E+09</td>
    <td align="right">0.197069E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   21540.162</td>
    <td align="right">0.653120E+08</td>
    <td align="right">0.120940E+10</td>
    <td align="right"> 3114932.437</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.157220E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.312962E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.660755E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.772320E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.161362E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.122325E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 8201746.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.133533E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.109538E+11</td>
    <td align="right">0.727850E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  668298.722</td>
    <td align="right">0.238891E+09</td>
    <td align="right">0.841347E+11</td>
    <td align="right">0.201433E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 8201746.482</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.486274E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.246670E+10</td>
    <td align="right">0.314554E+08</td>
    <td align="right">       0.000</td>
    <td align="right">  486150.870</td>
    <td align="right">0.164637E+09</td>
    <td align="right">0.148383E+11</td>
    <td align="right">0.116000E+09</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.197790E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.829434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.192948E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.489960E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.196106E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.243474E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.136012E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.413039E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.812126E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.449207E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.568034E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.189112E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.370551E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.414587E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.160190E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.888883E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.152358E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.614133E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.201177E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.303843E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.207261E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.453399E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.155904E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.587544E+09</td>
    <td align="right">0.242283E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.189112E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.207261E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.370551E+09</td>
    <td align="right">0.829434E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MECH_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.541195E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.589609E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.681357E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.293199E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.812711E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.752842E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.554248E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102508E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.327127E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.180942E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.228806E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.761747E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149259E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166997E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.645251E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.358045E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.622978E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.154626E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.809940E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.122796E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.730167E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.287318E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.586188E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.236665E+09</td>
    <td align="right">0.139392E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.761747E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.812711E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.149259E+09</td>
    <td align="right">0.589609E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.188536E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.355020E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.354090E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  162881.065</td>
    <td align="right">       0.000</td>
    <td align="right">0.287591E+11</td>
    <td align="right">0.223415E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.118968E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  714983.047</td>
    <td align="right">       0.000</td>
    <td align="right">0.177879E+11</td>
    <td align="right">0.130537E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106037E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3995592.527</td>
    <td align="right">       0.000</td>
    <td align="right">0.646284E+10</td>
    <td align="right">0.459332E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.537133E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.113059E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.161551E+10</td>
    <td align="right">0.707591E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.214629E+10</td>
    <td align="right">0.148367E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.177676E+08</td>
    <td align="right"> 2007750.102</td>
    <td align="right">0.478189E+09</td>
    <td align="right">0.592002E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202179E+10</td>
    <td align="right">0.286811E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1414562.626</td>
    <td align="right">0.253349E+09</td>
    <td align="right">0.397552E+09</td>
    <td align="right">0.837357E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.421888E+10</td>
    <td align="right">0.121097E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  939209.224</td>
    <td align="right">0.114667E+09</td>
    <td align="right">0.141448E+10</td>
    <td align="right">0.287173E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.861604E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4192696.714</td>
    <td align="right">       0.000</td>
    <td align="right">0.209966E+10</td>
    <td align="right">0.345455E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.109032E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 1072738.743</td>
    <td align="right">       0.000</td>
    <td align="right">0.111144E+11</td>
    <td align="right">0.136882E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.470896E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.273962E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.828388E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.334420E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.667416E+11</td>
    <td align="right">0.556274E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.415662E+08</td>
    <td align="right">0.370024E+09</td>
    <td align="right">0.166470E+12</td>
    <td align="right">0.243123E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.828388E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.397552E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118968E+11</td>
    <td align="right">0.286811E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.177676E+08</td>
    <td align="right">0.253349E+09</td>
    <td align="right">0.355020E+11</td>
    <td align="right">0.707591E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113071E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.365131E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137327E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   61565.680</td>
    <td align="right">       0.000</td>
    <td align="right">0.311459E+11</td>
    <td align="right">0.136793E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115603E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  557385.515</td>
    <td align="right">       0.000</td>
    <td align="right">0.185353E+11</td>
    <td align="right">0.109927E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.108115E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3597756.379</td>
    <td align="right">       0.000</td>
    <td align="right">0.660510E+10</td>
    <td align="right">0.425859E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.559312E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.106207E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.160820E+10</td>
    <td align="right">0.687573E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.224600E+10</td>
    <td align="right">0.146362E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.171695E+08</td>
    <td align="right"> 1449806.470</td>
    <td align="right">0.479649E+09</td>
    <td align="right">0.589896E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205663E+10</td>
    <td align="right">0.276661E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1137400.531</td>
    <td align="right">0.281617E+09</td>
    <td align="right">0.398412E+09</td>
    <td align="right">0.655569E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430118E+10</td>
    <td align="right">0.119065E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  747081.594</td>
    <td align="right">0.120536E+09</td>
    <td align="right">0.144093E+10</td>
    <td align="right">0.174958E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.888355E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3939424.404</td>
    <td align="right">       0.000</td>
    <td align="right">0.208781E+10</td>
    <td align="right">0.332208E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.984099E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  820887.573</td>
    <td align="right">       0.000</td>
    <td align="right">0.126053E+11</td>
    <td align="right">0.991384E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.204896E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.302571E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.822478E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.337271E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.606687E+11</td>
    <td align="right">0.542089E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.386517E+08</td>
    <td align="right">0.403602E+09</td>
    <td align="right">0.175404E+12</td>
    <td align="right">0.228233E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.822478E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.398412E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.115603E+11</td>
    <td align="right">0.276661E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.171695E+08</td>
    <td align="right">0.281617E+09</td>
    <td align="right">0.365131E+11</td>
    <td align="right">0.687573E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.113735E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.360718E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.169001E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  117266.604</td>
    <td align="right">       0.000</td>
    <td align="right">0.304680E+11</td>
    <td align="right">0.171835E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.116503E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  596595.245</td>
    <td align="right">       0.000</td>
    <td align="right">0.181350E+11</td>
    <td align="right">0.114893E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106935E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3702090.420</td>
    <td align="right">       0.000</td>
    <td align="right">0.654726E+10</td>
    <td align="right">0.430004E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.547462E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.108842E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.160791E+10</td>
    <td align="right">0.689398E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.218641E+10</td>
    <td align="right">0.140460E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.174330E+08</td>
    <td align="right"> 1832131.117</td>
    <td align="right">0.477857E+09</td>
    <td align="right">0.584422E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.205279E+10</td>
    <td align="right">0.249298E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 1356404.064</td>
    <td align="right">0.247036E+09</td>
    <td align="right">0.391655E+09</td>
    <td align="right">0.845550E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430065E+10</td>
    <td align="right">0.109170E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  786644.590</td>
    <td align="right">0.112546E+09</td>
    <td align="right">0.140977E+10</td>
    <td align="right">0.212815E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.873338E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4042370.250</td>
    <td align="right">       0.000</td>
    <td align="right">0.206740E+10</td>
    <td align="right">0.336060E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.997912E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  891948.358</td>
    <td align="right">       0.000</td>
    <td align="right">0.122372E+11</td>
    <td align="right">0.105825E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205269E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.299304E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.814438E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.333394E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.607653E+11</td>
    <td align="right">0.498928E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.398105E+08</td>
    <td align="right">0.361415E+09</td>
    <td align="right">0.172684E+12</td>
    <td align="right">0.230752E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.814438E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.391655E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.116503E+11</td>
    <td align="right">0.249298E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.174330E+08</td>
    <td align="right">0.247036E+09</td>
    <td align="right">0.360718E+11</td>
    <td align="right">0.689398E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.114864E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.361095E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.830608E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.315487E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.656250E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.242233E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.118294E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   60273.880</td>
    <td align="right">       0.000</td>
    <td align="right">0.851344E+10</td>
    <td align="right">0.172239E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.764441E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3941642.607</td>
    <td align="right">       0.000</td>
    <td align="right">0.165163E+10</td>
    <td align="right">0.295161E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.248183E+10</td>
    <td align="right">0.115666E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.125794E+08</td>
    <td align="right"> 2219277.884</td>
    <td align="right">0.451430E+09</td>
    <td align="right">0.443122E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.208948E+10</td>
    <td align="right">0.198147E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.457070E+09</td>
    <td align="right">0.397551E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413254E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.200432E+09</td>
    <td align="right">0.175492E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104021E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  417850.811</td>
    <td align="right">       0.000</td>
    <td align="right">0.229640E+10</td>
    <td align="right">0.654789E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.880749E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     967.921</td>
    <td align="right">       0.000</td>
    <td align="right">0.142632E+11</td>
    <td align="right">0.205135E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205095E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.299433E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.825943E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.333260E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.588058E+11</td>
    <td align="right">0.135481E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.170002E+08</td>
    <td align="right">0.659721E+09</td>
    <td align="right">0.184480E+12</td>
    <td align="right">0.823037E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.825943E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.397551E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.118294E+11</td>
    <td align="right">0.115666E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.125794E+08</td>
    <td align="right">0.457070E+09</td>
    <td align="right">0.361095E+11</td>
    <td align="right">0.443122E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.115855E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.363612E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.835121E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.317132E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.663789E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.243773E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.119460E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   61503.537</td>
    <td align="right">       0.000</td>
    <td align="right">0.855668E+10</td>
    <td align="right">0.185137E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.773317E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 4009148.580</td>
    <td align="right">       0.000</td>
    <td align="right">0.165030E+10</td>
    <td align="right">0.306673E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.250979E+10</td>
    <td align="right">0.117950E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.127165E+08</td>
    <td align="right"> 1595193.247</td>
    <td align="right">0.446263E+09</td>
    <td align="right">0.462081E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.211172E+10</td>
    <td align="right">0.206375E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.484106E+09</td>
    <td align="right">0.396858E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.413911E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.208644E+09</td>
    <td align="right">0.175257E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105716E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  420815.535</td>
    <td align="right">       0.000</td>
    <td align="right">0.230123E+10</td>
    <td align="right">0.674491E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.889974E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     922.923</td>
    <td align="right">       0.000</td>
    <td align="right">0.143139E+11</td>
    <td align="right">0.213712E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.205328E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.301462E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.833308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.336024E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.594293E+11</td>
    <td align="right">0.138588E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.172089E+08</td>
    <td align="right">0.694346E+09</td>
    <td align="right">0.185618E+12</td>
    <td align="right">0.856854E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.833308E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.396858E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119460E+11</td>
    <td align="right">0.117950E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.127165E+08</td>
    <td align="right">0.484106E+09</td>
    <td align="right">0.363612E+11</td>
    <td align="right">0.462081E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.747663E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.238413E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.569687E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207886E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.448193E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.159059E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.793614E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   73786.826</td>
    <td align="right">       0.000</td>
    <td align="right">0.549819E+10</td>
    <td align="right">0.172767E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.473205E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3244158.178</td>
    <td align="right">       0.000</td>
    <td align="right">0.106436E+10</td>
    <td align="right">0.241085E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161608E+10</td>
    <td align="right">0.787233E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 9272062.792</td>
    <td align="right"> 1210730.197</td>
    <td align="right">0.210532E+09</td>
    <td align="right">0.323865E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.142122E+10</td>
    <td align="right">0.417863E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.253464E+09</td>
    <td align="right">0.245549E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.280823E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.127342E+09</td>
    <td align="right">0.110062E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.683846E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  356633.019</td>
    <td align="right">       0.000</td>
    <td align="right">0.152034E+10</td>
    <td align="right">0.523401E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.585078E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1866.408</td>
    <td align="right">       0.000</td>
    <td align="right">0.940931E+10</td>
    <td align="right">0.183386E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.134019E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.197952E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.537676E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.220323E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.388801E+11</td>
    <td align="right">0.120510E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.129485E+08</td>
    <td align="right">0.382017E+09</td>
    <td align="right">0.121412E+12</td>
    <td align="right">0.636401E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.537676E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.210532E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.793614E+10</td>
    <td align="right">0.787233E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 9272062.792</td>
    <td align="right">0.253464E+09</td>
    <td align="right">0.238413E+11</td>
    <td align="right">0.323865E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263821E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.318820E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.552753E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.271513E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450371E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.207397E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.830880E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   82962.392</td>
    <td align="right">       0.000</td>
    <td align="right">0.752042E+10</td>
    <td align="right">0.217927E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.665392E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 3022634.109</td>
    <td align="right">       0.000</td>
    <td align="right">0.125200E+10</td>
    <td align="right">0.157226E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.299630E+10</td>
    <td align="right">0.884481E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 7460485.406</td>
    <td align="right">  779561.565</td>
    <td align="right">0.333790E+09</td>
    <td align="right">0.211303E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.187175E+10</td>
    <td align="right">0.133662E+09</td>
    <td align="right">       0.000</td>
    <td align="right">  240011.973</td>
    <td align="right">0.302270E+09</td>
    <td align="right">0.278427E+09</td>
    <td align="right">0.153716E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.342607E+10</td>
    <td align="right">0.538962E+08</td>
    <td align="right">       0.000</td>
    <td align="right">   55092.487</td>
    <td align="right">0.131775E+09</td>
    <td align="right">0.131289E+10</td>
    <td align="right"> 8274297.127</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.747782E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  110295.239</td>
    <td align="right">       0.000</td>
    <td align="right">0.253635E+10</td>
    <td align="right">0.163998E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.462912E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.135201E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.281042E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.262342E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.441010E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.288804E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.410092E+11</td>
    <td align="right">0.276006E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.109715E+08</td>
    <td align="right">0.434824E+09</td>
    <td align="right">0.161642E+12</td>
    <td align="right">0.409086E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.441010E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.278427E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.830880E+10</td>
    <td align="right">0.133662E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 7460485.406</td>
    <td align="right">0.302270E+09</td>
    <td align="right">0.318820E+11</td>
    <td align="right">0.211303E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:6></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:6</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.198609E+11</td>
    <td align="right">  673765.178</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165251E+11</td>
    <td align="right">  522054.153</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.970515E+10</td>
    <td align="right"> 3107987.057</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.228178E+10</td>
    <td align="right"> 5094798.049</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.824493E+09</td>
    <td align="right"> 9218001.817</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.825148E+09</td>
    <td align="right">0.111662E+08</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.752390E+09</td>
    <td align="right">0.188320E+08</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.868137E+09</td>
    <td align="right">0.190148E+08</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.748612E+09</td>
    <td align="right"> 8431063.457</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.331789E+10</td>
    <td align="right"> 5593592.764</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.126016E+11</td>
    <td align="right"> 1666699.700</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.173495E+11</td>
    <td align="right">  724564.698</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.856608E+11</td>
    <td align="right">0.840456E+08</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.748612E+09</td>
    <td align="right">  522054.153</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.198609E+11</td>
    <td align="right">0.190148E+08</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:5></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:5</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.852244E+11</td>
    <td align="right">0.877010E+08</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.704550E+11</td>
    <td align="right">0.727395E+08</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.562472E+11</td>
    <td align="right">0.433885E+08</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.291725E+11</td>
    <td align="right">0.143210E+08</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.106785E+11</td>
    <td align="right">0.100680E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.438845E+10</td>
    <td align="right">0.224718E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.340209E+10</td>
    <td align="right">0.795420E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.770651E+10</td>
    <td align="right">0.188001E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156901E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.363391E+11</td>
    <td align="right">0.209479E+08</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.634810E+11</td>
    <td align="right">0.689120E+08</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.733204E+11</td>
    <td align="right">0.860281E+08</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.456105E+12</td>
    <td align="right">0.372532E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.340209E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.852244E+11</td>
    <td align="right">0.224718E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:7></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:7</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.245293E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.210645E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.175237E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.930470E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.304083E+11</td>
    <td align="right">0.203904E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128331E+11</td>
    <td align="right">0.189004E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.852074E+10</td>
    <td align="right">0.943027E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.185849E+11</td>
    <td align="right">0.290891E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.424396E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111547E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.190504E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.220974E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.136003E+13</td>
    <td align="right">0.314435E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.852074E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.245293E+12</td>
    <td align="right">0.189004E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_OTHER></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_OTHER</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.234899E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.198476E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.149197E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663437E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.163441E+11</td>
    <td align="right">0.476099E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.552827E+10</td>
    <td align="right">0.239452E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.476903E+10</td>
    <td align="right">0.241268E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.119723E+11</td>
    <td align="right">0.141926E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.263994E+11</td>
    <td align="right">0.120181E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.888151E+11</td>
    <td align="right"> 1898631.610</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.179844E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213830E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.119642E+13</td>
    <td align="right">0.682292E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.476903E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.234899E+12</td>
    <td align="right">0.241268E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_POD_1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_POD_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.227536E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193432E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.150939E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.715425E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.179812E+11</td>
    <td align="right">0.495558E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.636522E+10</td>
    <td align="right">0.249809E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.628804E+10</td>
    <td align="right">0.236595E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.147798E+11</td>
    <td align="right">0.134110E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.283876E+11</td>
    <td align="right">0.115914E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.944755E+11</td>
    <td align="right"> 2590180.918</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.181869E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213170E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.120677E+13</td>
    <td align="right">0.681686E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.628804E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.227536E+12</td>
    <td align="right">0.249809E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_POD_2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_POD_2</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.178436E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.152918E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117291E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.546511E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.133723E+11</td>
    <td align="right">0.380665E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.469145E+10</td>
    <td align="right">0.195988E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.461785E+10</td>
    <td align="right">0.180643E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112392E+11</td>
    <td align="right">0.103564E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.210058E+11</td>
    <td align="right">0.922143E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.723223E+11</td>
    <td align="right"> 2067781.484</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.142333E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.166146E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.939023E+12</td>
    <td align="right">0.527503E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.461785E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.178436E+12</td>
    <td align="right">0.195988E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::VAV_POD_3></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> VAV_POD_3</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.179836E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.153514E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117642E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.553825E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.137913E+11</td>
    <td align="right">0.401852E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.481782E+10</td>
    <td align="right">0.201966E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.469760E+10</td>
    <td align="right">0.187114E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.112561E+11</td>
    <td align="right">0.105796E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.218919E+11</td>
    <td align="right">0.929650E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.740488E+11</td>
    <td align="right"> 2168065.436</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.144116E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.167749E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.948742E+12</td>
    <td align="right">0.544380E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.469760E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.179836E+12</td>
    <td align="right">0.201966E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.187751E+11</td>
    <td align="right">0.150046E+13</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.172831E+11</td>
    <td align="right">0.127495E+13</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.184546E+11</td>
    <td align="right">0.987750E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.137027E+11</td>
    <td align="right">0.467600E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.151992E+11</td>
    <td align="right">0.120394E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329969E+11</td>
    <td align="right">0.359895E+11</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.290747E+11</td>
    <td align="right">0.310861E+11</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.221306E+11</td>
    <td align="right">0.859607E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.115018E+11</td>
    <td align="right">0.190433E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.156833E+11</td>
    <td align="right">0.606667E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183134E+11</td>
    <td align="right">0.116867E+13</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.190646E+11</td>
    <td align="right">0.137263E+13</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.232180E+12</td>
    <td align="right">0.784259E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.115018E+11</td>
    <td align="right">0.310861E+11</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329969E+11</td>
    <td align="right">0.150046E+13</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321334E+12</td>
    <td align="right">  223873.001</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4216.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3377.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287469E+12</td>
    <td align="right">  218515.546</td>
    <td align="right">03-FEB-08:30</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4341.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1893.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325786E+12</td>
    <td align="right">  218052.914</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    3894.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1877.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292925E+12</td>
    <td align="right">  212314.685</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     492.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3412.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309305E+12</td>
    <td align="right">  242801.656</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   15872.471</td>
    <td align="right">       0.000</td>
    <td align="right">   30567.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2393.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320370E+12</td>
    <td align="right">  281767.167</td>
    <td align="right">21-JUN-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   18240.610</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2567.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212670E+12</td>
    <td align="right">  164525.120</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">   67153.405</td>
    <td align="right">   40636.785</td>
    <td align="right">    9436.553</td>
    <td align="right">       0.000</td>
    <td align="right">   44985.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2312.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216028E+12</td>
    <td align="right">  165025.555</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">   67153.405</td>
    <td align="right">   41836.601</td>
    <td align="right">    9711.027</td>
    <td align="right">       0.000</td>
    <td align="right">   43899.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2424.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287803E+12</td>
    <td align="right">  219345.322</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   10435.480</td>
    <td align="right">       0.000</td>
    <td align="right">   12664.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2277.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311151E+12</td>
    <td align="right">  215922.402</td>
    <td align="right">27-OCT-07:30</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    1721.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1920.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312751E+12</td>
    <td align="right">  219583.380</td>
    <td align="right">30-NOV-10:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    1371.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1932.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315608E+12</td>
    <td align="right">  223850.306</td>
    <td align="right">29-DEC-11:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4190.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3380.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351320E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212670E+12</td>
    <td align="right">  164525.120</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67153.405</td>
    <td align="right">   40636.785</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1877.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325786E+12</td>
    <td align="right">  281767.167</td>
    <td align="right">&nbsp;</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">   18240.610</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.824</td>
    <td align="right">    7870.000</td>
    <td align="right">    4341.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3412.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.321334E+12</td>
    <td align="right">  223873.001</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4216.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3377.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.287469E+12</td>
    <td align="right">  218515.546</td>
    <td align="right">03-FEB-08:30</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4341.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1893.901</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.325786E+12</td>
    <td align="right">  218052.914</td>
    <td align="right">14-MAR-07:10</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    3894.965</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1877.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.292925E+12</td>
    <td align="right">  212314.685</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     492.314</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3412.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.309305E+12</td>
    <td align="right">  242801.656</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   15872.471</td>
    <td align="right">       0.000</td>
    <td align="right">   30567.116</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2393.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.320370E+12</td>
    <td align="right">  281767.167</td>
    <td align="right">21-JUN-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   18240.610</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.824</td>
    <td align="right">       0.000</td>
    <td align="right">       0.015</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2567.545</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.212670E+12</td>
    <td align="right">  164525.120</td>
    <td align="right">21-JUL-15:00</td>
    <td align="right">   67153.405</td>
    <td align="right">   40636.785</td>
    <td align="right">    9436.553</td>
    <td align="right">       0.000</td>
    <td align="right">   44985.767</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2312.609</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.216028E+12</td>
    <td align="right">  165025.555</td>
    <td align="right">15-AUG-13:00</td>
    <td align="right">   67153.405</td>
    <td align="right">   41836.601</td>
    <td align="right">    9711.027</td>
    <td align="right">       0.000</td>
    <td align="right">   43899.574</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2424.947</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.287803E+12</td>
    <td align="right">  219345.322</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">  120876.129</td>
    <td align="right">   73092.045</td>
    <td align="right">   10435.480</td>
    <td align="right">       0.000</td>
    <td align="right">   12664.444</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2277.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.311151E+12</td>
    <td align="right">  215922.402</td>
    <td align="right">27-OCT-07:30</td>
    <td align="right">  120876.129</td>
    <td align="right">   75091.738</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    1721.852</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1920.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.312751E+12</td>
    <td align="right">  219583.380</td>
    <td align="right">30-NOV-10:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    1371.532</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1932.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315608E+12</td>
    <td align="right">  223850.306</td>
    <td align="right">29-DEC-11:09</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    7870.000</td>
    <td align="right">    4190.401</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3380.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351320E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212670E+12</td>
    <td align="right">  164525.120</td>
    <td align="right">&nbsp;</td>
    <td align="right">   67153.405</td>
    <td align="right">   40636.785</td>
    <td align="right">    8442.558</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1877.525</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325786E+12</td>
    <td align="right">  281767.167</td>
    <td align="right">&nbsp;</td>
    <td align="right">  120876.129</td>
    <td align="right">   79091.122</td>
    <td align="right">   18240.610</td>
    <td align="right">       0.000</td>
    <td align="right">   66990.824</td>
    <td align="right">    7870.000</td>
    <td align="right">    4341.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    3412.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::BATH_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      281.33</td>
    <td align="right">       14.10</td>
    <td align="right">        2.00</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      231.50</td>
    <td align="right">       14.51</td>
    <td align="right">        0.17</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      125.00</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       38.33</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        1.83</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       63.50</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      173.00</td>
    <td align="right">       15.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      245.33</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     1159.83</td>
    <td align="right">       14.77</td>
    <td align="right">        2.17</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      281.33</td>
    <td align="right">       15.75</td>
    <td align="right">        2.00</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.00</td>
    <td align="right">       14.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      120.50</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      104.33</td>
    <td align="right">       14.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       85.33</td>
    <td align="right">       15.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.67</td>
    <td align="right">       16.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       20.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.67</td>
    <td align="right">       18.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       38.67</td>
    <td align="right">       15.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      111.67</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      110.00</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      124.83</td>
    <td align="right">       14.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      863.83</td>
    <td align="right">       14.97</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       14.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      148.00</td>
    <td align="right">       20.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      489.83</td>
    <td align="right">       14.15</td>
    <td align="right">      146.83</td>
    <td align="right">       18.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      400.50</td>
    <td align="right">       14.44</td>
    <td align="right">       82.33</td>
    <td align="right">       19.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      256.17</td>
    <td align="right">       15.28</td>
    <td align="right">       17.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       92.00</td>
    <td align="right">       16.33</td>
    <td align="right">        1.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.83</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       20.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.33</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.67</td>
    <td align="right">       18.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      112.50</td>
    <td align="right">       16.29</td>
    <td align="right">        2.00</td>
