    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      299.17</td>
    <td align="right">       15.14</td>
    <td align="right">       21.33</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      432.33</td>
    <td align="right">       15.08</td>
    <td align="right">       80.33</td>
    <td align="right">       19.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2116.50</td>
    <td align="right">       14.96</td>
    <td align="right">      351.33</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      489.83</td>
    <td align="right">       20.42</td>
    <td align="right">      146.83</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      560.50</td>
    <td align="right">       12.72</td>
    <td align="right">      175.17</td>
    <td align="right">       16.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      456.17</td>
    <td align="right">       13.43</td>
    <td align="right">      118.00</td>
    <td align="right">       18.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      307.00</td>
    <td align="right">       14.44</td>
    <td align="right">       29.83</td>
    <td align="right">       18.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      131.17</td>
    <td align="right">       15.70</td>
    <td align="right">        3.50</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.00</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.50</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       45.17</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      168.67</td>
    <td align="right">       15.67</td>
    <td align="right">        6.50</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      389.17</td>
    <td align="right">       14.69</td>
    <td align="right">       64.83</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      543.33</td>
    <td align="right">       14.29</td>
    <td align="right">      139.83</td>
    <td align="right">       18.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2645.67</td>
    <td align="right">       14.15</td>
    <td align="right">      537.67</td>
    <td align="right">       18.11</td>
    <td align="right">        8.50</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       12.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      560.50</td>
    <td align="right">       20.09</td>
    <td align="right">      175.17</td>
    <td align="right">       20.07</td>
    <td align="right">        5.17</td>
    <td align="right">       27.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      575.50</td>
    <td align="right">       12.76</td>
    <td align="right">      188.17</td>
    <td align="right">       16.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      478.00</td>
    <td align="right">       13.46</td>
    <td align="right">      135.50</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      308.67</td>
    <td align="right">       14.46</td>
    <td align="right">       30.67</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      131.67</td>
    <td align="right">       15.71</td>
    <td align="right">        3.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       31.83</td>
    <td align="right">       17.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.67</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">       27.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       20.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.67</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.67</td>
    <td align="right">       16.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      171.50</td>
    <td align="right">       15.67</td>
    <td align="right">        7.17</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      415.00</td>
    <td align="right">       14.89</td>
    <td align="right">       85.50</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.17</td>
    <td align="right">       14.33</td>
    <td align="right">      151.33</td>
    <td align="right">       18.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2725.67</td>
    <td align="right">       14.20</td>
    <td align="right">      602.00</td>
    <td align="right">       18.07</td>
    <td align="right">        2.83</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       12.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      575.50</td>
    <td align="right">       20.08</td>
    <td align="right">      188.17</td>
    <td align="right">       20.12</td>
    <td align="right">        1.00</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      574.50</td>
    <td align="right">       12.74</td>
    <td align="right">      187.33</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      475.33</td>
    <td align="right">       13.45</td>
    <td align="right">      133.50</td>
    <td align="right">       18.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      307.83</td>
    <td align="right">       14.45</td>
    <td align="right">       30.50</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      131.50</td>
    <td align="right">       15.71</td>
    <td align="right">        3.67</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       32.83</td>
    <td align="right">       17.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.33</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.50</td>
    <td align="right">       17.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.17</td>
    <td align="right">       27.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.17</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        6.00</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       44.33</td>
    <td align="right">       16.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      170.67</td>
    <td align="right">       15.67</td>
    <td align="right">        7.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      413.50</td>
    <td align="right">       14.87</td>
    <td align="right">       84.00</td>
    <td align="right">       19.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.17</td>
    <td align="right">       14.33</td>
    <td align="right">      151.17</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2719.17</td>
    <td align="right">       14.19</td>
    <td align="right">      597.17</td>
    <td align="right">       18.06</td>
    <td align="right">        6.83</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       12.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      574.50</td>
    <td align="right">       20.09</td>
    <td align="right">      187.33</td>
    <td align="right">       20.10</td>
    <td align="right">        3.17</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      578.00</td>
    <td align="right">       12.78</td>
    <td align="right">      190.33</td>
    <td align="right">       16.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      489.83</td>
    <td align="right">       13.52</td>
    <td align="right">      143.83</td>
    <td align="right">       18.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.50</td>
    <td align="right">       14.53</td>
    <td align="right">       42.33</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      166.67</td>
    <td align="right">       15.60</td>
    <td align="right">        4.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.67</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.83</td>
    <td align="right">       17.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.17</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.83</td>
    <td align="right">       16.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      192.50</td>
    <td align="right">       15.65</td>
    <td align="right">        7.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      422.83</td>
    <td align="right">       14.93</td>
    <td align="right">       90.67</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.33</td>
    <td align="right">       14.33</td>
    <td align="right">      151.67</td>
    <td align="right">       18.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2865.17</td>
    <td align="right">       14.26</td>
    <td align="right">      630.17</td>
    <td align="right">       18.13</td>
    <td align="right">        1.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      578.00</td>
    <td align="right">       20.09</td>
    <td align="right">      190.33</td>
    <td align="right">       20.10</td>
    <td align="right">        1.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      578.67</td>
    <td align="right">       12.77</td>
    <td align="right">      190.67</td>
    <td align="right">       16.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.67</td>
    <td align="right">       13.52</td>
    <td align="right">      145.17</td>
    <td align="right">       18.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.50</td>
    <td align="right">       14.53</td>
    <td align="right">       42.33</td>
    <td align="right">       19.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      166.33</td>
    <td align="right">       15.60</td>
    <td align="right">        4.33</td>
    <td align="right">       20.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       39.83</td>
    <td align="right">       16.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.50</td>
    <td align="right">       17.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        3.00</td>
    <td align="right">       20.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.17</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.83</td>
    <td align="right">       16.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      193.00</td>
    <td align="right">       15.65</td>
    <td align="right">        7.17</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.50</td>
    <td align="right">       14.95</td>
    <td align="right">       92.83</td>
    <td align="right">       19.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      555.67</td>
    <td align="right">       14.33</td>
    <td align="right">      152.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2870.67</td>
    <td align="right">       14.26</td>
    <td align="right">      634.50</td>
    <td align="right">       18.13</td>
    <td align="right">        2.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.00</td>
    <td align="right">       12.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      578.67</td>
    <td align="right">       20.10</td>
    <td align="right">      190.67</td>
    <td align="right">       20.11</td>
    <td align="right">        1.33</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      578.67</td>
    <td align="right">       12.75</td>
    <td align="right">      190.67</td>
    <td align="right">       16.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      491.33</td>
    <td align="right">       13.50</td>
    <td align="right">      144.67</td>
    <td align="right">       18.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      339.00</td>
    <td align="right">       14.51</td>
    <td align="right">       42.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      164.17</td>
    <td align="right">       15.59</td>
    <td align="right">        4.17</td>
    <td align="right">       19.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       38.67</td>
    <td align="right">       16.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        4.17</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.67</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.83</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        8.83</td>
    <td align="right">       17.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       63.83</td>
    <td align="right">       16.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      192.83</td>
    <td align="right">       15.65</td>
    <td align="right">        7.17</td>
    <td align="right">       20.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      425.33</td>
    <td align="right">       14.93</td>
    <td align="right">       92.67</td>
    <td align="right">       19.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      557.00</td>
    <td align="right">       14.32</td>
    <td align="right">      153.00</td>
    <td align="right">       18.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2866.67</td>
    <td align="right">       14.24</td>
    <td align="right">      634.33</td>
    <td align="right">       18.11</td>
    <td align="right">        1.67</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.83</td>
    <td align="right">       12.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      578.67</td>
    <td align="right">       20.11</td>
    <td align="right">      190.67</td>
    <td align="right">       20.09</td>
    <td align="right">        1.67</td>
    <td align="right">       27.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      238.50</td>
    <td align="right">       13.86</td>
    <td align="right">        5.50</td>
    <td align="right">       15.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      163.67</td>
    <td align="right">       14.48</td>
    <td align="right">        0.67</td>
    <td align="right">       15.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       51.67</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.50</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       11.33</td>
    <td align="right">       15.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       95.67</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      174.17</td>
    <td align="right">       15.04</td>
    <td align="right">        0.17</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      742.50</td>
    <td align="right">       14.64</td>
    <td align="right">        6.33</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      238.50</td>
    <td align="right">       15.69</td>
    <td align="right">        5.50</td>
    <td align="right">       15.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      242.17</td>
    <td align="right">       13.86</td>
    <td align="right">        5.33</td>
    <td align="right">       15.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.33</td>
    <td align="right">       14.35</td>
    <td align="right">        1.00</td>
    <td align="right">       15.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.17</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.67</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.33</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.33</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      175.67</td>
    <td align="right">       15.02</td>
    <td align="right">        0.17</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      759.67</td>
    <td align="right">       14.60</td>
    <td align="right">        6.50</td>
    <td align="right">       15.10</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      242.17</td>
    <td align="right">       15.68</td>
    <td align="right">        5.33</td>
    <td align="right">       15.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      244.00</td>
    <td align="right">       13.79</td>
    <td align="right">        6.00</td>
    <td align="right">       14.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      168.33</td>
    <td align="right">       14.30</td>
    <td align="right">        1.00</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       52.50</td>
    <td align="right">       15.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        7.83</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       12.00</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      102.67</td>
    <td align="right">       15.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      177.33</td>
    <td align="right">       14.99</td>
    <td align="right">        0.17</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      764.67</td>
    <td align="right">       14.56</td>
    <td align="right">        7.17</td>
    <td align="right">       15.04</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      244.00</td>
    <td align="right">       15.68</td>
    <td align="right">        6.00</td>
    <td align="right">       15.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::GYM_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      132.67</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      117.00</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       91.00</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       53.50</td>
    <td align="right">       15.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        2.17</td>
    <td align="right">       20.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.17</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       20.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        3.67</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        2.83</td>
    <td align="right">       20.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       76.50</td>
    <td align="right">       15.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      101.17</td>
    <td align="right">       15.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      124.33</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      707.00</td>
    <td align="right">       15.59</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.17</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      132.67</td>
    <td align="right">       20.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      116.17</td>
    <td align="right">       15.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      110.00</td>
    <td align="right">       15.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       82.50</td>
    <td align="right">       15.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       34.33</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       52.17</td>
    <td align="right">       15.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       98.67</td>
    <td align="right">       15.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      110.17</td>
    <td align="right">       15.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.00</td>
    <td align="right">       15.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      116.17</td>
    <td align="right">       15.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      502.50</td>
    <td align="right">       14.18</td>
    <td align="right">      156.83</td>
    <td align="right">       18.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      414.83</td>
    <td align="right">       14.58</td>
    <td align="right">       95.17</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      253.17</td>
    <td align="right">       15.30</td>
    <td align="right">       16.17</td>
    <td align="right">       19.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       89.50</td>
    <td align="right">       16.37</td>
    <td align="right">        1.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        7.83</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.50</td>
    <td align="right">       20.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.33</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       18.00</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      111.17</td>
    <td align="right">       16.29</td>
    <td align="right">        2.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.17</td>
    <td align="right">       15.27</td>
    <td align="right">       29.83</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.50</td>
    <td align="right">       15.10</td>
    <td align="right">       87.33</td>
    <td align="right">       19.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2161.17</td>
    <td align="right">       15.01</td>
    <td align="right">      388.67</td>
    <td align="right">       18.82</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       14.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      502.50</td>
    <td align="right">       20.33</td>
    <td align="right">      156.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      615.50</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      518.33</td>
    <td align="right">       14.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      327.50</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">      137.83</td>
    <td align="right">       16.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       25.83</td>
    <td align="right">       18.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.33</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        4.17</td>
    <td align="right">       20.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        9.50</td>
    <td align="right">       19.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       49.67</td>
    <td align="right">       17.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      184.17</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      501.50</td>
    <td align="right">       16.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      632.17</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     3009.50</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.83</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        3.33</td>
    <td align="right">       13.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      632.17</td>
    <td align="right">       20.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.83</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      148.50</td>
    <td align="right">       14.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      106.33</td>
    <td align="right">       15.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       36.50</td>
    <td align="right">       15.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        4.83</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        4.83</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       59.67</td>
    <td align="right">       15.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      107.00</td>
    <td align="right">       15.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      467.67</td>
    <td align="right">       15.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      148.50</td>
    <td align="right">       15.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MECH_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      110.50</td>
    <td align="right">       15.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       58.50</td>
    <td align="right">       15.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       13.50</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       26.33</td>
    <td align="right">       15.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       67.50</td>
    <td align="right">       15.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      276.33</td>
    <td align="right">       15.43</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      110.50</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      496.67</td>
    <td align="right">       14.01</td>
    <td align="right">      150.17</td>
    <td align="right">       18.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      379.33</td>
    <td align="right">       14.36</td>
    <td align="right">       77.00</td>
    <td align="right">       19.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      232.50</td>
    <td align="right">       15.37</td>
    <td align="right">       19.33</td>
    <td align="right">       19.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.00</td>
    <td align="right">       16.54</td>
    <td align="right">        1.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.50</td>
    <td align="right">       19.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">       27.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.00</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.50</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      106.50</td>
    <td align="right">       16.36</td>
    <td align="right">        2.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      300.50</td>
    <td align="right">       15.22</td>
    <td align="right">       29.00</td>
    <td align="right">       19.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      443.67</td>
    <td align="right">       15.02</td>
    <td align="right">       90.33</td>
    <td align="right">       19.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2074.17</td>
    <td align="right">       14.93</td>
    <td align="right">      370.17</td>
    <td align="right">       18.78</td>
    <td align="right">        3.50</td>
    <td align="right">       27.39</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      496.67</td>
    <td align="right">       20.28</td>
    <td align="right">      150.17</td>
    <td align="right">       20.14</td>
    <td align="right">        2.00</td>
    <td align="right">       27.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      511.00</td>
    <td align="right">       14.11</td>
    <td align="right">      164.50</td>
    <td align="right">       18.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      409.50</td>
    <td align="right">       14.51</td>
    <td align="right">      100.00</td>
    <td align="right">       18.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.17</td>
    <td align="right">       15.41</td>
    <td align="right">       19.83</td>
    <td align="right">       19.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.17</td>
    <td align="right">       16.56</td>
    <td align="right">        1.83</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.17</td>
    <td align="right">       19.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       20.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.17</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        4.83</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       16.67</td>
    <td align="right">       18.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      109.50</td>
    <td align="right">       16.31</td>
    <td align="right">        2.50</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.67</td>
    <td align="right">       15.29</td>
    <td align="right">       36.00</td>
    <td align="right">       19.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.83</td>
    <td align="right">       15.07</td>
    <td align="right">       96.67</td>
    <td align="right">       19.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2143.50</td>
    <td align="right">       14.99</td>
    <td align="right">      421.33</td>
    <td align="right">       18.75</td>
    <td align="right">        7.67</td>
    <td align="right">       27.32</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.00</td>
    <td align="right">       20.29</td>
    <td align="right">      164.50</td>
    <td align="right">       20.15</td>
    <td align="right">        6.17</td>
    <td align="right">       27.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.67</td>
    <td align="right">       14.05</td>
    <td align="right">      164.50</td>
    <td align="right">       18.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      407.17</td>
    <td align="right">       14.45</td>
    <td align="right">       98.67</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      236.00</td>
    <td align="right">       15.39</td>
    <td align="right">       20.00</td>
    <td align="right">       19.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       78.33</td>
    <td align="right">       16.54</td>
    <td align="right">        1.83</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       11.17</td>
    <td align="right">       19.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.00</td>
    <td align="right">       20.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.33</td>
    <td align="right">       27.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.00</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       17.00</td>
    <td align="right">       18.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      109.17</td>
    <td align="right">       16.33</td>
    <td align="right">        2.67</td>
    <td align="right">       20.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      313.83</td>
    <td align="right">       15.26</td>
    <td align="right">       35.50</td>
    <td align="right">       19.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      451.00</td>
    <td align="right">       15.04</td>
    <td align="right">       96.83</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2144.33</td>
    <td align="right">       14.96</td>
    <td align="right">      420.00</td>
    <td align="right">       18.72</td>
    <td align="right">        2.17</td>
    <td align="right">       27.33</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.67</td>
    <td align="right">       20.30</td>
    <td align="right">      164.50</td>
    <td align="right">       20.17</td>
    <td align="right">        1.33</td>
    <td align="right">       27.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      511.33</td>
    <td align="right">       14.13</td>
    <td align="right">      164.50</td>
    <td align="right">       18.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      417.83</td>
    <td align="right">       14.54</td>
    <td align="right">      102.83</td>
    <td align="right">       18.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.00</td>
    <td align="right">       15.33</td>
    <td align="right">       24.83</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.33</td>
    <td align="right">       16.30</td>
    <td align="right">        2.00</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.50</td>
    <td align="right">       19.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.67</td>
    <td align="right">       16.26</td>
    <td align="right">        2.50</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      316.17</td>
    <td align="right">       15.28</td>
    <td align="right">       35.83</td>
    <td align="right">       19.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      448.50</td>
    <td align="right">       15.08</td>
    <td align="right">       95.67</td>
    <td align="right">       19.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2218.00</td>
    <td align="right">       15.01</td>
    <td align="right">      428.17</td>
    <td align="right">       18.79</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      511.33</td>
    <td align="right">       20.24</td>
    <td align="right">      164.50</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      512.50</td>
    <td align="right">       14.13</td>
    <td align="right">      165.17</td>
    <td align="right">       18.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      420.50</td>
    <td align="right">       14.54</td>
    <td align="right">      104.50</td>
    <td align="right">       18.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      271.00</td>
    <td align="right">       15.33</td>
    <td align="right">       24.83</td>
    <td align="right">       19.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.50</td>
    <td align="right">       16.30</td>
    <td align="right">        2.00</td>
    <td align="right">       20.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       12.33</td>
    <td align="right">       19.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.00</td>
    <td align="right">       20.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.17</td>
    <td align="right">       20.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.00</td>
    <td align="right">       18.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      114.67</td>
    <td align="right">       16.26</td>
    <td align="right">        2.50</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      317.83</td>
    <td align="right">       15.28</td>
    <td align="right">       36.83</td>
    <td align="right">       19.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      449.17</td>
    <td align="right">       15.07</td>
    <td align="right">       96.00</td>
    <td align="right">       19.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2224.17</td>
    <td align="right">       15.01</td>
    <td align="right">      431.83</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.00</td>
    <td align="right">       14.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      512.50</td>
    <td align="right">       20.25</td>
    <td align="right">      165.17</td>
    <td align="right">       20.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      516.33</td>
    <td align="right">       14.05</td>
    <td align="right">      166.33</td>
    <td align="right">       18.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      421.50</td>
    <td align="right">       14.48</td>
    <td align="right">      105.00</td>
    <td align="right">       18.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      272.50</td>
    <td align="right">       15.30</td>
    <td align="right">       25.50</td>
    <td align="right">       19.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       97.33</td>
    <td align="right">       16.29</td>
    <td align="right">        2.17</td>
    <td align="right">       20.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.83</td>
    <td align="right">       19.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.67</td>
    <td align="right">       20.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.67</td>
    <td align="right">       20.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.67</td>
    <td align="right">       19.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       20.83</td>
    <td align="right">       18.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      116.50</td>
    <td align="right">       16.27</td>
    <td align="right">        2.83</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      319.83</td>
    <td align="right">       15.25</td>
    <td align="right">       38.00</td>
    <td align="right">       19.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      453.83</td>
    <td align="right">       15.04</td>
    <td align="right">       98.50</td>
    <td align="right">       19.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2237.50</td>
    <td align="right">       14.96</td>
    <td align="right">      438.33</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.67</td>
    <td align="right">       14.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      516.33</td>
    <td align="right">       20.24</td>
    <td align="right">      166.33</td>
    <td align="right">       20.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">      536.17</td>
    <td align="right">       14.15</td>
    <td align="right">      186.00</td>
    <td align="right">       17.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">      442.00</td>
    <td align="right">       14.84</td>
    <td align="right">      127.17</td>
    <td align="right">       18.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">      258.50</td>
    <td align="right">       15.56</td>
    <td align="right">       30.33</td>
    <td align="right">       19.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       84.33</td>
    <td align="right">       16.59</td>
    <td align="right">        4.00</td>
    <td align="right">       20.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       10.50</td>
    <td align="right">       19.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        1.33</td>
    <td align="right">       20.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        1.67</td>
    <td align="right">       20.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.83</td>
    <td align="right">       19.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.00</td>
    <td align="right">       19.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">      119.50</td>
    <td align="right">       16.57</td>
    <td align="right">        8.67</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">      351.33</td>
    <td align="right">       15.74</td>
    <td align="right">       67.33</td>
    <td align="right">       19.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">      514.83</td>
    <td align="right">       15.46</td>
    <td align="right">      149.67</td>
    <td align="right">       18.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">     2345.00</td>
    <td align="right">       15.26</td>
    <td align="right">      573.17</td>
    <td align="right">       18.52</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        1.33</td>
    <td align="right">       14.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">      536.17</td>
    <td align="right">       20.30</td>
    <td align="right">      186.00</td>
    <td align="right">       20.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::BATH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.302664E+09</td>
    <td align="right">     1577.87</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.199426E+09</td>
    <td align="right">      412.23</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.322081E+09</td>
    <td align="right">     1545.09</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.179823E+09</td>
    <td align="right">      404.58</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.115176E+10</td>
    <td align="right">     1889.07</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.246671E+09</td>
    <td align="right">      470.18</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.161926E+10</td>
    <td align="right">     2245.81</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.262531E+09</td>
    <td align="right">      546.87</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.233703E+10</td>
    <td align="right">     2724.62</td>
    <td align="right">24-MAY-18:19</td>
    <td align="right">       19.80</td>
    <td align="right">        8.97</td>
    <td align="right">0.358324E+09</td>
    <td align="right">      648.69</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.276648E+10</td>
    <td align="right">     3111.47</td>
    <td align="right">15-JUN-18:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.09</td>
    <td align="right">0.412390E+09</td>
    <td align="right">      689.30</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.213431E+10</td>
    <td align="right">     2737.57</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.10</td>
    <td align="right"> 93433765.17</td>
    <td align="right">      132.93</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.205209E+10</td>
    <td align="right">     2450.36</td>
    <td align="right">14-AUG-18:40</td>
    <td align="right">       24.27</td>
    <td align="right">       15.33</td>
    <td align="right"> 93676892.91</td>
    <td align="right">      119.37</td>
    <td align="right">14-AUG-18:40</td>
    <td align="right">       24.27</td>
    <td align="right">       15.33</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.182410E+10</td>
    <td align="right">     2249.49</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.279176E+09</td>
    <td align="right">      547.02</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.136802E+10</td>
    <td align="right">     2042.57</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.249725E+09</td>
    <td align="right">      505.80</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.618741E+09</td>
    <td align="right">     1507.88</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.206758E+09</td>
    <td align="right">      398.90</td>
    <td align="right">14-NOV-14:20</td>
    <td align="right">        -0.7</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.361916E+09</td>
    <td align="right">     1393.52</td>
    <td align="right">18-DEC-14:09</td>
    <td align="right">        -2.4</td>
    <td align="right">        -3.1</td>
    <td align="right">0.189908E+09</td>
    <td align="right">      377.55</td>
    <td align="right">18-DEC-14:20</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.168584E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.277184E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.302664E+09</td>
    <td align="right">     1393.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.4</td>
    <td align="right">        -3.1</td>
    <td align="right"> 93433765.17</td>
    <td align="right">      119.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -2.6</td>
    <td align="right">        -3.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.276648E+10</td>
    <td align="right">     3111.47</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       15.33</td>
    <td align="right">0.412390E+09</td>
    <td align="right">      689.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.459095E+09</td>
    <td align="right">    14598.33</td>
    <td align="right">06-JAN-06:14</td>
    <td align="right">       -13.9</td>
    <td align="right">       -14.3</td>
    <td align="right">0.166341E+10</td>
    <td align="right">     8041.18</td>
    <td align="right">13-JAN-11:00</td>
    <td align="right">       -44.4</td>
    <td align="right">       -44.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.506290E+09</td>
    <td align="right">    13960.78</td>
    <td align="right">27-FEB-06:14</td>
    <td align="right">       -14.3</td>
    <td align="right">       -15.2</td>
    <td align="right">0.150493E+10</td>
    <td align="right">     8040.76</td>
    <td align="right">03-FEB-11:00</td>
    <td align="right">       -41.1</td>
    <td align="right">       -41.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134974E+10</td>
    <td align="right">    13238.49</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
    <td align="right">0.182156E+10</td>
    <td align="right">     8039.48</td>
    <td align="right">15-MAR-10:09</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.215709E+10</td>
    <td align="right">    15930.43</td>
    <td align="right">25-APR-11:00</td>
    <td align="right">        7.80</td>
    <td align="right">        2.40</td>
    <td align="right">0.158379E+10</td>
    <td align="right">     8039.36</td>
    <td align="right">10-APR-10:09</td>
    <td align="right">       -14.9</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.507616E+10</td>
    <td align="right">    29597.09</td>
    <td align="right">18-MAY-05:12</td>
    <td align="right">        5.68</td>
    <td align="right">        3.25</td>
    <td align="right">0.180638E+10</td>
    <td align="right">    10858.18</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.666301E+10</td>
    <td align="right">    28692.81</td>
    <td align="right">07-JUN-05:12</td>
    <td align="right">        6.70</td>
    <td align="right">        4.01</td>
    <td align="right">0.203809E+10</td>
    <td align="right">    10865.80</td>
    <td align="right">01-JUN-11:09</td>
    <td align="right">       18.22</td>
    <td align="right">       10.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.409770E+10</td>
    <td align="right">    23993.63</td>
    <td align="right">13-JUL-06:12</td>
    <td align="right">       11.52</td>
    <td align="right">        8.36</td>
    <td align="right">0.102430E+10</td>
    <td align="right">     2859.04</td>
    <td align="right">07-JUL-13:09</td>
    <td align="right">       21.88</td>
    <td align="right">       15.03</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399655E+10</td>
    <td align="right">    21630.90</td>
    <td align="right">16-AUG-05:10</td>
    <td align="right">        9.50</td>
    <td align="right">        9.13</td>
    <td align="right">0.107780E+10</td>
    <td align="right">     2859.09</td>
    <td align="right">14-AUG-13:39</td>
    <td align="right">       23.33</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273988E+10</td>
    <td align="right">    29841.80</td>
    <td align="right">13-SEP-05:12</td>
    <td align="right">        6.10</td>
    <td align="right">        5.77</td>
    <td align="right">0.155024E+10</td>
    <td align="right">     8039.37</td>
    <td align="right">28-SEP-10:09</td>
    <td align="right">        0.37</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.153840E+10</td>
    <td align="right">    21345.01</td>
    <td align="right">04-OCT-05:12</td>
    <td align="right">        7.70</td>
    <td align="right">        2.89</td>
    <td align="right">0.166308E+10</td>
    <td align="right">     8039.40</td>
    <td align="right">31-OCT-10:09</td>
    <td align="right">       -16.5</td>
    <td align="right">       -17.1</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.821612E+09</td>
    <td align="right">    16317.85</td>
    <td align="right">22-NOV-06:14</td>
    <td align="right">       -19.7</td>
    <td align="right">       -19.9</td>
    <td align="right">0.166327E+10</td>
    <td align="right">     8039.47</td>
    <td align="right">30-NOV-11:09</td>
    <td align="right">       -22.1</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.573741E+09</td>
    <td align="right">    16247.93</td>
    <td align="right">04-DEC-06:14</td>
    <td align="right">       -19.1</td>
    <td align="right">       -19.7</td>
    <td align="right">0.158414E+10</td>
    <td align="right">     8040.67</td>
    <td align="right">29-DEC-11:00</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.299793E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.189810E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.459095E+09</td>
    <td align="right">    13238.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -19.7</td>
    <td align="right">       -19.9</td>
    <td align="right">0.102430E+10</td>
    <td align="right">     2859.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -44.4</td>
    <td align="right">       -44.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.666301E+10</td>
    <td align="right">    29841.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.52</td>
    <td align="right">        9.13</td>
    <td align="right">0.203809E+10</td>
    <td align="right">    10865.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.33</td>
    <td align="right">       15.03</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.148416E+09</td>
    <td align="right">     2247.64</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.796800E+09</td>
    <td align="right">     1529.90</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.117974E+09</td>
    <td align="right">     2221.34</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.779990E+09</td>
    <td align="right">     1512.13</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760368E+09</td>
    <td align="right">     2620.78</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.102050E+10</td>
    <td align="right">     1768.60</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.166724E+10</td>
    <td align="right">     3902.59</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.977204E+09</td>
    <td align="right">     1842.27</td>
    <td align="right">26-APR-14:20</td>
    <td align="right">        8.77</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.308027E+10</td>
    <td align="right">     6142.80</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.123655E+10</td>
    <td align="right">     1842.86</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       16.78</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.446378E+10</td>
    <td align="right">     7125.74</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.129486E+10</td>
    <td align="right">     1843.14</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.224232E+10</td>
    <td align="right">     2885.05</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.95</td>
    <td align="right">0.291295E+09</td>
    <td align="right">      368.34</td>
    <td align="right">07-JUL-16:10</td>
    <td align="right">       24.03</td>
    <td align="right">       15.84</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.190122E+10</td>
    <td align="right">     2598.12</td>
    <td align="right">15-AUG-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
    <td align="right">0.303876E+09</td>
    <td align="right">      352.03</td>
    <td align="right">15-AUG-16:10</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214157E+10</td>
    <td align="right">     4088.56</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.100509E+10</td>
    <td align="right">     1842.52</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117870E+10</td>
    <td align="right">     3120.08</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.973921E+09</td>
    <td align="right">     1842.17</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.231964E+09</td>
    <td align="right">     2160.42</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.915263E+09</td>
    <td align="right">     1472.55</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 92838564.03</td>
    <td align="right">     2016.91</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.836238E+09</td>
    <td align="right">     1383.63</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.180267E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.104316E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 92838564.03</td>
    <td align="right">     2016.91</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.291295E+09</td>
    <td align="right">      352.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.446378E+10</td>
    <td align="right">     7125.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       15.95</td>
    <td align="right">0.129486E+10</td>
    <td align="right">     1843.14</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  8854512.57</td>
    <td align="right">     1083.37</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.351621E+09</td>
    <td align="right">      693.83</td>
    <td align="right">23-JAN-12:20</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 61003819.84</td>
    <td align="right">     2464.04</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.367486E+09</td>
    <td align="right">      829.81</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.450335E+09</td>
    <td align="right">     2598.95</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.501924E+09</td>
    <td align="right">      863.13</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.116991E+10</td>
    <td align="right">     3555.24</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.82</td>
    <td align="right">0.470372E+09</td>
    <td align="right">      937.07</td>
    <td align="right">21-APR-14:00</td>
    <td align="right">        6.70</td>
    <td align="right">        0.98</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.231942E+10</td>
    <td align="right">     5659.14</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.559541E+09</td>
    <td align="right">      937.20</td>
    <td align="right">31-MAY-12:50</td>
    <td align="right">       17.70</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.335110E+10</td>
    <td align="right">     6620.23</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
    <td align="right">0.604298E+09</td>
    <td align="right">      937.36</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217972E+10</td>
    <td align="right">     5486.47</td>
    <td align="right">29-JUL-14:06</td>
    <td align="right">       27.80</td>
    <td align="right">       17.33</td>
    <td align="right">0.149442E+09</td>
    <td align="right">      208.57</td>
    <td align="right">11-JUL-18:49</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.174331E+10</td>
    <td align="right">     4561.37</td>
    <td align="right">12-AUG-15:30</td>
    <td align="right">       23.05</td>
    <td align="right">       14.64</td>
    <td align="right">0.158920E+09</td>
    <td align="right">      197.32</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.140143E+10</td>
    <td align="right">     3910.29</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.457401E+09</td>
    <td align="right">      937.13</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.475776E+09</td>
    <td align="right">     3164.82</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.474908E+09</td>
    <td align="right">      937.10</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  3170039.81</td>
    <td align="right">     1007.26</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.451039E+09</td>
    <td align="right">      693.88</td>
    <td align="right">30-NOV-15:00</td>
    <td align="right">       -23.0</td>
    <td align="right">       -23.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1410710.68</td>
    <td align="right">     1120.69</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.392619E+09</td>
    <td align="right">      693.87</td>
    <td align="right">07-DEC-12:00</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.131655E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.493957E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1410710.68</td>
    <td align="right">     1007.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.149442E+09</td>
    <td align="right">      197.32</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.9</td>
    <td align="right">       -24.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.335110E+10</td>
    <td align="right">     6620.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       17.33</td>
    <td align="right">0.604298E+09</td>
    <td align="right">      937.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6497875.53</td>
    <td align="right">     1050.54</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.339774E+09</td>
    <td align="right">      693.84</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 51990536.86</td>
    <td align="right">     2343.59</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.353358E+09</td>
    <td align="right">      790.08</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.424479E+09</td>
    <td align="right">     2580.11</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.501453E+09</td>
    <td align="right">      857.89</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114242E+10</td>
    <td align="right">     3446.33</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.82</td>
    <td align="right">0.469239E+09</td>
    <td align="right">      937.06</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.228261E+10</td>
    <td align="right">     5548.41</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.557680E+09</td>
    <td align="right">      937.20</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.329581E+10</td>
    <td align="right">     6565.98</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
    <td align="right">0.602605E+09</td>
    <td align="right">      937.36</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214326E+10</td>
    <td align="right">     4704.07</td>
    <td align="right">23-JUL-16:19</td>
    <td align="right">       25.60</td>
    <td align="right">       15.25</td>
    <td align="right">0.148684E+09</td>
    <td align="right">      207.15</td>
    <td align="right">11-JUL-18:49</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171537E+10</td>
    <td align="right">     3829.98</td>
    <td align="right">15-AUG-14:50</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.158318E+09</td>
    <td align="right">      196.23</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.138781E+10</td>
    <td align="right">     3850.25</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.456719E+09</td>
    <td align="right">      937.13</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.434207E+09</td>
    <td align="right">     2992.14</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.473985E+09</td>
    <td align="right">      937.07</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1584663.53</td>
    <td align="right">      984.64</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.446367E+09</td>
    <td align="right">      693.87</td>
    <td align="right">22-NOV-15:50</td>
    <td align="right">       -22.7</td>
    <td align="right">       -22.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1227026.35</td>
    <td align="right">     1095.40</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.385230E+09</td>
    <td align="right">      693.92</td>
    <td align="right">04-DEC-15:00</td>
    <td align="right">       -24.4</td>
    <td align="right">       -24.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.128873E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.489341E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1227026.35</td>
    <td align="right">      984.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.148684E+09</td>
    <td align="right">      196.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.4</td>
    <td align="right">       -24.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.329581E+10</td>
    <td align="right">     6565.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.602605E+09</td>
    <td align="right">      937.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  6589322.12</td>
    <td align="right">     1051.92</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.339731E+09</td>
    <td align="right">      693.83</td>
    <td align="right">05-JAN-13:30</td>
    <td align="right">       -14.7</td>
    <td align="right">       -14.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 55890622.30</td>
    <td align="right">     2400.89</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.354520E+09</td>
    <td align="right">      809.76</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.432504E+09</td>
    <td align="right">     2582.86</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.501547E+09</td>
    <td align="right">      858.85</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.114702E+10</td>
    <td align="right">     3468.67</td>
    <td align="right">24-APR-14:00</td>
    <td align="right">       10.00</td>
    <td align="right">        3.82</td>
    <td align="right">0.469472E+09</td>
    <td align="right">      937.06</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.229215E+10</td>
    <td align="right">     5573.03</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.558178E+09</td>
    <td align="right">      937.20</td>
    <td align="right">31-MAY-12:00</td>
    <td align="right">       17.80</td>
    <td align="right">       10.57</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.331045E+10</td>
    <td align="right">     6586.69</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
    <td align="right">0.603245E+09</td>
    <td align="right">      937.36</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.214954E+10</td>
    <td align="right">     5876.80</td>
    <td align="right">29-JUL-14:08</td>
    <td align="right">       27.80</td>
    <td align="right">       17.33</td>
    <td align="right">0.148880E+09</td>
    <td align="right">      207.61</td>
    <td align="right">11-JUL-18:49</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.171557E+10</td>
    <td align="right">     3851.51</td>
    <td align="right">15-AUG-14:50</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.158441E+09</td>
    <td align="right">      196.51</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139236E+10</td>
    <td align="right">     3866.66</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.456923E+09</td>
    <td align="right">      937.13</td>
    <td align="right">18-SEP-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.41</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.448968E+09</td>
    <td align="right">     3088.48</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.474294E+09</td>
    <td align="right">      937.10</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1577492.93</td>
    <td align="right">      985.64</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.446645E+09</td>
    <td align="right">      693.88</td>
    <td align="right">30-NOV-15:20</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1227904.18</td>
    <td align="right">     1096.06</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.385227E+09</td>
    <td align="right">      693.91</td>
    <td align="right">04-DEC-15:09</td>
    <td align="right">       -23.5</td>
    <td align="right">       -23.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.129538E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.489710E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1227904.18</td>
    <td align="right">      985.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.148880E+09</td>
    <td align="right">      196.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.5</td>
    <td align="right">       -23.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.331045E+10</td>
    <td align="right">     6586.69</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.80</td>
    <td align="right">       17.33</td>
    <td align="right">0.603245E+09</td>
    <td align="right">      937.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       15.17</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5839616.22</td>
    <td align="right">     1052.86</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.339221E+09</td>
    <td align="right">      693.83</td>
    <td align="right">26-JAN-15:39</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11329420.55</td>
    <td align="right">     1321.06</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.349852E+09</td>
    <td align="right">      693.87</td>
    <td align="right">10-FEB-15:30</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135385E+09</td>
    <td align="right">     2066.07</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.494281E+09</td>
    <td align="right">      696.84</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.663869E+09</td>
    <td align="right">     2349.05</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.449146E+09</td>
    <td align="right">      784.23</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.192546E+10</td>
    <td align="right">     3456.65</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.525158E+09</td>
    <td align="right">      937.13</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.285061E+10</td>
    <td align="right">     5229.36</td>
    <td align="right">15-JUN-20:25</td>
    <td align="right">       25.40</td>
    <td align="right">       12.30</td>
    <td align="right">0.590504E+09</td>
    <td align="right">      937.35</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.181593E+10</td>
    <td align="right">     3110.82</td>
    <td align="right">29-JUL-18:07</td>
    <td align="right">       27.20</td>
    <td align="right">       18.21</td>
    <td align="right">0.138944E+09</td>
    <td align="right">      195.42</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.129986E+10</td>
    <td align="right">     3121.40</td>
    <td align="right">12-AUG-19:30</td>
    <td align="right">       23.35</td>
    <td align="right">       15.19</td>
    <td align="right">0.150365E+09</td>
    <td align="right">      176.67</td>
    <td align="right">14-AUG-18:10</td>
    <td align="right">       24.82</td>
    <td align="right">       14.86</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105503E+10</td>
    <td align="right">     2433.71</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
    <td align="right">0.437996E+09</td>
    <td align="right">      807.13</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.223208E+09</td>
    <td align="right">     2151.12</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.469789E+09</td>
    <td align="right">      719.27</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1531255.67</td>
    <td align="right">      985.83</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.445784E+09</td>
    <td align="right">      693.86</td>
    <td align="right">27-NOV-12:30</td>
    <td align="right">       -17.9</td>
    <td align="right">       -18.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1247888.73</td>
    <td align="right">     1097.40</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.385307E+09</td>
    <td align="right">      693.93</td>
    <td align="right">04-DEC-15:20</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.998931E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477635E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1247888.73</td>
    <td align="right">      985.83</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.138944E+09</td>
    <td align="right">      176.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.285061E+10</td>
    <td align="right">     5229.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       18.21</td>
    <td align="right">0.590504E+09</td>
    <td align="right">      937.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5774920.07</td>
    <td align="right">     1048.11</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.338549E+09</td>
    <td align="right">      693.83</td>
    <td align="right">23-JAN-15:00</td>
    <td align="right">       -21.7</td>
    <td align="right">       -22.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11166674.03</td>
    <td align="right">     1310.97</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.349169E+09</td>
    <td align="right">      693.80</td>
    <td align="right">10-FEB-15:30</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135516E+09</td>
    <td align="right">     2066.64</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.494282E+09</td>
    <td align="right">      696.85</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.664606E+09</td>
    <td align="right">     2350.40</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.449153E+09</td>
    <td align="right">      784.48</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.190567E+10</td>
    <td align="right">     3464.82</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.525458E+09</td>
    <td align="right">      937.13</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.282731E+10</td>
    <td align="right">     5237.04</td>
    <td align="right">15-JUN-20:25</td>
    <td align="right">       25.40</td>
    <td align="right">       12.30</td>
    <td align="right">0.590818E+09</td>
    <td align="right">      937.35</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.176735E+10</td>
    <td align="right">     3408.99</td>
    <td align="right">29-JUL-17:40</td>
    <td align="right">       30.00</td>
    <td align="right">       18.32</td>
    <td align="right">0.138987E+09</td>
    <td align="right">      195.49</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.127846E+10</td>
    <td align="right">     2628.86</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
    <td align="right">0.150369E+09</td>
    <td align="right">      176.78</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105554E+10</td>
    <td align="right">     2434.68</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
    <td align="right">0.438009E+09</td>
    <td align="right">      807.27</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.222796E+09</td>
    <td align="right">     2150.75</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.469773E+09</td>
    <td align="right">      718.99</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1520847.59</td>
    <td align="right">      981.35</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.445460E+09</td>
    <td align="right">      693.91</td>
    <td align="right">30-NOV-14:50</td>
    <td align="right">       -22.8</td>
    <td align="right">       -22.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1226029.77</td>
    <td align="right">     1091.13</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.384826E+09</td>
    <td align="right">      693.91</td>
    <td align="right">05-DEC-14:00</td>
    <td align="right">       -19.4</td>
    <td align="right">       -20.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.987693E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.477485E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1226029.77</td>
    <td align="right">      981.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.138987E+09</td>
    <td align="right">      176.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.8</td>
    <td align="right">       -22.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.282731E+10</td>
    <td align="right">     5237.04</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       18.32</td>
    <td align="right">0.590818E+09</td>
    <td align="right">      937.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5731204.21</td>
    <td align="right">     1045.14</td>
    <td align="right">24-JAN-21:10</td>
    <td align="right">       -22.0</td>
    <td align="right">       -22.4</td>
    <td align="right">0.337938E+09</td>
    <td align="right">      693.89</td>
    <td align="right">26-JAN-15:30</td>
    <td align="right">       -18.9</td>
    <td align="right">       -19.5</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 11562018.84</td>
    <td align="right">     1332.47</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.349002E+09</td>
    <td align="right">      693.84</td>
    <td align="right">10-FEB-15:39</td>
    <td align="right">       -18.3</td>
    <td align="right">       -19.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141665E+09</td>
    <td align="right">     2082.01</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.494316E+09</td>
    <td align="right">      699.66</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.691037E+09</td>
    <td align="right">     2377.20</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.449497E+09</td>
    <td align="right">      792.37</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.197090E+10</td>
    <td align="right">     3621.71</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.528167E+09</td>
    <td align="right">      937.13</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.293217E+10</td>
    <td align="right">     5226.60</td>
    <td align="right">15-JUN-18:30</td>
    <td align="right">       25.60</td>
    <td align="right">       12.09</td>
    <td align="right">0.595350E+09</td>
    <td align="right">      937.35</td>
    <td align="right">23-JUN-14:09</td>
    <td align="right">       22.57</td>
    <td align="right">       13.05</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186879E+10</td>
    <td align="right">     3284.39</td>
    <td align="right">29-JUL-19:10</td>
    <td align="right">       27.12</td>
    <td align="right">       18.20</td>
    <td align="right">0.139894E+09</td>
    <td align="right">      197.83</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.132886E+10</td>
    <td align="right">     2940.05</td>
    <td align="right">12-AUG-17:00</td>
    <td align="right">       24.40</td>
    <td align="right">       15.15</td>
    <td align="right">0.150737E+09</td>
    <td align="right">      178.39</td>
    <td align="right">14-AUG-17:00</td>
    <td align="right">       25.00</td>
    <td align="right">       14.68</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107120E+10</td>
    <td align="right">     2456.24</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
    <td align="right">0.438448E+09</td>
    <td align="right">      812.94</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.226019E+09</td>
    <td align="right">     2158.91</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.469744E+09</td>
    <td align="right">      720.84</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  1491944.21</td>
    <td align="right">      978.70</td>
    <td align="right">22-NOV-21:10</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.445248E+09</td>
    <td align="right">      693.90</td>
    <td align="right">30-NOV-15:20</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  1184458.79</td>
    <td align="right">     1087.41</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.384304E+09</td>
    <td align="right">      693.89</td>
    <td align="right">12-DEC-13:50</td>
    <td align="right">       -15.3</td>
    <td align="right">       -16.1</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.102506E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.478265E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  1184458.79</td>
    <td align="right">      978.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -29.5</td>
    <td align="right">       -29.6</td>
    <td align="right">0.139894E+09</td>
    <td align="right">      178.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -22.9</td>
    <td align="right">       -23.0</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.293217E+10</td>
    <td align="right">     5226.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.12</td>
    <td align="right">       18.20</td>
    <td align="right">0.595350E+09</td>
    <td align="right">      937.35</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.923127E+09</td>
    <td align="right">     1670.64</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.242731E+09</td>
    <td align="right">      550.00</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103841E+10</td>
    <td align="right">     1790.74</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.233368E+09</td>
    <td align="right">      582.46</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190002E+10</td>
    <td align="right">     1923.14</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
    <td align="right">0.334063E+09</td>
    <td align="right">      620.28</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219924E+10</td>
    <td align="right">     2212.77</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.346155E+09</td>
    <td align="right">      718.50</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240232E+10</td>
    <td align="right">     2499.78</td>
    <td align="right">24-MAY-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">        8.64</td>
    <td align="right">0.450897E+09</td>
    <td align="right">      813.25</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.263836E+10</td>
    <td align="right">     2621.82</td>
    <td align="right">15-JUN-20:27</td>
    <td align="right">       25.40</td>
    <td align="right">       12.30</td>
    <td align="right">0.509020E+09</td>
    <td align="right">      848.87</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.202171E+10</td>
    <td align="right">     2316.64</td>
    <td align="right">22-JUL-16:49</td>
    <td align="right">       25.82</td>
    <td align="right">       16.13</td>
    <td align="right">0.111981E+09</td>
    <td align="right">      147.34</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200270E+10</td>
    <td align="right">     2160.60</td>
    <td align="right">12-AUG-19:30</td>
    <td align="right">       23.35</td>
    <td align="right">       15.19</td>
    <td align="right">0.115645E+09</td>
    <td align="right">      138.18</td>
    <td align="right">14-AUG-18:30</td>
    <td align="right">       24.45</td>
    <td align="right">       15.18</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211492E+10</td>
    <td align="right">     2204.20</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.358865E+09</td>
    <td align="right">      711.59</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.209585E+10</td>
    <td align="right">     2018.72</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
    <td align="right">0.335890E+09</td>
    <td align="right">      655.58</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141579E+10</td>
    <td align="right">     1626.06</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.285033E+09</td>
    <td align="right">      536.11</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106731E+10</td>
    <td align="right">     1501.09</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.248697E+09</td>
    <td align="right">      499.83</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.218198E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.357235E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.923127E+09</td>
    <td align="right">     1501.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.111981E+09</td>
    <td align="right">      138.18</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.263836E+10</td>
    <td align="right">     2621.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.82</td>
    <td align="right">       16.13</td>
    <td align="right">0.509020E+09</td>
    <td align="right">      848.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.18</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.856853E+09</td>
    <td align="right">     1640.44</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.235824E+09</td>
    <td align="right">      540.34</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.955425E+09</td>
    <td align="right">     1750.13</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.225142E+09</td>
    <td align="right">      570.44</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.188687E+10</td>
    <td align="right">     1916.14</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
    <td align="right">0.332915E+09</td>
    <td align="right">      618.24</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219109E+10</td>
    <td align="right">     2205.21</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.345211E+09</td>
    <td align="right">      715.83</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.237964E+10</td>
    <td align="right">     2494.15</td>
    <td align="right">24-MAY-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">        8.64</td>
    <td align="right">0.450001E+09</td>
    <td align="right">      810.99</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.260983E+10</td>
    <td align="right">     2618.48</td>
    <td align="right">15-JUN-20:27</td>
    <td align="right">       25.40</td>
    <td align="right">       12.30</td>
    <td align="right">0.508022E+09</td>
    <td align="right">      847.44</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197087E+10</td>
    <td align="right">     2374.34</td>
    <td align="right">29-JUL-19:12</td>
    <td align="right">       27.12</td>
    <td align="right">       18.20</td>
    <td align="right">0.111567E+09</td>
    <td align="right">      146.73</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.197795E+10</td>
    <td align="right">     2120.06</td>
    <td align="right">14-AUG-18:19</td>
    <td align="right">       24.63</td>
    <td align="right">       15.02</td>
    <td align="right">0.115242E+09</td>
    <td align="right">      137.70</td>
    <td align="right">14-AUG-18:19</td>
    <td align="right">       24.63</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211265E+10</td>
    <td align="right">     2199.48</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.358469E+09</td>
    <td align="right">      709.77</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206206E+10</td>
    <td align="right">     2013.51</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.332917E+09</td>
    <td align="right">      653.88</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136450E+10</td>
    <td align="right">     1603.15</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.276477E+09</td>
    <td align="right">      529.01</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.102894E+10</td>
    <td align="right">     1500.07</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.243534E+09</td>
    <td align="right">      499.50</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.213967E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.353532E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.856853E+09</td>
    <td align="right">     1500.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.111567E+09</td>
    <td align="right">      137.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.260983E+10</td>
    <td align="right">     2618.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.12</td>
    <td align="right">       18.20</td>
    <td align="right">0.508022E+09</td>
    <td align="right">      847.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.860253E+09</td>
    <td align="right">     1645.31</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.236272E+09</td>
    <td align="right">      543.50</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.967617E+09</td>
    <td align="right">     1776.52</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.227033E+09</td>
    <td align="right">      580.24</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.189464E+10</td>
    <td align="right">     1929.45</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
    <td align="right">0.334691E+09</td>
    <td align="right">      623.96</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.219962E+10</td>
    <td align="right">     2221.49</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.347863E+09</td>
    <td align="right">      724.05</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.241093E+10</td>
    <td align="right">     2509.65</td>
    <td align="right">24-MAY-15:09</td>
    <td align="right">       20.50</td>
    <td align="right">        8.64</td>
    <td align="right">0.455033E+09</td>
    <td align="right">      819.59</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.265465E+10</td>
    <td align="right">     2623.45</td>
    <td align="right">15-JUN-15:09</td>
    <td align="right">       23.98</td>
    <td align="right">       11.39</td>
    <td align="right">0.514056E+09</td>
    <td align="right">      855.10</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.203208E+10</td>
    <td align="right">     2391.10</td>
    <td align="right">22-JUL-17:10</td>
    <td align="right">       25.73</td>
    <td align="right">       16.22</td>
    <td align="right">0.112992E+09</td>
    <td align="right">      149.00</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.200133E+10</td>
    <td align="right">     2135.80</td>
    <td align="right">14-AUG-18:10</td>
    <td align="right">       24.82</td>
    <td align="right">       14.86</td>
    <td align="right">0.116128E+09</td>
    <td align="right">      139.24</td>
    <td align="right">14-AUG-18:19</td>
    <td align="right">       24.63</td>
    <td align="right">       15.02</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.211938E+10</td>
    <td align="right">     2210.91</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.360791E+09</td>
    <td align="right">      716.46</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.207024E+10</td>
    <td align="right">     2024.53</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.334850E+09</td>
    <td align="right">      659.79</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.136870E+10</td>
    <td align="right">     1606.09</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.277755E+09</td>
    <td align="right">      531.52</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.103178E+10</td>
    <td align="right">     1500.67</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.244253E+09</td>
    <td align="right">      501.19</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.216112E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.356172E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.860253E+09</td>
    <td align="right">     1500.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.112992E+09</td>
    <td align="right">      139.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.265465E+10</td>
    <td align="right">     2623.45</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.73</td>
    <td align="right">       16.22</td>
    <td align="right">0.514056E+09</td>
    <td align="right">      855.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.284004E+09</td>
    <td align="right">    13493.21</td>
    <td align="right">05-JAN-17:14</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.7</td>
    <td align="right">0.228516E+10</td>
    <td align="right">     3804.00</td>
    <td align="right">13-JAN-18:10</td>
    <td align="right">       -42.8</td>
    <td align="right">       -42.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.268301E+09</td>
    <td align="right">     5392.24</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.5</td>
    <td align="right">0.206747E+10</td>
    <td align="right">     3803.84</td>
    <td align="right">03-FEB-20:00</td>
    <td align="right">       -40.6</td>
    <td align="right">       -40.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169742E+10</td>
    <td align="right">     7621.61</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
    <td align="right">0.250250E+10</td>
    <td align="right">     3803.33</td>
    <td align="right">13-MAR-15:09</td>
    <td align="right">       -18.5</td>
    <td align="right">       -19.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.373992E+10</td>
    <td align="right">    14154.12</td>
    <td align="right">19-APR-05:14</td>
    <td align="right">        -0.1</td>
    <td align="right">        -1.8</td>
    <td align="right">0.217592E+10</td>
    <td align="right">     3803.16</td>
    <td align="right">03-APR-15:09</td>
    <td align="right">        -5.5</td>
    <td align="right">        -7.5</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.643797E+10</td>
    <td align="right">    14229.00</td>
    <td align="right">08-MAY-05:14</td>
    <td align="right">        1.20</td>
    <td align="right">        0.08</td>
    <td align="right">0.256284E+10</td>
    <td align="right">     5146.41</td>
    <td align="right">30-MAY-19:19</td>
    <td align="right">       18.13</td>
    <td align="right">       10.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.680740E+10</td>
    <td align="right">    14337.72</td>
    <td align="right">06-JUN-05:12</td>
    <td align="right">        6.70</td>
    <td align="right">        5.72</td>
    <td align="right">0.292790E+10</td>
    <td align="right">     5144.98</td>
    <td align="right">30-JUN-17:10</td>
    <td align="right">       18.48</td>
    <td align="right">        9.62</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.354424E+10</td>
    <td align="right">    14602.84</td>
    <td align="right">31-JUL-06:14</td>
    <td align="right">        7.67</td>
    <td align="right">        6.73</td>
    <td align="right">0.159565E+10</td>
    <td align="right">     2458.50</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.385275E+10</td>
    <td align="right">    13043.91</td>
    <td align="right">16-AUG-06:14</td>
    <td align="right">       10.18</td>
    <td align="right">        9.48</td>
    <td align="right">0.158367E+10</td>
    <td align="right">     2292.44</td>
    <td align="right">15-AUG-19:10</td>
    <td align="right">       24.57</td>
    <td align="right">       16.37</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.421900E+10</td>
    <td align="right">    14149.08</td>
    <td align="right">22-SEP-05:14</td>
    <td align="right">        3.22</td>
    <td align="right">        1.66</td>
    <td align="right">0.215429E+10</td>
    <td align="right">     4613.42</td>
    <td align="right">07-SEP-16:10</td>
    <td align="right">       16.83</td>
    <td align="right">        8.73</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.217073E+10</td>
    <td align="right">     9023.13</td>
    <td align="right">06-OCT-05:14</td>
    <td align="right">        6.60</td>
    <td align="right">        2.70</td>
    <td align="right">0.228484E+10</td>
    <td align="right">     3803.27</td>
    <td align="right">30-OCT-15:09</td>
    <td align="right">       -11.2</td>
    <td align="right">       -12.2</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.368147E+09</td>
    <td align="right">     4663.58</td>
    <td align="right">14-NOV-16:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.3</td>
    <td align="right">0.228504E+10</td>
    <td align="right">     3803.44</td>
    <td align="right">22-NOV-20:00</td>
    <td align="right">       -29.4</td>
    <td align="right">       -29.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.147312E+09</td>
    <td align="right">     3424.09</td>
    <td align="right">18-DEC-16:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.9</td>
    <td align="right">0.217632E+10</td>
    <td align="right">     3803.84</td>
    <td align="right">29-DEC-18:10</td>
    <td align="right">       -37.5</td>
    <td align="right">       -37.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.335372E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.266016E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.147312E+09</td>
    <td align="right">     3424.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.3</td>
    <td align="right">       -13.7</td>
    <td align="right">0.158367E+10</td>
    <td align="right">     2292.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.8</td>
    <td align="right">       -42.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.680740E+10</td>
    <td align="right">    14602.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       10.18</td>
    <td align="right">        9.48</td>
    <td align="right">0.292790E+10</td>
    <td align="right">     5146.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       16.37</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.603395E+10</td>
    <td align="right">     6893.87</td>
    <td align="right">27-JAN-12:39</td>
    <td align="right">       -11.9</td>
    <td align="right">       -12.6</td>
    <td align="right">0.491874E+10</td>
    <td align="right">     5946.82</td>
    <td align="right">19-JAN-12:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.567958E+10</td>
    <td align="right">     6936.88</td>
    <td align="right">21-FEB-12:30</td>
    <td align="right">       -11.9</td>
    <td align="right">       -13.1</td>
    <td align="right">0.445119E+10</td>
    <td align="right">     5920.04</td>
    <td align="right">28-FEB-12:00</td>
    <td align="right">        0.90</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.653926E+10</td>
    <td align="right">     7126.62</td>
    <td align="right">21-MAR-10:30</td>
    <td align="right">       -12.5</td>
    <td align="right">       -14.0</td>
    <td align="right">0.515202E+10</td>
    <td align="right">     5982.03</td>
    <td align="right">31-MAR-11:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.457060E+10</td>
    <td align="right">     7124.20</td>
    <td align="right">10-APR-11:50</td>
    <td align="right">       -12.4</td>
    <td align="right">       -13.9</td>
    <td align="right">0.482795E+10</td>
    <td align="right">     6048.29</td>
    <td align="right">25-APR-11:00</td>
    <td align="right">        7.80</td>
    <td align="right">        2.40</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.240224E+10</td>
    <td align="right">     4029.86</td>
    <td align="right">04-MAY-05:21</td>
    <td align="right">        -0.2</td>
    <td align="right">        -1.1</td>
    <td align="right">0.521570E+10</td>
    <td align="right">     6344.37</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.119339E+10</td>
    <td align="right">     3246.69</td>
    <td align="right">08-JUN-07:24</td>
    <td align="right">        5.37</td>
    <td align="right">        5.27</td>
    <td align="right">0.520640E+10</td>
    <td align="right">     6405.43</td>
    <td align="right">15-JUN-11:00</td>
    <td align="right">       22.80</td>
    <td align="right">       11.48</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.591952E+09</td>
    <td align="right">     2568.75</td>
    <td align="right">31-JUL-06:21</td>
    <td align="right">        8.13</td>
    <td align="right">        7.10</td>
    <td align="right">0.422777E+10</td>
    <td align="right">     4219.40</td>
    <td align="right">07-JUL-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       14.90</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.121917E+10</td>
    <td align="right">     3671.40</td>
    <td align="right">29-AUG-06:21</td>
    <td align="right">        2.07</td>
    <td align="right">        1.30</td>
    <td align="right">0.438171E+10</td>
    <td align="right">     4208.94</td>
    <td align="right">15-AUG-11:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.21</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.280454E+10</td>
    <td align="right">     5414.36</td>
    <td align="right">29-SEP-07:24</td>
    <td align="right">        -5.2</td>
    <td align="right">        -5.6</td>
    <td align="right">0.482858E+10</td>
    <td align="right">     6073.90</td>
    <td align="right">12-SEP-11:00</td>
    <td align="right">       12.20</td>
    <td align="right">        8.25</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507209E+10</td>
    <td align="right">     6968.55</td>
    <td align="right">27-OCT-11:00</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.0</td>
    <td align="right">0.499517E+10</td>
    <td align="right">     6050.01</td>
    <td align="right">04-OCT-11:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.79</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.639074E+10</td>
    <td align="right">     6914.88</td>
    <td align="right">07-NOV-12:00</td>
    <td align="right">       -13.5</td>
    <td align="right">       -14.0</td>
    <td align="right">0.484127E+10</td>
    <td align="right">     5920.71</td>
    <td align="right">14-NOV-12:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -2.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.607432E+10</td>
    <td align="right">     6888.23</td>
    <td align="right">20-DEC-12:00</td>
    <td align="right">       -11.7</td>
    <td align="right">       -12.3</td>
    <td align="right">0.483238E+10</td>
    <td align="right">     5897.76</td>
    <td align="right">18-DEC-12:00</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.485718E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.578789E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.591952E+09</td>
    <td align="right">     2568.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -13.5</td>
    <td align="right">       -14.0</td>
    <td align="right">0.422777E+10</td>
    <td align="right">     4208.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -1.7</td>
    <td align="right">        -2.8</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.653926E+10</td>
    <td align="right">     7126.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.13</td>
    <td align="right">        7.10</td>
    <td align="right">0.521570E+10</td>
    <td align="right">     6405.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.80</td>
    <td align="right">       15.21</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.224727E+09</td>
    <td align="right">     4771.01</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.146088E+10</td>
    <td align="right">     2703.01</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.197802E+09</td>
    <td align="right">     4803.12</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.144594E+10</td>
    <td align="right">     2718.54</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.142117E+10</td>
    <td align="right">     5661.48</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.190913E+10</td>
    <td align="right">     3163.03</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.364991E+10</td>
    <td align="right">     7848.94</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.184207E+10</td>
    <td align="right">     3473.09</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.698309E+10</td>
    <td align="right">    13024.55</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.234443E+10</td>
    <td align="right">     3474.17</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       16.78</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.986080E+10</td>
    <td align="right">    15077.24</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.244077E+10</td>
    <td align="right">     3474.68</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.524451E+10</td>
    <td align="right">     6875.86</td>
    <td align="right">11-JUL-15:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.95</td>
    <td align="right">0.560283E+09</td>
    <td align="right">      698.79</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.430223E+10</td>
    <td align="right">     5946.77</td>
    <td align="right">15-AUG-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
    <td align="right">0.572728E+09</td>
    <td align="right">      667.05</td>
    <td align="right">15-AUG-16:10</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.456130E+10</td>
    <td align="right">     8086.63</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.184512E+10</td>
    <td align="right">     3473.36</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.221514E+10</td>
    <td align="right">     5988.13</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.180161E+10</td>
    <td align="right">     3361.88</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.306700E+09</td>
    <td align="right">     4581.45</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.171645E+10</td>
    <td align="right">     2603.31</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.108073E+09</td>
    <td align="right">     3872.06</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       -17.0</td>
    <td align="right">       -17.7</td>
    <td align="right">0.155844E+10</td>
    <td align="right">     2571.18</td>
    <td align="right">26-DEC-12:50</td>
    <td align="right">       -26.9</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.390754E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.194979E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.108073E+09</td>
    <td align="right">     3872.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -17.0</td>
    <td align="right">       -17.7</td>
    <td align="right">0.560283E+09</td>
    <td align="right">      667.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.9</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.986080E+10</td>
    <td align="right">    15077.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       15.95</td>
    <td align="right">0.244077E+10</td>
    <td align="right">     3474.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       15.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  5335820.17</td>
    <td align="right">     1460.50</td>
    <td align="right">25-JAN-21:10</td>
    <td align="right">       -20.1</td>
    <td align="right">       -20.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right"> 37880098.11</td>
    <td align="right">     2151.73</td>
    <td align="right">28-FEB-14:50</td>
    <td align="right">        3.65</td>
    <td align="right">        -1.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.190694E+09</td>
    <td align="right">     2377.10</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.672376E+09</td>
    <td align="right">     2659.39</td>
    <td align="right">21-APR-14:39</td>
    <td align="right">        6.43</td>
    <td align="right">        0.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.140961E+10</td>
    <td align="right">     3427.64</td>
    <td align="right">24-MAY-14:39</td>
    <td align="right">       20.20</td>
    <td align="right">        8.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.216955E+10</td>
    <td align="right">     4777.49</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.186190E+10</td>
    <td align="right">     4736.21</td>
    <td align="right">23-JUL-13:50</td>
    <td align="right">       24.82</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.151853E+10</td>
    <td align="right">     3488.40</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.692460E+09</td>
    <td align="right">     2747.22</td>
    <td align="right">08-SEP-15:30</td>
    <td align="right">       14.15</td>
    <td align="right">        9.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.172930E+09</td>
    <td align="right">     2640.59</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 10339971.45</td>
    <td align="right">     1623.05</td>
    <td align="right">29-NOV-21:10</td>
    <td align="right">       -19.0</td>
    <td align="right">       -19.1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  5067195.56</td>
    <td align="right">     1571.09</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       -17.0</td>
    <td align="right">       -17.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.874668E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  5067195.56</td>
    <td align="right">     1460.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.1</td>
    <td align="right">       -20.7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.216955E+10</td>
    <td align="right">     4777.49</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.233074E+10</td>
    <td align="right">     4198.03</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.669509E+09</td>
    <td align="right">     1520.06</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.242614E+10</td>
    <td align="right">     4030.00</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.627178E+09</td>
    <td align="right">     1463.54</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.454011E+10</td>
    <td align="right">     4651.67</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.913143E+09</td>
    <td align="right">     1658.64</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.513411E+10</td>
    <td align="right">     5377.54</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.961620E+09</td>
    <td align="right">     1913.65</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.577276E+10</td>
    <td align="right">     6100.01</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.125620E+10</td>
    <td align="right">     2181.75</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.645917E+10</td>
    <td align="right">     6547.80</td>
    <td align="right">15-JUN-19:19</td>
    <td align="right">       25.60</td>
    <td align="right">       12.15</td>
    <td align="right">0.140594E+10</td>
    <td align="right">     2295.97</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">       23.90</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.474628E+10</td>
    <td align="right">     5433.34</td>
    <td align="right">11-JUL-18:00</td>
    <td align="right">       26.10</td>
    <td align="right">       15.10</td>
    <td align="right">0.298996E+09</td>
    <td align="right">      387.03</td>
    <td align="right">11-JUL-19:10</td>
    <td align="right">       26.02</td>
    <td align="right">       15.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.480278E+10</td>
    <td align="right">     5015.27</td>
    <td align="right">14-AUG-18:40</td>
    <td align="right">       24.27</td>
    <td align="right">       15.33</td>
    <td align="right">0.309376E+09</td>
    <td align="right">      357.80</td>
    <td align="right">14-AUG-18:49</td>
    <td align="right">       24.08</td>
    <td align="right">       15.47</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.491973E+10</td>
    <td align="right">     5357.96</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.101136E+10</td>
    <td align="right">     1897.54</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.505201E+10</td>
    <td align="right">     5017.05</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.932503E+09</td>
    <td align="right">     1790.98</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.337583E+10</td>
    <td align="right">     4092.44</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.769050E+09</td>
    <td align="right">     1485.02</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.262195E+10</td>
    <td align="right">     3762.88</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.679120E+09</td>
    <td align="right">     1382.48</td>
    <td align="right">18-DEC-15:00</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.521816E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.983399E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.233074E+10</td>
    <td align="right">     3762.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
    <td align="right">0.298996E+09</td>
    <td align="right">      357.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -3.3</td>
    <td align="right">        -3.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.645917E+10</td>
    <td align="right">     6547.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.10</td>
    <td align="right">       15.33</td>
    <td align="right">0.140594E+10</td>
    <td align="right">     2295.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">       15.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.640534E+09</td>
    <td align="right">     1267.14</td>
    <td align="right">19-JAN-16:00</td>
    <td align="right">        0.60</td>
    <td align="right">        -2.0</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.734306E+09</td>
    <td align="right">     1232.30</td>
    <td align="right">28-FEB-16:00</td>
    <td align="right">        1.70</td>
    <td align="right">        -2.5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">       -25.9</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.161057E+10</td>
    <td align="right">     1475.67</td>
    <td align="right">31-MAR-19:40</td>
    <td align="right">        2.73</td>
    <td align="right">        -0.2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">       -16.3</td>
    <td align="right">       -16.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.179139E+10</td>
    <td align="right">     1734.55</td>
    <td align="right">25-APR-19:19</td>
    <td align="right">       10.60</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">        -7.8</td>
    <td align="right">        -9.3</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191181E+10</td>
    <td align="right">     2042.29</td>
    <td align="right">24-MAY-19:19</td>
    <td align="right">       18.67</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.217054E+10</td>
    <td align="right">     2199.65</td>
    <td align="right">15-JUN-19:00</td>
    <td align="right">       25.60</td>
    <td align="right">       12.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.178452E+10</td>
    <td align="right">     2059.22</td>
    <td align="right">23-JUL-13:50</td>
    <td align="right">       24.82</td>
    <td align="right">       15.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
    <td align="right">        9.05</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.178107E+10</td>
    <td align="right">     1847.82</td>
    <td align="right">15-AUG-18:00</td>
    <td align="right">       25.60</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.162040E+10</td>
    <td align="right">     1716.80</td>
    <td align="right">08-SEP-19:19</td>
    <td align="right">       10.93</td>
    <td align="right">        7.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.176423E+10</td>
    <td align="right">     1558.80</td>
    <td align="right">04-OCT-15:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114403E+10</td>
    <td align="right">     1235.98</td>
    <td align="right">14-NOV-16:00</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">       -18.3</td>
    <td align="right">       -18.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.795967E+09</td>
    <td align="right">     1120.06</td>
    <td align="right">18-DEC-16:00</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">       -19.9</td>
    <td align="right">       -20.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.177494E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.640534E+09</td>
    <td align="right">     1120.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -4.4</td>
    <td align="right">        -4.9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -38.1</td>
    <td align="right">       -38.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.217054E+10</td>
    <td align="right">     2199.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       25.60</td>
    <td align="right">       15.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
    <td align="right">       13.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.316125E+09</td>
    <td align="right">     6348.62</td>
    <td align="right">19-JAN-14:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -0.1</td>
    <td align="right">0.191284E+10</td>
    <td align="right">     3556.92</td>
    <td align="right">19-JAN-15:09</td>
    <td align="right">        2.70</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.798940E+09</td>
    <td align="right">    10675.67</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.9</td>
    <td align="right">0.192688E+10</td>
    <td align="right">     4515.31</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">        3.72</td>
    <td align="right">        -1.0</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.364992E+10</td>
    <td align="right">    13262.43</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.257611E+10</td>
    <td align="right">     4515.60</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.641657E+10</td>
    <td align="right">    17339.81</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">        6.30</td>
    <td align="right">        0.76</td>
    <td align="right">0.244731E+10</td>
    <td align="right">     4515.67</td>
    <td align="right">24-APR-11:00</td>
    <td align="right">        7.80</td>
    <td align="right">        2.52</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.100756E+11</td>
    <td align="right">    24096.16</td>
    <td align="right">25-MAY-13:30</td>
    <td align="right">       18.85</td>
    <td align="right">        8.90</td>
    <td align="right">0.296217E+10</td>
    <td align="right">     4516.90</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       16.78</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132594E+11</td>
    <td align="right">    27143.02</td>
    <td align="right">15-JUN-14:20</td>
    <td align="right">       23.50</td>
    <td align="right">       11.44</td>
    <td align="right">0.312361E+10</td>
    <td align="right">     4546.97</td>
    <td align="right">15-JUN-14:39</td>
    <td align="right">       23.70</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.762390E+10</td>
    <td align="right">    25714.69</td>
    <td align="right">23-JUL-13:47</td>
    <td align="right">       24.63</td>
    <td align="right">       15.44</td>
    <td align="right">0.742382E+09</td>
    <td align="right">      952.19</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.640128E+10</td>
    <td align="right">    15933.39</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.791234E+09</td>
    <td align="right">      920.10</td>
    <td align="right">15-AUG-17:19</td>
    <td align="right">       27.07</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.715391E+10</td>
    <td align="right">    18701.13</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.242690E+10</td>
    <td align="right">     4515.88</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.400747E+10</td>
    <td align="right">    16739.89</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.74</td>
    <td align="right">0.241036E+10</td>
    <td align="right">     4515.60</td>
    <td align="right">03-OCT-12:00</td>
    <td align="right">       10.00</td>
    <td align="right">        5.86</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.579429E+09</td>
    <td align="right">     6052.68</td>
    <td align="right">14-NOV-13:20</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.9</td>
    <td align="right">0.222797E+10</td>
    <td align="right">     3404.99</td>
    <td align="right">14-NOV-13:30</td>
    <td align="right">        -0.9</td>
    <td align="right">        -1.8</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.106193E+09</td>
    <td align="right">     4422.25</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.202685E+10</td>
    <td align="right">     3342.92</td>
    <td align="right">04-DEC-10:50</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.603887E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.255746E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.106193E+09</td>
    <td align="right">     4422.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.742382E+09</td>
    <td align="right">      920.10</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -23.7</td>
    <td align="right">       -24.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.132594E+11</td>
    <td align="right">    27143.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.44</td>
    <td align="right">0.312361E+10</td>
    <td align="right">     4546.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       16.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258880E+09</td>
    <td align="right">     6067.89</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.186940E+10</td>
    <td align="right">     3411.45</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.369314E+09</td>
    <td align="right">     7939.74</td>
    <td align="right">28-FEB-15:09</td>
    <td align="right">        3.72</td>
    <td align="right">        -1.0</td>
    <td align="right">0.187457E+10</td>
    <td align="right">     4433.03</td>
    <td align="right">28-FEB-15:20</td>
    <td align="right">        3.53</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.339668E+10</td>
    <td align="right">    12691.29</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.255843E+10</td>
    <td align="right">     4515.43</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.621710E+10</td>
    <td align="right">    16632.42</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">        6.30</td>
    <td align="right">        0.76</td>
    <td align="right">0.243453E+10</td>
    <td align="right">     4515.67</td>
    <td align="right">24-APR-12:09</td>
    <td align="right">        7.92</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.976967E+10</td>
    <td align="right">    23370.17</td>
    <td align="right">25-MAY-13:30</td>
    <td align="right">       18.85</td>
    <td align="right">        8.90</td>
    <td align="right">0.295283E+10</td>
    <td align="right">     4516.85</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       16.78</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128243E+11</td>
    <td align="right">    27010.05</td>
    <td align="right">15-JUN-14:20</td>
    <td align="right">       23.50</td>
    <td align="right">       11.44</td>
    <td align="right">0.311903E+10</td>
    <td align="right">     4522.59</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.720928E+10</td>
    <td align="right">    25675.78</td>
    <td align="right">23-JUL-14:38</td>
    <td align="right">       25.00</td>
    <td align="right">       15.24</td>
    <td align="right">0.735889E+09</td>
    <td align="right">      941.22</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.615233E+10</td>
    <td align="right">    15129.93</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.784887E+09</td>
    <td align="right">      913.50</td>
    <td align="right">15-AUG-17:19</td>
    <td align="right">       27.07</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.708173E+10</td>
    <td align="right">    18272.81</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.242043E+10</td>
    <td align="right">     4515.89</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.347262E+10</td>
    <td align="right">    15655.65</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.74</td>
    <td align="right">0.238596E+10</td>
    <td align="right">     4515.63</td>
    <td align="right">03-OCT-12:50</td>
    <td align="right">        9.63</td>
    <td align="right">        5.74</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300445E+09</td>
    <td align="right">     5494.08</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.222359E+10</td>
    <td align="right">     3342.70</td>
    <td align="right">30-NOV-10:09</td>
    <td align="right">       -21.1</td>
    <td align="right">       -21.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 87232533.49</td>
    <td align="right">     4365.07</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.200837E+10</td>
    <td align="right">     3342.85</td>
    <td align="right">15-DEC-13:30</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.571396E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253679E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 87232533.49</td>
    <td align="right">     4365.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.735889E+09</td>
    <td align="right">      913.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -21.9</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128243E+11</td>
    <td align="right">    27010.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.311903E+10</td>
    <td align="right">     4522.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       16.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.260337E+09</td>
    <td align="right">     6062.91</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.186311E+10</td>
    <td align="right">     3418.69</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.419261E+09</td>
    <td align="right">     9378.34</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">        3.90</td>
    <td align="right">        -0.9</td>
    <td align="right">0.187605E+10</td>
    <td align="right">     4515.15</td>
    <td align="right">28-FEB-15:50</td>
    <td align="right">        2.98</td>
    <td align="right">        -1.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.346742E+10</td>
    <td align="right">    12813.33</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">        4.40</td>
    <td align="right">        0.96</td>
    <td align="right">0.256355E+10</td>
    <td align="right">     4515.45</td>
    <td align="right">28-MAR-14:00</td>
    <td align="right">        5.60</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.624519E+10</td>
    <td align="right">    16810.85</td>
    <td align="right">21-APR-14:30</td>
    <td align="right">        6.30</td>
    <td align="right">        0.76</td>
    <td align="right">0.243798E+10</td>
    <td align="right">     4515.66</td>
    <td align="right">24-APR-12:09</td>
    <td align="right">        7.92</td>
    <td align="right">        2.59</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.989941E+10</td>
    <td align="right">    23556.27</td>
    <td align="right">25-MAY-13:30</td>
    <td align="right">       18.85</td>
    <td align="right">        8.90</td>
    <td align="right">0.295835E+10</td>
    <td align="right">     4516.87</td>
    <td align="right">31-MAY-11:09</td>
    <td align="right">       16.78</td>
    <td align="right">       11.20</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.130488E+11</td>
    <td align="right">    27016.08</td>
    <td align="right">15-JUN-14:20</td>
    <td align="right">       23.50</td>
    <td align="right">       11.44</td>
    <td align="right">0.312277E+10</td>
    <td align="right">     4539.21</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       11.44</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.744702E+10</td>
    <td align="right">    26700.72</td>
    <td align="right">23-JUL-14:38</td>
    <td align="right">       25.00</td>
    <td align="right">       15.24</td>
    <td align="right">0.738348E+09</td>
    <td align="right">      945.78</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.624881E+10</td>
    <td align="right">    15358.62</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.786711E+09</td>
    <td align="right">      916.13</td>
    <td align="right">15-AUG-17:19</td>
    <td align="right">       27.07</td>
    <td align="right">       16.29</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.709778E+10</td>
    <td align="right">    18432.75</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">       13.90</td>
    <td align="right">        9.06</td>
    <td align="right">0.242404E+10</td>
    <td align="right">     4515.89</td>
    <td align="right">14-SEP-14:09</td>
    <td align="right">       11.78</td>
    <td align="right">        7.59</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.359987E+10</td>
    <td align="right">    16166.61</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">       12.25</td>
    <td align="right">        6.74</td>
    <td align="right">0.239197E+10</td>
    <td align="right">     4515.63</td>
    <td align="right">03-OCT-13:09</td>
    <td align="right">       10.28</td>
    <td align="right">        5.99</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.305957E+09</td>
    <td align="right">     5534.85</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.222277E+10</td>
    <td align="right">     3342.74</td>
    <td align="right">30-NOV-11:20</td>
    <td align="right">       -22.2</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 89344501.83</td>
    <td align="right">     4360.98</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.200619E+10</td>
    <td align="right">     3342.88</td>
    <td align="right">26-DEC-15:20</td>
    <td align="right">       -28.3</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.581292E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.253919E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89344501.83</td>
    <td align="right">     4360.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.738348E+09</td>
    <td align="right">      916.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.3</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130488E+11</td>
    <td align="right">    27016.08</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.312277E+10</td>
    <td align="right">     4539.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       16.29</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.263967E+09</td>
    <td align="right">     6051.83</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.187425E+10</td>
    <td align="right">     3414.60</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.178463E+09</td>
    <td align="right">     5999.21</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.185852E+10</td>
    <td align="right">     3387.15</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135254E+10</td>
    <td align="right">     7070.08</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.245202E+10</td>
    <td align="right">     3924.83</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404560E+10</td>
    <td align="right">     7933.30</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.226159E+10</td>
    <td align="right">     4414.24</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.784970E+10</td>
    <td align="right">    14023.95</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.284887E+10</td>
    <td align="right">     4516.00</td>
    <td align="right">31-MAY-12:50</td>
    <td align="right">       17.70</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105624E+11</td>
    <td align="right">    16908.56</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.310934E+10</td>
    <td align="right">     4517.38</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.616850E+10</td>
    <td align="right">     7959.36</td>
    <td align="right">29-JUL-19:51</td>
    <td align="right">       26.78</td>
    <td align="right">       18.18</td>
    <td align="right">0.676301E+09</td>
    <td align="right">      849.28</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.481937E+10</td>
    <td align="right">     7275.74</td>
    <td align="right">12-AUG-19:30</td>
    <td align="right">       23.35</td>
    <td align="right">       15.19</td>
    <td align="right">0.724867E+09</td>
    <td align="right">      808.06</td>
    <td align="right">15-AUG-16:10</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.564746E+10</td>
    <td align="right">     8391.38</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.229699E+10</td>
    <td align="right">     4508.27</td>
    <td align="right">19-SEP-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252995E+10</td>
    <td align="right">     7544.43</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.231362E+10</td>
    <td align="right">     4202.55</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.300409E+09</td>
    <td align="right">     5489.60</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.222454E+10</td>
    <td align="right">     3342.86</td>
    <td align="right">30-NOV-11:20</td>
    <td align="right">       -22.2</td>
    <td align="right">       -22.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 89155887.97</td>
    <td align="right">     4375.82</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.201204E+10</td>
    <td align="right">     3342.87</td>
    <td align="right">26-DEC-15:00</td>
    <td align="right">       -28.3</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.438075E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.246530E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 89155887.97</td>
    <td align="right">     4375.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.676301E+09</td>
    <td align="right">      808.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -28.3</td>
    <td align="right">       -28.6</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105624E+11</td>
    <td align="right">    16908.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.78</td>
    <td align="right">       18.18</td>
    <td align="right">0.310934E+10</td>
    <td align="right">     4517.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       15.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.262703E+09</td>
    <td align="right">     6042.78</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.187101E+10</td>
    <td align="right">     3409.53</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177054E+09</td>
    <td align="right">     5992.30</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.185548E+10</td>
    <td align="right">     3383.25</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135242E+10</td>
    <td align="right">     7073.86</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.245205E+10</td>
    <td align="right">     3926.19</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.404861E+10</td>
    <td align="right">     7938.32</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.226190E+10</td>
    <td align="right">     4415.83</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.780617E+10</td>
    <td align="right">    14052.12</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.285020E+10</td>
    <td align="right">     4516.00</td>
    <td align="right">31-MAY-13:20</td>
    <td align="right">       18.33</td>
    <td align="right">       10.65</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.105118E+11</td>
    <td align="right">    16936.38</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.311012E+10</td>
    <td align="right">     4517.37</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.603610E+10</td>
    <td align="right">     8374.54</td>
    <td align="right">29-JUL-19:12</td>
    <td align="right">       27.12</td>
    <td align="right">       18.20</td>
    <td align="right">0.676669E+09</td>
    <td align="right">      849.61</td>
    <td align="right">21-JUL-17:40</td>
    <td align="right">       27.93</td>
    <td align="right">       14.65</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.476740E+10</td>
    <td align="right">     7263.50</td>
    <td align="right">15-AUG-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
    <td align="right">0.724915E+09</td>
    <td align="right">      808.26</td>
    <td align="right">15-AUG-16:10</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.564826E+10</td>
    <td align="right">     8420.54</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.229722E+10</td>
    <td align="right">     4509.29</td>
    <td align="right">19-SEP-14:00</td>
    <td align="right">       15.00</td>
    <td align="right">        8.82</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.252448E+10</td>
    <td align="right">     7544.88</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.231351E+10</td>
    <td align="right">     4201.97</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297842E+09</td>
    <td align="right">     5447.19</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.222403E+10</td>
    <td align="right">     3342.75</td>
    <td align="right">01-NOV-11:09</td>
    <td align="right">       -24.9</td>
    <td align="right">       -25.1</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 88084131.69</td>
    <td align="right">     4357.90</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.201026E+10</td>
    <td align="right">     3342.92</td>
    <td align="right">22-DEC-13:00</td>
    <td align="right">       -25.0</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.435210E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.246474E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 88084131.69</td>
    <td align="right">     4357.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.676669E+09</td>
    <td align="right">      808.26</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -25.0</td>
    <td align="right">       -25.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.105118E+11</td>
    <td align="right">    16936.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       18.20</td>
    <td align="right">0.311012E+10</td>
    <td align="right">     4517.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.93</td>
    <td align="right">       15.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.171341E+09</td>
    <td align="right">     3992.28</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
    <td align="right">0.122674E+10</td>
    <td align="right">     2251.01</td>
    <td align="right">19-JAN-15:00</td>
    <td align="right">        2.20</td>
    <td align="right">        -0.9</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.122102E+09</td>
    <td align="right">     3982.39</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
    <td align="right">0.122048E+10</td>
    <td align="right">     2245.24</td>
    <td align="right">28-FEB-15:00</td>
    <td align="right">        2.80</td>
    <td align="right">        -1.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.939690E+09</td>
    <td align="right">     4733.20</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
    <td align="right">0.161915E+10</td>
    <td align="right">     2623.86</td>
    <td align="right">31-MAR-14:00</td>
    <td align="right">        8.90</td>
    <td align="right">        4.29</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.278087E+10</td>
    <td align="right">     5325.59</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
    <td align="right">0.150245E+10</td>
    <td align="right">     2961.70</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.31</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.534267E+10</td>
    <td align="right">     9859.96</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">       20.60</td>
    <td align="right">        8.65</td>
    <td align="right">0.190180E+10</td>
    <td align="right">     2982.34</td>
    <td align="right">31-MAY-12:50</td>
    <td align="right">       17.70</td>
    <td align="right">       10.63</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.741895E+10</td>
    <td align="right">    11787.44</td>
    <td align="right">20-JUN-14:00</td>
    <td align="right">       26.70</td>
    <td align="right">       13.68</td>
    <td align="right">0.206467E+10</td>
    <td align="right">     2983.13</td>
    <td align="right">30-JUN-12:09</td>
    <td align="right">       20.00</td>
    <td align="right">       10.86</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424149E+10</td>
    <td align="right">     5611.33</td>
    <td align="right">22-JUL-17:10</td>
    <td align="right">       25.73</td>
    <td align="right">       16.22</td>
    <td align="right">0.454598E+09</td>
    <td align="right">      573.88</td>
    <td align="right">21-JUL-17:30</td>
    <td align="right">       28.30</td>
    <td align="right">       14.77</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.331015E+10</td>
    <td align="right">     4890.88</td>
    <td align="right">15-AUG-15:00</td>
    <td align="right">       27.20</td>
    <td align="right">       15.86</td>
    <td align="right">0.481869E+09</td>
    <td align="right">      543.70</td>
    <td align="right">15-AUG-16:10</td>
    <td align="right">       27.30</td>
    <td align="right">       15.96</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.376780E+10</td>
    <td align="right">     5840.12</td>
    <td align="right">07-SEP-14:00</td>
    <td align="right">       16.10</td>
    <td align="right">        8.87</td>
    <td align="right">0.152381E+10</td>
    <td align="right">     2981.88</td>
    <td align="right">12-SEP-14:00</td>
    <td align="right">       14.40</td>
    <td align="right">        8.42</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.168870E+10</td>
    <td align="right">     5011.03</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
    <td align="right">0.152870E+10</td>
    <td align="right">     2788.91</td>
    <td align="right">04-OCT-14:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.78</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.197379E+09</td>
    <td align="right">     3599.91</td>
    <td align="right">14-NOV-15:00</td>
    <td align="right">        -0.8</td>
    <td align="right">        -1.4</td>
    <td align="right">0.146641E+10</td>
    <td align="right">     2207.50</td>
    <td align="right">30-NOV-11:30</td>
    <td align="right">       -22.4</td>
    <td align="right">       -22.5</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 57385126.13</td>
    <td align="right">     2868.53</td>
    <td align="right">14-DEC-21:10</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.132307E+10</td>
    <td align="right">     2207.61</td>
    <td align="right">26-DEC-14:09</td>
    <td align="right">       -27.9</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.300385E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.163137E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 57385126.13</td>
    <td align="right">     2868.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -26.1</td>
    <td align="right">       -26.5</td>
    <td align="right">0.454598E+09</td>
    <td align="right">      543.70</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -27.9</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.741895E+10</td>
    <td align="right">    11787.44</td>
    <td align="right">&nbsp;</td>
    <td align="right">       27.20</td>
    <td align="right">       16.22</td>
    <td align="right">0.206467E+10</td>
    <td align="right">     2983.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       28.30</td>
    <td align="right">       15.96</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right"> 46235047.64</td>
    <td align="right">     3915.94</td>
    <td align="right">25-JAN-21:10</td>
    <td align="right">       -20.1</td>
    <td align="right">       -20.7</td>
    <td align="right">0.433221E+09</td>
    <td align="right">      782.56</td>
    <td align="right">23-JAN-16:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -23.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.136617E+09</td>
    <td align="right">     4934.82</td>
    <td align="right">28-FEB-15:20</td>
    <td align="right">        3.53</td>
    <td align="right">        -1.1</td>
    <td align="right">0.445184E+09</td>
    <td align="right">      799.64</td>
    <td align="right">28-FEB-15:30</td>
    <td align="right">        3.35</td>
    <td align="right">        -1.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.856785E+09</td>
    <td align="right">     5475.39</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
    <td align="right">0.609351E+09</td>
    <td align="right">      877.03</td>
    <td align="right">31-MAR-15:00</td>
    <td align="right">        7.80</td>
    <td align="right">        4.35</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.294817E+10</td>
    <td align="right">     6432.40</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
    <td align="right">0.567863E+09</td>
    <td align="right">     1031.13</td>
    <td align="right">25-APR-15:00</td>
    <td align="right">       11.10</td>
    <td align="right">        4.20</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.599220E+10</td>
    <td align="right">    11723.06</td>
    <td align="right">24-MAY-14:50</td>
    <td align="right">       20.40</td>
    <td align="right">        8.58</td>
    <td align="right">0.696473E+09</td>
    <td align="right">     1057.38</td>
    <td align="right">31-MAY-13:09</td>
    <td align="right">       18.07</td>
    <td align="right">       10.61</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.802762E+10</td>
    <td align="right">    14040.34</td>
    <td align="right">15-JUN-14:30</td>
    <td align="right">       23.60</td>
    <td align="right">       11.44</td>
    <td align="right">0.756544E+09</td>
    <td align="right">     1057.59</td>
    <td align="right">28-JUN-11:09</td>
    <td align="right">       16.88</td>
    <td align="right">        9.94</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.549619E+10</td>
    <td align="right">     8812.37</td>
    <td align="right">12-JUL-14:20</td>
    <td align="right">       23.90</td>
    <td align="right">       13.53</td>
    <td align="right">0.306682E+09</td>
    <td align="right">      556.48</td>
    <td align="right">20-JUL-13:09</td>
    <td align="right">       25.10</td>
    <td align="right">       14.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.445350E+10</td>
    <td align="right">     7802.27</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.322306E+09</td>
    <td align="right">      556.48</td>
    <td align="right">15-AUG-14:09</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.352415E+10</td>
    <td align="right">     6527.36</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
    <td align="right">0.556489E+09</td>
    <td align="right">     1042.87</td>
    <td align="right">07-SEP-15:00</td>
    <td align="right">       17.20</td>
    <td align="right">        8.88</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.118856E+10</td>
    <td align="right">     6007.36</td>
    <td align="right">03-OCT-14:50</td>
    <td align="right">       12.62</td>
    <td align="right">        6.85</td>
    <td align="right">0.571257E+09</td>
    <td align="right">      959.35</td>
    <td align="right">03-OCT-14:00</td>
    <td align="right">       12.80</td>
    <td align="right">        6.90</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right"> 49817781.68</td>
    <td align="right">     4159.88</td>
    <td align="right">06-NOV-21:10</td>
    <td align="right">       -14.4</td>
    <td align="right">       -14.8</td>
    <td align="right">0.545629E+09</td>
    <td align="right">      782.56</td>
    <td align="right">30-NOV-14:00</td>
    <td align="right">       -22.8</td>
    <td align="right">       -22.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 32948795.33</td>
    <td align="right">     4151.06</td>
    <td align="right">13-DEC-21:10</td>
    <td align="right">       -17.0</td>
    <td align="right">       -17.7</td>
    <td align="right">0.475519E+09</td>
    <td align="right">      782.54</td>
    <td align="right">04-DEC-15:39</td>
    <td align="right">       -24.0</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.327528E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.628652E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 32948795.33</td>
    <td align="right">     3915.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -20.1</td>
    <td align="right">       -20.7</td>
    <td align="right">0.306682E+09</td>
    <td align="right">      556.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -24.0</td>
    <td align="right">       -24.5</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.802762E+10</td>
    <td align="right">    14040.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
    <td align="right">0.756544E+09</td>
    <td align="right">     1057.59</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.70</td>
    <td align="right">       15.31</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::BATH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.803502E+10</td>
    <td align="right">     9875.78</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.644152E+10</td>
    <td align="right">     8046.23</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.372591E+10</td>
    <td align="right">     7191.23</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.920199E+09</td>
    <td align="right">     6822.39</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    32060.39</td>
    <td align="right">      106.87</td>
    <td align="right">01-MAY-04:45</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right"> 23239169.52</td>
    <td align="right">     3629.64</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.143731E+10</td>
    <td align="right">     6809.48</td>
    <td align="right">22-OCT-05:30</td>
    <td align="right">       -20.3</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.494171E+10</td>
    <td align="right">     7192.45</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.696450E+10</td>
    <td align="right">     7602.98</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.324894E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.803502E+10</td>
    <td align="right">     9875.78</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.360881E+11</td>
    <td align="right">   130165.21</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.295546E+11</td>
    <td align="right">   100074.26</td>
    <td align="right">05-FEB-05:00</td>
    <td align="right">       -43.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.204657E+11</td>
    <td align="right">    96339.25</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.744495E+10</td>
    <td align="right">    92349.41</td>
    <td align="right">09-APR-05:49</td>
    <td align="right">       -20.9</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.104777E+10</td>
    <td align="right">    84451.00</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.254367E+09</td>
    <td align="right">    81769.22</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.489199E+09</td>
    <td align="right">    83614.69</td>
    <td align="right">18-JUL-06:10</td>
    <td align="right">       10.10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.100062E+10</td>
    <td align="right">    83820.57</td>
    <td align="right">22-AUG-06:10</td>
    <td align="right">       11.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.226149E+10</td>
    <td align="right">    84681.54</td>
    <td align="right">28-SEP-05:10</td>
    <td align="right">        -2.3</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.108743E+11</td>
    <td align="right">    92360.49</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251251E+11</td>
    <td align="right">    95288.09</td>
    <td align="right">23-NOV-06:40</td>
    <td align="right">       -30.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.315180E+11</td>
    <td align="right">    97978.11</td>
    <td align="right">29-DEC-05:00</td>
    <td align="right">       -38.9</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.166124E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.254367E+09</td>
    <td align="right">    81769.22</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.360881E+11</td>
    <td align="right">   130165.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">       11.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.107321E+11</td>
    <td align="right">    10024.09</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.921273E+10</td>
    <td align="right">     8653.74</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.617832E+10</td>
    <td align="right">     7382.59</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.208944E+10</td>
    <td align="right">     6651.65</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.306344E+09</td>
    <td align="right">     5804.35</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 39223764.53</td>
    <td align="right">     5251.63</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 61540874.89</td>
    <td align="right">     5447.78</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.240781E+09</td>
    <td align="right">     5786.13</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.484992E+09</td>
    <td align="right">     5886.34</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.279915E+10</td>
    <td align="right">     6596.70</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.786049E+10</td>
    <td align="right">     7363.80</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.101202E+11</td>
    <td align="right">     7951.03</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.501252E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 39223764.53</td>
    <td align="right">     5251.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.107321E+11</td>
    <td align="right">    10024.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.128203E+11</td>
    <td align="right">    11680.95</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.107633E+11</td>
    <td align="right">     9950.62</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.751647E+10</td>
    <td align="right">     8611.00</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311021E+10</td>
    <td align="right">     7444.48</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.588622E+09</td>
    <td align="right">     6121.91</td>
    <td align="right">13-MAY-05:40</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137845E+09</td>
    <td align="right">     5907.45</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130572E+09</td>
    <td align="right">     5878.43</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.397379E+09</td>
    <td align="right">     5915.92</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.947595E+09</td>
    <td align="right">     6364.11</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.458665E+10</td>
    <td align="right">     7453.96</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.102587E+11</td>
    <td align="right">     8444.11</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126159E+11</td>
    <td align="right">     9286.34</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.638734E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.130572E+09</td>
    <td align="right">     5878.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128203E+11</td>
    <td align="right">    11680.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129981E+11</td>
    <td align="right">    11681.29</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111318E+11</td>
    <td align="right">     9971.45</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.756703E+10</td>
    <td align="right">     8594.02</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311950E+10</td>
    <td align="right">     7430.61</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.590212E+09</td>
    <td align="right">     6113.73</td>
    <td align="right">13-MAY-05:40</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.139287E+09</td>
    <td align="right">     5900.35</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.133281E+09</td>
    <td align="right">     5871.64</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.401331E+09</td>
    <td align="right">     5907.89</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.942314E+09</td>
    <td align="right">     6351.48</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.477957E+10</td>
    <td align="right">     7439.23</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105989E+11</td>
    <td align="right">     8434.32</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127013E+11</td>
    <td align="right">     9289.84</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.651026E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.133281E+09</td>
    <td align="right">     5871.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129981E+11</td>
    <td align="right">    11681.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129979E+11</td>
    <td align="right">    11696.96</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.110717E+11</td>
    <td align="right">     9977.29</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.754085E+10</td>
    <td align="right">     8595.37</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.311579E+10</td>
    <td align="right">     7431.49</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585173E+09</td>
    <td align="right">     6112.27</td>
    <td align="right">13-MAY-05:40</td>
    <td align="right">        -0.2</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.137431E+09</td>
    <td align="right">     5897.35</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.131785E+09</td>
    <td align="right">     5871.61</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.399646E+09</td>
    <td align="right">     5907.75</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.940922E+09</td>
    <td align="right">     6351.33</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473543E+10</td>
    <td align="right">     7439.78</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.105789E+11</td>
    <td align="right">     8435.37</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127021E+11</td>
    <td align="right">     9290.17</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.649376E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.131785E+09</td>
    <td align="right">     5871.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129979E+11</td>
    <td align="right">    11696.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130016E+11</td>
    <td align="right">    11641.54</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114033E+11</td>
    <td align="right">     9962.07</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.869470E+10</td>
    <td align="right">     8609.74</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360734E+10</td>
    <td align="right">     7470.22</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.609551E+09</td>
    <td align="right">     6129.95</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.128919E+09</td>
    <td align="right">     5898.45</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.130999E+09</td>
    <td align="right">     5864.11</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451628E+09</td>
    <td align="right">     5901.78</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105717E+10</td>
    <td align="right">     6354.59</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.506852E+10</td>
    <td align="right">     7434.00</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106714E+11</td>
    <td align="right">     8429.92</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126858E+11</td>
    <td align="right">     9281.85</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675109E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.128919E+09</td>
    <td align="right">     5864.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130016E+11</td>
    <td align="right">    11641.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130141E+11</td>
    <td align="right">    11647.25</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114217E+11</td>
    <td align="right">     9973.27</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.869815E+10</td>
    <td align="right">     8611.34</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.360756E+10</td>
    <td align="right">     7471.69</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.607710E+09</td>
    <td align="right">     6131.25</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.127092E+09</td>
    <td align="right">     5898.46</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.129966E+09</td>
    <td align="right">     5864.64</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.451490E+09</td>
    <td align="right">     5902.02</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105782E+10</td>
    <td align="right">     6355.81</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507943E+10</td>
    <td align="right">     7435.43</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.106903E+11</td>
    <td align="right">     8432.79</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.126949E+11</td>
    <td align="right">     9287.68</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675802E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.127092E+09</td>
    <td align="right">     5864.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130141E+11</td>
    <td align="right">    11647.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130431E+11</td>
    <td align="right">    11686.41</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.114351E+11</td>
    <td align="right">     9994.67</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.868917E+10</td>
    <td align="right">     8626.60</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.358458E+10</td>
    <td align="right">     7484.46</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.585055E+09</td>
    <td align="right">     6133.46</td>
    <td align="right">01-MAY-04:00</td>
    <td align="right">        1.60</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112232E+09</td>
    <td align="right">     5897.91</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.122201E+09</td>
    <td align="right">     5869.50</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.443339E+09</td>
    <td align="right">     5907.42</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106049E+10</td>
    <td align="right">     6366.20</td>
    <td align="right">30-SEP-03:39</td>
    <td align="right">        -3.7</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.508691E+10</td>
    <td align="right">     7448.90</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.107122E+11</td>
    <td align="right">     8447.52</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.127248E+11</td>
    <td align="right">     9304.05</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.675992E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112232E+09</td>
    <td align="right">     5869.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130431E+11</td>
    <td align="right">    11686.41</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.438466E+10</td>
    <td align="right">     7434.65</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.313070E+10</td>
    <td align="right">     6043.45</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133742E+10</td>
    <td align="right">     5186.05</td>
    <td align="right">26-MAR-05:40</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.194460E+09</td>
    <td align="right">     4998.16</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255365E+09</td>
    <td align="right">     4989.33</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.206512E+10</td>
    <td align="right">     5320.08</td>
    <td align="right">05-NOV-06:10</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.350329E+10</td>
    <td align="right">     5575.89</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148710E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.438466E+10</td>
    <td align="right">     7434.65</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.449810E+10</td>
    <td align="right">     7440.33</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325992E+10</td>
    <td align="right">     6074.76</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135178E+10</td>
    <td align="right">     5183.42</td>
    <td align="right">26-MAR-05:40</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196621E+09</td>
    <td align="right">     4997.67</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.283632E+09</td>
    <td align="right">     4988.47</td>
