    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218083E+10</td>
    <td align="right">     5326.94</td>
    <td align="right">05-NOV-06:10</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.353711E+10</td>
    <td align="right">     5591.18</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153080E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.449810E+10</td>
    <td align="right">     7440.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.451591E+10</td>
    <td align="right">     7459.30</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.325539E+10</td>
    <td align="right">     6086.37</td>
    <td align="right">05-FEB-07:10</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.135562E+10</td>
    <td align="right">     5175.01</td>
    <td align="right">26-MAR-05:40</td>
    <td align="right">       -26.3</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.196521E+09</td>
    <td align="right">     4982.49</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.280559E+09</td>
    <td align="right">     4972.82</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.218755E+10</td>
    <td align="right">     5321.31</td>
    <td align="right">05-NOV-06:10</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.355295E+10</td>
    <td align="right">     5585.64</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153445E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -42.2</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.451591E+10</td>
    <td align="right">     7459.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.191933E+11</td>
    <td align="right">    57176.86</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.149933E+11</td>
    <td align="right">    46346.97</td>
    <td align="right">05-FEB-06:10</td>
    <td align="right">       -43.7</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.859301E+10</td>
    <td align="right">    44762.21</td>
    <td align="right">25-MAR-05:49</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.268306E+10</td>
    <td align="right">    43750.94</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.580145E+09</td>
    <td align="right">    41384.81</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.112915E+09</td>
    <td align="right">    38905.57</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.294300E+09</td>
    <td align="right">    41796.73</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.587493E+09</td>
    <td align="right">    41861.04</td>
    <td align="right">23-AUG-06:10</td>
    <td align="right">        8.98</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.976191E+09</td>
    <td align="right">    41767.16</td>
    <td align="right">01-SEP-06:10</td>
    <td align="right">        7.03</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.398392E+10</td>
    <td align="right">    43773.10</td>
    <td align="right">22-OCT-05:00</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.114945E+11</td>
    <td align="right">    44905.03</td>
    <td align="right">05-NOV-05:00</td>
    <td align="right">       -28.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.156322E+11</td>
    <td align="right">    45472.24</td>
    <td align="right">29-DEC-05:30</td>
    <td align="right">       -38.6</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.791244E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.112915E+09</td>
    <td align="right">    38905.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.191933E+11</td>
    <td align="right">    57176.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.98</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.443094E+10</td>
    <td align="right">    30901.61</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.357342E+10</td>
    <td align="right">    25444.73</td>
    <td align="right">05-FEB-05:49</td>
    <td align="right">       -43.9</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.180204E+10</td>
    <td align="right">    24674.79</td>
    <td align="right">25-MAR-05:00</td>
    <td align="right">       -36.1</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.309509E+09</td>
    <td align="right">    21532.83</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    72423.77</td>
    <td align="right">      128.61</td>
    <td align="right">30-MAY-16:00</td>
    <td align="right">       21.70</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 75374185.60</td>
    <td align="right">     1328.33</td>
    <td align="right">20-JUN-17:00</td>
    <td align="right">       28.30</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.151488E+09</td>
    <td align="right">     1683.34</td>
    <td align="right">21-JUL-16:00</td>
    <td align="right">       29.40</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 54594167.95</td>
    <td align="right">     1381.79</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">       27.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.473773E+09</td>
    <td align="right">    21078.85</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.259047E+10</td>
    <td align="right">    24625.24</td>
    <td align="right">05-NOV-05:40</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.370539E+10</td>
    <td align="right">    25003.67</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.171671E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.9</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.443094E+10</td>
    <td align="right">    30901.61</td>
    <td align="right">&nbsp;</td>
    <td align="right">       29.40</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.250696E+11</td>
    <td align="right">    22652.50</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.216900E+11</td>
    <td align="right">    19564.68</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.141974E+11</td>
    <td align="right">    16773.53</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.456598E+10</td>
    <td align="right">    15101.37</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.638257E+09</td>
    <td align="right">    13239.41</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.100586E+09</td>
    <td align="right">    12084.88</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.134904E+09</td>
    <td align="right">    12492.55</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.531110E+09</td>
    <td align="right">    13192.81</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.110620E+10</td>
    <td align="right">    13491.12</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.674735E+10</td>
    <td align="right">    14993.42</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.188954E+11</td>
    <td align="right">    16727.88</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.239746E+11</td>
    <td align="right">    18105.19</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.117651E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.100586E+09</td>
    <td align="right">    12084.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.250696E+11</td>
    <td align="right">    22652.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145172E+11</td>
    <td align="right">    11389.67</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.123056E+11</td>
    <td align="right">     9750.61</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.916795E+10</td>
    <td align="right">     8526.41</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.387512E+10</td>
    <td align="right">     7627.46</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.937328E+09</td>
    <td align="right">     6625.99</td>
    <td align="right">10-MAY-05:10</td>
    <td align="right">        -0.4</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.235712E+09</td>
    <td align="right">     6333.24</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.253277E+09</td>
    <td align="right">     6370.45</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.748077E+09</td>
    <td align="right">     6541.30</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.153888E+10</td>
    <td align="right">     6817.54</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.598312E+10</td>
    <td align="right">     7632.40</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.123651E+11</td>
    <td align="right">     8481.43</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144661E+11</td>
    <td align="right">     9205.35</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.763934E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.235712E+09</td>
    <td align="right">     6333.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.145172E+11</td>
    <td align="right">    11389.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.816576E+10</td>
    <td align="right">    16983.38</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.602964E+10</td>
    <td align="right">    13932.09</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.218351E+10</td>
    <td align="right">    13007.23</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.287347E+09</td>
    <td align="right">    12756.42</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.418364E+09</td>
    <td align="right">    12744.53</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.366785E+10</td>
    <td align="right">    13115.19</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.633807E+10</td>
    <td align="right">    13391.93</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.270905E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.816576E+10</td>
    <td align="right">    16983.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.275390E+10</td>
    <td align="right">     6650.27</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.176029E+10</td>
    <td align="right">     5345.76</td>
    <td align="right">05-FEB-07:49</td>
    <td align="right">       -41.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.463221E+09</td>
    <td align="right">     5155.54</td>
    <td align="right">26-MAR-06:49</td>
    <td align="right">       -24.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right"> 34474055.29</td>
    <td align="right">     4852.69</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">        1.27</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">       12.83</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">       17.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">        9.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right"> 49231585.18</td>
    <td align="right">     5079.27</td>
    <td align="right">22-OCT-08:50</td>
    <td align="right">       -19.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.927307E+09</td>
    <td align="right">     5192.16</td>
    <td align="right">05-NOV-08:50</td>
    <td align="right">       -29.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.189821E+10</td>
    <td align="right">     5249.80</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.788663E+10</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -41.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275390E+10</td>
    <td align="right">     6650.27</td>
    <td align="right">&nbsp;</td>
    <td align="right">       17.05</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.325182E+11</td>
    <td align="right">    30307.37</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.263234E+11</td>
    <td align="right">    25868.58</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.163495E+11</td>
    <td align="right">    22175.21</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.585818E+10</td>
    <td align="right">    19863.58</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114132E+10</td>
    <td align="right">    17382.57</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.220813E+09</td>
    <td align="right">    16075.92</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.259342E+09</td>
    <td align="right">    16499.99</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.762392E+09</td>
    <td align="right">    17328.21</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.155006E+10</td>
    <td align="right">    17780.91</td>
    <td align="right">25-SEP-04:40</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.832775E+10</td>
    <td align="right">    19925.07</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.236335E+11</td>
    <td align="right">    22136.22</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.316730E+11</td>
    <td align="right">    24064.30</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.148617E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.220813E+09</td>
    <td align="right">    16075.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.325182E+11</td>
    <td align="right">    30307.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334956E+11</td>
    <td align="right">    30217.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.282853E+11</td>
    <td align="right">    25926.15</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.166035E+11</td>
    <td align="right">    22114.77</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.585291E+10</td>
    <td align="right">    19824.37</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.113197E+10</td>
    <td align="right">    17381.85</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.219477E+09</td>
    <td align="right">    16043.53</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262837E+09</td>
    <td align="right">    16500.65</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.767672E+09</td>
    <td align="right">    17326.82</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151384E+10</td>
    <td align="right">    17752.11</td>
    <td align="right">25-SEP-04:40</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.891009E+10</td>
    <td align="right">    19882.85</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253273E+11</td>
    <td align="right">    22132.66</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321457E+11</td>
    <td align="right">    24030.44</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.154516E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.219477E+09</td>
    <td align="right">    16043.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334956E+11</td>
    <td align="right">    30217.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334684E+11</td>
    <td align="right">    30306.68</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.279787E+11</td>
    <td align="right">    25975.87</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165040E+11</td>
    <td align="right">    22088.38</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.586357E+10</td>
    <td align="right">    19788.84</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.112229E+10</td>
    <td align="right">    17329.43</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.212527E+09</td>
    <td align="right">    15995.13</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.258172E+09</td>
    <td align="right">    16451.96</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.762514E+09</td>
    <td align="right">    17273.68</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.151932E+10</td>
    <td align="right">    17707.77</td>
    <td align="right">25-SEP-04:40</td>
    <td align="right">        -1.1</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.880154E+10</td>
    <td align="right">    19840.78</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.251988E+11</td>
    <td align="right">    22112.41</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.321078E+11</td>
    <td align="right">    24030.76</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.153798E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.212527E+09</td>
    <td align="right">    15995.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334684E+11</td>
    <td align="right">    30306.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.333678E+11</td>
    <td align="right">    30031.87</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.290497E+11</td>
    <td align="right">    25852.51</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202730E+11</td>
    <td align="right">    22165.62</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.724965E+10</td>
    <td align="right">    19968.05</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117972E+10</td>
    <td align="right">    17344.27</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.203733E+09</td>
    <td align="right">    16022.42</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.268620E+09</td>
    <td align="right">    16478.15</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.907378E+09</td>
    <td align="right">    17277.34</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169416E+10</td>
    <td align="right">    17763.56</td>
    <td align="right">30-SEP-23:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.953456E+10</td>
    <td align="right">    19821.93</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.253869E+11</td>
    <td align="right">    22090.85</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.319702E+11</td>
    <td align="right">    23937.68</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161085E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.203733E+09</td>
    <td align="right">    16022.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.333678E+11</td>
    <td align="right">    30031.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334348E+11</td>
    <td align="right">    30051.74</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.291479E+11</td>
    <td align="right">    25895.03</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.202892E+11</td>
    <td align="right">    22171.66</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.725214E+10</td>
    <td align="right">    19973.89</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.117375E+10</td>
    <td align="right">    17347.57</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.200624E+09</td>
    <td align="right">    16022.95</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.266993E+09</td>
    <td align="right">    16482.41</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.907225E+09</td>
    <td align="right">    17280.48</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169588E+10</td>
    <td align="right">    17770.01</td>
    <td align="right">30-SEP-23:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.958203E+10</td>
    <td align="right">    19827.47</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254928E+11</td>
    <td align="right">    22105.58</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.320218E+11</td>
    <td align="right">    23967.75</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161465E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200624E+09</td>
    <td align="right">    16022.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.334348E+11</td>
    <td align="right">    30051.74</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.222219E+11</td>
    <td align="right">    20037.05</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.193291E+11</td>
    <td align="right">    17219.24</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134046E+11</td>
    <td align="right">    14692.24</td>
    <td align="right">25-MAR-05:40</td>
    <td align="right">       -35.7</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.476564E+10</td>
    <td align="right">    13232.38</td>
    <td align="right">02-APR-05:40</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.724273E+09</td>
    <td align="right">    11464.36</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.107413E+09</td>
    <td align="right">    10567.09</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154641E+09</td>
    <td align="right">    10874.31</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.583911E+09</td>
    <td align="right">    11420.30</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.114187E+10</td>
    <td align="right">    11761.42</td>
    <td align="right">30-SEP-23:00</td>
    <td align="right">        -0.8</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.640151E+10</td>
    <td align="right">    13133.02</td>
    <td align="right">22-OCT-05:40</td>
    <td align="right">       -20.4</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.169484E+11</td>
    <td align="right">    14668.92</td>
    <td align="right">23-NOV-06:30</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.213060E+11</td>
    <td align="right">    15908.19</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107089E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.107413E+09</td>
    <td align="right">    10567.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.222219E+11</td>
    <td align="right">    20037.05</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.286399E+11</td>
    <td align="right">    23998.90</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">       -38.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.243352E+11</td>
    <td align="right">    20624.85</td>
    <td align="right">05-FEB-06:30</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.158947E+11</td>
    <td align="right">    17893.51</td>
    <td align="right">25-MAR-06:10</td>
    <td align="right">       -35.9</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527949E+10</td>
    <td align="right">    16159.54</td>
    <td align="right">02-APR-05:49</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.840448E+09</td>
    <td align="right">    14211.59</td>
    <td align="right">01-MAY-05:10</td>
    <td align="right">        1.68</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.172871E+09</td>
    <td align="right">    13219.80</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.197466E+09</td>
    <td align="right">    13497.88</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        8.30</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.707753E+09</td>
    <td align="right">    14165.07</td>
    <td align="right">28-AUG-06:10</td>
    <td align="right">        2.30</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.143935E+10</td>
    <td align="right">    14513.88</td>
    <td align="right">30-SEP-06:10</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.855865E+10</td>
    <td align="right">    16112.62</td>
    <td align="right">22-OCT-06:10</td>
    <td align="right">       -20.6</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.228670E+11</td>
    <td align="right">    17866.16</td>
    <td align="right">05-NOV-05:30</td>
    <td align="right">       -28.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283840E+11</td>
    <td align="right">    19309.37</td>
    <td align="right">29-DEC-05:49</td>
    <td align="right">       -38.8</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.137317E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.172871E+09</td>
    <td align="right">    13219.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.1</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.286399E+11</td>
    <td align="right">    23998.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::BATH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.228021E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.102272E+10</td>
    <td align="right">      722.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.206171E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.924221E+09</td>
    <td align="right">      722.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.241420E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.105227E+10</td>
    <td align="right">      722.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.218505E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.984960E+09</td>
    <td align="right">      722.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.234721E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.103749E+10</td>
    <td align="right">      722.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.231903E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.101451E+10</td>
    <td align="right">      722.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.138619E+10</td>
    <td align="right">      919.60</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.632016E+09</td>
    <td align="right">      380.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146311E+10</td>
    <td align="right">      919.60</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.650484E+09</td>
    <td align="right">      380.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.214370E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.969775E+09</td>
    <td align="right">      722.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.228021E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.102272E+10</td>
    <td align="right">      722.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.225204E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.999734E+09</td>
    <td align="right">      722.00</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.221322E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.100794E+10</td>
    <td align="right">      722.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.253459E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.113188E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.138619E+10</td>
    <td align="right">      919.60</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.632016E+09</td>
    <td align="right">      380.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.241420E+10</td>
    <td align="right">     1655.28</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.105227E+10</td>
    <td align="right">      722.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.588142E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.253516E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.531782E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.229042E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.622701E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.257259E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.563596E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.244734E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.605421E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.255387E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.598154E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.248477E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.357544E+10</td>
    <td align="right">     2371.95</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.238400E+10</td>
    <td align="right">     1599.57</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.377384E+10</td>
    <td align="right">     2371.95</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.242028E+10</td>
    <td align="right">     1599.57</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.552930E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.244072E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">05-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.588142E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.253516E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.580875E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.246606E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.570863E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.251644E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.653754E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.296468E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.357544E+10</td>
    <td align="right">     2371.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.229042E+10</td>
    <td align="right">     1599.57</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.622701E+10</td>
    <td align="right">     4269.51</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.257259E+10</td>
    <td align="right">     1999.46</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.432219E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.436000E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.390801E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.394010E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.457616E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.448597E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.414180E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.419904E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.444917E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.442299E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.439577E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.432501E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.262756E+10</td>
    <td align="right">     1743.12</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.269438E+10</td>
    <td align="right">     1620.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.277336E+10</td>
    <td align="right">     1743.12</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.277312E+10</td>
    <td align="right">     1620.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.406342E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.413430E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.432219E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.436000E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.426879E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.426203E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.419521E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.429702E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.480436E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.482540E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.262756E+10</td>
    <td align="right">     1743.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.269438E+10</td>
    <td align="right">     1620.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.457616E+10</td>
    <td align="right">     3137.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.448597E+10</td>
    <td align="right">     3078.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.238823E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.253110E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.271894E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.268630E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.169483E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">      742.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.248320E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.264134E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.260870E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.256374E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.293600E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.221164E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.160573E+10</td>
    <td align="right">     1065.24</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.123493E+10</td>
    <td align="right">      742.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.279654E+10</td>
    <td align="right">     1917.43</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.205607E+10</td>
    <td align="right">     1410.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.463172E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">      729.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490880E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">      729.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527310E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520980E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328694E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">      384.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481591E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">      729.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505930E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497210E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114380E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.463172E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">      729.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490880E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">      729.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527310E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520980E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328694E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">      384.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481591E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">      729.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505930E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497210E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114380E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.463172E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">      729.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.490880E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">      729.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.527310E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.520980E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.328694E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">      384.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.481591E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">      729.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.512260E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">      729.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.505930E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.497210E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">      729.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.569406E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.114380E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.311414E+10</td>
    <td align="right">     2065.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.638669E+09</td>
    <td align="right">      384.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.542359E+10</td>
    <td align="right">     3718.66</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106334E+10</td>
    <td align="right">      729.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::GYM_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.507666E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.240204E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.459018E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.217070E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.537496E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.247144E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.486479E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.231336E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.522581E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.243674E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.516309E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.238276E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.308622E+10</td>
    <td align="right">     2047.39</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.148441E+10</td>
    <td align="right">      892.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.325747E+10</td>
    <td align="right">     2047.39</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.152778E+10</td>
    <td align="right">      892.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.477272E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.227770E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.507666E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.240204E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.501394E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.234806E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.492751E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.236734E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.564300E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.265844E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.308622E+10</td>
    <td align="right">     2047.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.148441E+10</td>
    <td align="right">      892.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.537496E+10</td>
    <td align="right">     3685.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.247144E+10</td>
    <td align="right">     1695.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.358249E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.107953E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.323919E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.975399E+10</td>
    <td align="right">     8575.00</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.379299E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.110072E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.343297E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.104129E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.368774E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.109013E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.364347E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.106248E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.217787E+10</td>
    <td align="right">     1444.80</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.101594E+11</td>
    <td align="right">     6975.20</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.229872E+10</td>
    <td align="right">     1444.80</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.103979E+11</td>
    <td align="right">     6975.20</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.336800E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.103864E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">05-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.358249E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.107953E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.353822E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.105188E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.347723E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.106893E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.398214E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.126443E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.217787E+10</td>
    <td align="right">     1444.80</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.975399E+10</td>
    <td align="right">     6975.20</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.379299E+10</td>
    <td align="right">     2600.64</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.110072E+11</td>
    <td align="right">     8575.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.112538E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.805389E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.101754E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.727824E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.119151E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.828659E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.107842E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.775656E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.115845E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.817024E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.114454E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.798926E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.684146E+10</td>
    <td align="right">     4538.62</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.497713E+10</td>
    <td align="right">     2992.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.722109E+10</td>
    <td align="right">     4538.62</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.512256E+10</td>
    <td align="right">     2992.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.105801E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.763698E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.112538E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.805389E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.111148E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.787291E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.109232E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.793755E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.125093E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.891358E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.684146E+10</td>
    <td align="right">     4538.62</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.497713E+10</td>
    <td align="right">     2992.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.119151E+11</td>
    <td align="right">     8169.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.828659E+10</td>
    <td align="right">     5685.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.259916E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.920445E+09</td>
    <td align="right">      649.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.235009E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.831799E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.275189E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.947039E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.249069E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.886464E+09</td>
    <td align="right">      649.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.267552E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.933742E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.264341E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.913058E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.158009E+10</td>
    <td align="right">     1048.23</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.568814E+09</td>
    <td align="right">      342.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.166777E+10</td>
    <td align="right">     1048.23</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.585436E+09</td>
    <td align="right">      342.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.244355E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.872798E+09</td>
    <td align="right">      649.80</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.259916E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.920445E+09</td>
    <td align="right">      649.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.256705E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.899761E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.252280E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.907148E+09</td>
    <td align="right">      649.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.288912E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.101869E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.158009E+10</td>
    <td align="right">     1048.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.568814E+09</td>
    <td align="right">      342.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.275189E+10</td>
    <td align="right">     1886.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.947039E+09</td>
    <td align="right">      649.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.145674E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.293897E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.131714E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.265592E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.154233E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.302388E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.139594E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.283046E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.149954E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.298142E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.148154E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.291538E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.885583E+10</td>
    <td align="right">     5874.96</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.181621E+10</td>
    <td align="right">     1092.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.934724E+10</td>
    <td align="right">     5874.96</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.186929E+10</td>
    <td align="right">     1092.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136952E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.278683E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.145674E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.293897E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.143874E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.287292E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.141394E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.289651E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.161925E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.325267E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.885583E+10</td>
    <td align="right">     5874.96</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.181621E+10</td>
    <td align="right">     1092.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.154233E+11</td>
    <td align="right">    10574.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.302388E+10</td>
    <td align="right">     2074.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MECH_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.258064E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.135645E+10</td>
    <td align="right">      957.60</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.233335E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.122581E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.273227E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.139564E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.247294E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.130637E+10</td>
    <td align="right">      957.60</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.265646E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.137604E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.262457E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.134556E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.156883E+10</td>
    <td align="right">     1040.76</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.838253E+09</td>
    <td align="right">      504.00</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.165588E+10</td>
    <td align="right">     1040.76</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.862747E+09</td>
    <td align="right">      504.00</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.242614E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.128623E+10</td>
    <td align="right">      957.60</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.258064E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.135645E+10</td>
    <td align="right">      957.60</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.254875E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.132596E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.250482E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">      957.60</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.286853E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.150123E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.156883E+10</td>
    <td align="right">     1040.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.838253E+09</td>
    <td align="right">      504.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.273227E+10</td>
    <td align="right">     1873.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.139564E+10</td>
    <td align="right">      957.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115069E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.870105E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121953E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.927288E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131003E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.976743E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129431E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.955107E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816599E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119645E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.912992E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125692E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.941197E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123526E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.948925E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106561E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115069E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.870105E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121953E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.927288E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131003E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.976743E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129431E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.955107E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816599E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119645E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.912992E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125692E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.941197E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123526E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.948925E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106561E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115069E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.870105E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121953E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.927288E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131003E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.976743E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129431E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.955107E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816599E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119645E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.912992E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125692E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.941197E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123526E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.948925E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106561E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115069E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.870105E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121953E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.927288E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131003E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.976743E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129431E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.955107E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816599E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119645E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.912992E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125692E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.941197E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123526E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.948925E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106561E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.115069E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.870105E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.121953E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.927288E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.131003E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.976743E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.129431E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.955107E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.816599E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.119645E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.912992E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.127265E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.962834E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.125692E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.941197E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.123526E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.948925E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.141462E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.106561E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.773669E+10</td>
    <td align="right">     5132.52</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.595010E+10</td>
    <td align="right">     3577.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.134742E+11</td>
    <td align="right">     9238.54</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.990653E+10</td>
    <td align="right">     6797.25</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.840426E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.635834E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.759891E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.574598E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.889808E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.654205E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.805351E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.612360E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.865117E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.645019E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.854733E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.630731E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510913E+10</td>
    <td align="right">     3389.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.392931E+10</td>
    <td align="right">     2362.50</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.539264E+10</td>
    <td align="right">     3389.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.404413E+10</td>
    <td align="right">     2362.50</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.790110E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.602919E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.840426E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.635834E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.830042E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.621545E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.815735E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.626648E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.934182E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.703704E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.510913E+10</td>
    <td align="right">     3389.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.392931E+10</td>
    <td align="right">     2362.50</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.889808E+10</td>
    <td align="right">     6100.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.654205E+10</td>
    <td align="right">     4488.75</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.111153E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">0.640920E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">02-JAN-08:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.100502E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">0.579195E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-FEB-08:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.117685E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">0.659438E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-MAR-08:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.106514E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">0.617259E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">03-APR-07:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.114419E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">0.650179E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-MAY-07:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.113046E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">0.635777E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-JUN-07:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.675726E+10</td>
    <td align="right">     4482.76</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">0.396074E+10</td>
    <td align="right">     2381.40</td>
    <td align="right">03-JUL-07:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.713221E+10</td>
    <td align="right">     4482.76</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">0.407648E+10</td>
    <td align="right">     2381.40</td>
    <td align="right">01-AUG-07:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.104499E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">0.607743E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">05-SEP-07:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.111153E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">0.640920E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">02-OCT-07:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.109780E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">0.626518E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-NOV-07:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.107888E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">0.631662E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">01-DEC-08:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123553E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.709333E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.675726E+10</td>
    <td align="right">     4482.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.396074E+10</td>
    <td align="right">     2381.40</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.117685E+11</td>
    <td align="right">     8068.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.659438E+10</td>
    <td align="right">     4524.66</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::BATH_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> BATH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.116348E+10</td>
    <td align="right">0.228021E+10</td>
    <td align="right">0.102272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.474078E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.105268E+10</td>
    <td align="right">0.206171E+10</td>
    <td align="right">0.924221E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.413471E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.127429E+10</td>
    <td align="right">0.241420E+10</td>
    <td align="right">0.105227E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.348852E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.110808E+10</td>
    <td align="right">0.218505E+10</td>
    <td align="right">0.984960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.219133E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.121889E+10</td>
    <td align="right">0.234721E+10</td>
    <td align="right">0.103749E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.121519E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.121889E+10</td>
    <td align="right">0.231903E+10</td>
    <td align="right">0.101451E+10</td>
    <td align="right">  5115340.01</td>
    <td align="right">0.732650E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.320112E+09</td>
    <td align="right">0.138619E+10</td>
    <td align="right">0.632016E+09</td>
    <td align="right"> 27721201.59</td>
    <td align="right">0.551907E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.368129E+09</td>
    <td align="right">0.146311E+10</td>
    <td align="right">0.650484E+09</td>
    <td align="right">  8560314.97</td>
    <td align="right">0.740297E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.106868E+10</td>
    <td align="right">0.214370E+10</td>
    <td align="right">0.969775E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.128095E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.116348E+10</td>
    <td align="right">0.228021E+10</td>
    <td align="right">0.102272E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.225663E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.116348E+10</td>
    <td align="right">0.225204E+10</td>
    <td align="right">0.999734E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.360987E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.110808E+10</td>
    <td align="right">0.221322E+10</td>
    <td align="right">0.100794E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.426117E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.122283E+11</td>
    <td align="right">0.253459E+11</td>
    <td align="right">0.113188E+11</td>
    <td align="right"> 41396856.57</td>
    <td align="right">0.292040E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.320112E+09</td>
    <td align="right">0.138619E+10</td>
    <td align="right">0.632016E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.551907E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.127429E+10</td>
    <td align="right">0.241420E+10</td>
    <td align="right">0.105227E+10</td>
    <td align="right"> 27721201.59</td>
    <td align="right">0.474078E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CAFETERIA_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CAFETERIA_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.534530E+10</td>
    <td align="right">0.588142E+10</td>
    <td align="right">0.253516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179909E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.483622E+10</td>
    <td align="right">0.531782E+10</td>
    <td align="right">0.229042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.156037E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.585438E+10</td>
    <td align="right">0.622701E+10</td>
    <td align="right">0.257259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131221E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.509076E+10</td>
    <td align="right">0.563596E+10</td>
    <td align="right">0.244734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.804400E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.559984E+10</td>
    <td align="right">0.605421E+10</td>
    <td align="right">0.255387E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.426751E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.559984E+10</td>
    <td align="right">0.598154E+10</td>
    <td align="right">0.248477E+10</td>
    <td align="right"> 13125829.40</td>
    <td align="right">0.257083E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.293698E+10</td>
    <td align="right">0.357544E+10</td>
    <td align="right">0.238400E+10</td>
    <td align="right"> 17978144.84</td>
    <td align="right">0.207990E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.337753E+10</td>
    <td align="right">0.377384E+10</td>
    <td align="right">0.242028E+10</td>
    <td align="right">  6984616.09</td>
    <td align="right">0.270042E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.498307E+10</td>
    <td align="right">0.552930E+10</td>
    <td align="right">0.244072E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.461620E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.534530E+10</td>
    <td align="right">0.588142E+10</td>
    <td align="right">0.253516E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.850655E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.534530E+10</td>
    <td align="right">0.580875E+10</td>
    <td align="right">0.246606E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.136258E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.509076E+10</td>
    <td align="right">0.570863E+10</td>
    <td align="right">0.251644E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.160385E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.594053E+11</td>
    <td align="right">0.653754E+11</td>
    <td align="right">0.296468E+11</td>
    <td align="right"> 38088590.33</td>
    <td align="right">0.109167E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.293698E+10</td>
    <td align="right">0.357544E+10</td>
    <td align="right">0.229042E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.207990E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.585438E+10</td>
    <td align="right">0.622701E+10</td>
    <td align="right">0.257259E+10</td>
    <td align="right"> 17978144.84</td>
    <td align="right">0.179909E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::COMPUTER_CLASS_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> COMPUTER_CLASS_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.297905E+10</td>
    <td align="right">0.432219E+10</td>
    <td align="right">0.436000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.845974E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.269533E+10</td>
    <td align="right">0.390801E+10</td>
    <td align="right">0.394010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.745323E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.326277E+10</td>
    <td align="right">0.457616E+10</td>
    <td align="right">0.448597E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.645494E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.283719E+10</td>
    <td align="right">0.414180E+10</td>
    <td align="right">0.419904E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.412184E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.312091E+10</td>
    <td align="right">0.444917E+10</td>
    <td align="right">0.442299E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.243249E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.312091E+10</td>
    <td align="right">0.439577E+10</td>
    <td align="right">0.432501E+10</td>
    <td align="right">  6467889.41</td>
    <td align="right">0.156382E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.819632E+09</td>
    <td align="right">0.262756E+10</td>
    <td align="right">0.269438E+10</td>
    <td align="right"> 18342766.38</td>
    <td align="right">0.115973E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.942577E+09</td>
    <td align="right">0.277336E+10</td>
    <td align="right">0.277312E+10</td>
    <td align="right">  6099191.27</td>
    <td align="right">0.149981E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.273631E+10</td>
    <td align="right">0.406342E+10</td>
    <td align="right">0.413430E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.252603E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.297905E+10</td>
    <td align="right">0.432219E+10</td>
    <td align="right">0.436000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.429449E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.297905E+10</td>
    <td align="right">0.426879E+10</td>
    <td align="right">0.426203E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.667124E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.283719E+10</td>
    <td align="right">0.419521E+10</td>
    <td align="right">0.429702E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.774591E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.313100E+11</td>
    <td align="right">0.480436E+11</td>
    <td align="right">0.482540E+11</td>
    <td align="right"> 30909847.05</td>
    <td align="right">0.543833E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.819632E+09</td>
    <td align="right">0.262756E+10</td>
    <td align="right">0.269438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.115973E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.326277E+10</td>
    <td align="right">0.457616E+10</td>
    <td align="right">0.448597E+10</td>
    <td align="right"> 18342766.38</td>
    <td align="right">0.845974E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.899543E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.799432E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.700719E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.446616E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247692E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7157540.11</td>
    <td align="right">0.154878E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 12236276.33</td>
    <td align="right">0.119633E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  3700313.82</td>
    <td align="right">0.159134E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262674E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.466060E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.722351E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.830007E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 23094130.26</td>
    <td align="right">0.580874E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119633E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 12236276.33</td>
    <td align="right">0.899543E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.897056E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.795958E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.700622E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.446250E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247065E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7158644.20</td>
    <td align="right">0.154253E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 12782049.06</td>
    <td align="right">0.118834E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  3754447.06</td>
    <td align="right">0.158558E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262499E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.465688E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720947E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828669E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 23695140.32</td>
    <td align="right">0.579640E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.118834E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 12782049.06</td>
    <td align="right">0.897056E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.896905E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.796183E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.700677E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.446362E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247362E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7173976.13</td>
    <td align="right">0.154593E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 12093575.59</td>
    <td align="right">0.119242E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  3737828.90</td>
    <td align="right">0.158867E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.262618E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.465825E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.721015E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828601E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 23005380.63</td>
    <td align="right">0.579825E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119242E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 12093575.59</td>
    <td align="right">0.896905E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.896851E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.794639E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697184E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.438618E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238426E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7400492.64</td>
    <td align="right">0.150893E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 33623349.18</td>
    <td align="right">0.112775E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  9525241.14</td>
    <td align="right">0.149950E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253323E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.463709E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720462E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828587E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 50549082.96</td>
    <td align="right">0.574542E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.112775E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 33623349.18</td>
    <td align="right">0.896851E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.896581E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.794278E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697160E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.438606E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.238847E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7329346.98</td>
    <td align="right">0.151567E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 29537664.53</td>
    <td align="right">0.113364E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  8950218.37</td>
    <td align="right">0.150271E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253301E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.463677E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720288E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828400E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 45817229.89</td>
    <td align="right">0.574634E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.113364E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 29537664.53</td>
    <td align="right">0.896581E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORNER_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORNER_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.896083E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.137125E+10</td>
    <td align="right">0.238823E+10</td>
    <td align="right">0.180588E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.794014E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.697063E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.253110E+10</td>
    <td align="right">0.192456E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.438877E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.271894E+10</td>
    <td align="right">0.202720E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.240088E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.158776E+10</td>
    <td align="right">0.268630E+10</td>
    <td align="right">0.198230E+10</td>
    <td align="right">  7301526.99</td>
    <td align="right">0.153649E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right"> 30250870.67</td>
    <td align="right">0.114659E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.479536E+09</td>
    <td align="right">0.169483E+10</td>
    <td align="right">0.127101E+10</td>
    <td align="right">  9110082.41</td>
    <td align="right">0.150689E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.139210E+10</td>
    <td align="right">0.248320E+10</td>
    <td align="right">0.189489E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.253493E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.264134E+10</td>
    <td align="right">0.199833E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.463631E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.151559E+10</td>
    <td align="right">0.260870E+10</td>
    <td align="right">0.195343E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720070E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.144342E+10</td>
    <td align="right">0.256374E+10</td>
    <td align="right">0.196947E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.828026E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.159289E+11</td>
    <td align="right">0.293600E+11</td>
    <td align="right">0.221164E+11</td>
    <td align="right"> 46662480.07</td>
    <td align="right">0.575034E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.416988E+09</td>
    <td align="right">0.160573E+10</td>
    <td align="right">0.123493E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.114659E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.165993E+10</td>
    <td align="right">0.279654E+10</td>
    <td align="right">0.205607E+10</td>
    <td align="right"> 30250870.67</td>
    <td align="right">0.896083E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144155E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106376E+10</td>
    <td align="right">0.463172E+10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126612E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108885E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.490880E+10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.704372E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.527310E+10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.416455E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.520980E+10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">   299744.83</td>
    <td align="right">0.265223E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">  3941617.46</td>
    <td align="right">0.197965E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372004E+09</td>
    <td align="right">0.328694E+10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">  1192036.87</td>
    <td align="right">0.263793E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107993E+10</td>
    <td align="right">0.481591E+10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.434759E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.720428E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.505930E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111606E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.497210E+10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130367E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123570E+11</td>
    <td align="right">0.569406E+11</td>
    <td align="right">0.114380E+11</td>
    <td align="right">  5433399.15</td>
    <td align="right">0.921925E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.197965E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">  3941617.46</td>
    <td align="right">0.144155E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143915E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106376E+10</td>
    <td align="right">0.463172E+10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126220E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108835E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.490880E+10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.703782E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.527310E+10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.416173E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.520980E+10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">   307819.97</td>
    <td align="right">0.265155E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">  3711737.82</td>
    <td align="right">0.197681E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372004E+09</td>
    <td align="right">0.328694E+10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">  1119488.83</td>
    <td align="right">0.263300E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107993E+10</td>
    <td align="right">0.481591E+10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.434488E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.719088E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.505930E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111346E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.497210E+10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130206E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123570E+11</td>
    <td align="right">0.569406E+11</td>
    <td align="right">0.114380E+11</td>
    <td align="right">  5139046.62</td>
    <td align="right">0.920488E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.197681E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">  3711737.82</td>
    <td align="right">0.143915E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::CORRIDOR_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> CORRIDOR_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143828E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.106376E+10</td>
    <td align="right">0.463172E+10</td>
    <td align="right">0.933949E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.126232E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.108903E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.490880E+10</td>
    <td align="right">0.995328E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.705279E+09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.527310E+10</td>
    <td align="right">0.104841E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.419789E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.123172E+10</td>
    <td align="right">0.520980E+10</td>
    <td align="right">0.102519E+10</td>
    <td align="right">   268814.17</td>
    <td align="right">0.269389E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">  3597441.05</td>
    <td align="right">0.200968E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.372004E+09</td>
    <td align="right">0.328694E+10</td>
    <td align="right">0.657331E+09</td>
    <td align="right">  1128595.23</td>
    <td align="right">0.265132E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.107993E+10</td>
    <td align="right">0.481591E+10</td>
    <td align="right">0.979983E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.435944E+09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.512260E+10</td>
    <td align="right">0.103348E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.719981E+09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.117573E+10</td>
    <td align="right">0.505930E+10</td>
    <td align="right">0.101026E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.111381E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.111974E+10</td>
    <td align="right">0.497210E+10</td>
    <td align="right">0.101855E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.130199E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.123570E+11</td>
    <td align="right">0.569406E+11</td>
    <td align="right">0.114380E+11</td>
    <td align="right">  4994850.45</td>
    <td align="right">0.922192E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.323482E+09</td>
    <td align="right">0.311414E+10</td>
    <td align="right">0.638669E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.200968E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.128771E+10</td>
    <td align="right">0.542359E+10</td>
    <td align="right">0.106334E+10</td>
    <td align="right">  3597441.05</td>
    <td align="right">0.143828E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::GYM_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> GYM_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.734301E+10</td>
    <td align="right">0.507666E+10</td>
    <td align="right">0.240204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.854664E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.664367E+10</td>
    <td align="right">0.459018E+10</td>
    <td align="right">0.217070E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.741022E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.804234E+10</td>
    <td align="right">0.537496E+10</td>
    <td align="right">0.247144E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.626096E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.699334E+10</td>
    <td align="right">0.486479E+10</td>
    <td align="right">0.231336E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.393012E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.769267E+10</td>
    <td align="right">0.522581E+10</td>
    <td align="right">0.243674E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.219082E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.769267E+10</td>
    <td align="right">0.516309E+10</td>
    <td align="right">0.238276E+10</td>
    <td align="right">  6309392.76</td>
    <td align="right">0.132530E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.421453E+10</td>
    <td align="right">0.308622E+10</td>
    <td align="right">0.148441E+10</td>
    <td align="right"> 10786483.04</td>
    <td align="right">0.106034E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.484671E+10</td>
    <td align="right">0.325747E+10</td>
    <td align="right">0.152778E+10</td>
    <td align="right">  4226460.56</td>
    <td align="right">0.140651E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.685440E+10</td>
    <td align="right">0.477272E+10</td>
    <td align="right">0.227770E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.234907E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.734301E+10</td>
    <td align="right">0.507666E+10</td>
    <td align="right">0.240204E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410666E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.734301E+10</td>
    <td align="right">0.501394E+10</td>
    <td align="right">0.234806E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.647906E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.699334E+10</td>
    <td align="right">0.492751E+10</td>
    <td align="right">0.236734E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.761357E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.820027E+11</td>
    <td align="right">0.564300E+11</td>
    <td align="right">0.265844E+11</td>
    <td align="right"> 21322336.36</td>
    <td align="right">0.526793E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.421453E+10</td>
    <td align="right">0.308622E+10</td>
    <td align="right">0.148441E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106034E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.804234E+10</td>
    <td align="right">0.537496E+10</td>
    <td align="right">0.247144E+10</td>
    <td align="right"> 10786483.04</td>
    <td align="right">0.854664E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.154315E+10</td>
    <td align="right">0.358249E+10</td>
    <td align="right">0.811367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.392809E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.139618E+10</td>
    <td align="right">0.323919E+10</td>
    <td align="right">0.733041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340544E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.169011E+10</td>
    <td align="right">0.379299E+10</td>
    <td align="right">0.823347E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.287948E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.146966E+10</td>
    <td align="right">0.343297E+10</td>
    <td align="right">0.783262E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.182807E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.161663E+10</td>
    <td align="right">0.368774E+10</td>
    <td align="right">0.817357E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.103818E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.161663E+10</td>
    <td align="right">0.364347E+10</td>
    <td align="right">0.795241E+10</td>
    <td align="right">   892581.54</td>
    <td align="right">0.634362E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.424570E+09</td>
    <td align="right">0.217787E+10</td>
    <td align="right">0.762989E+10</td>
    <td align="right">  5363365.11</td>
    <td align="right">0.495693E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.488255E+09</td>
    <td align="right">0.229872E+10</td>
    <td align="right">0.774600E+10</td>
    <td align="right">  2182608.26</td>
    <td align="right">0.661162E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141741E+10</td>
    <td align="right">0.336800E+10</td>
    <td align="right">0.781143E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110485E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.154315E+10</td>
    <td align="right">0.358249E+10</td>
    <td align="right">0.811367E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189589E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.154315E+10</td>
    <td align="right">0.353822E+10</td>
    <td align="right">0.789252E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.296896E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146966E+10</td>
    <td align="right">0.347723E+10</td>
    <td align="right">0.805378E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.349618E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.162186E+11</td>
    <td align="right">0.398214E+11</td>
    <td align="right">0.948834E+11</td>
    <td align="right">  8438554.91</td>
    <td align="right">0.243364E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.424570E+09</td>
    <td align="right">0.217787E+10</td>
    <td align="right">0.733041E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.495693E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.169011E+10</td>
    <td align="right">0.379299E+10</td>
    <td align="right">0.823347E+10</td>
    <td align="right">  5363365.11</td>
    <td align="right">0.392809E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LIBRARY_MEDIA_CENTER_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LIBRARY_MEDIA_CENTER_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.561682E+10</td>
    <td align="right">0.112538E+11</td>
    <td align="right">0.805389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.187669E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.508188E+10</td>
    <td align="right">0.101754E+11</td>
    <td align="right">0.727824E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.165473E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.615175E+10</td>
    <td align="right">0.119151E+11</td>
    <td align="right">0.828659E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.143391E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.534935E+10</td>
    <td align="right">0.107842E+11</td>
    <td align="right">0.775656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.915019E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.588429E+10</td>
    <td align="right">0.115845E+11</td>
    <td align="right">0.817024E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.538471E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.588429E+10</td>
    <td align="right">0.114454E+11</td>
    <td align="right">0.798926E+10</td>
    <td align="right"> 14413746.98</td>
    <td align="right">0.341552E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.154537E+10</td>
    <td align="right">0.684146E+10</td>
    <td align="right">0.497713E+10</td>
    <td align="right"> 37024546.73</td>
    <td align="right">0.256642E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.177717E+10</td>
    <td align="right">0.722109E+10</td>
    <td align="right">0.512256E+10</td>
    <td align="right"> 12366291.77</td>
    <td align="right">0.331261E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.515915E+10</td>
    <td align="right">0.105801E+11</td>
    <td align="right">0.763698E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.555974E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.561682E+10</td>
    <td align="right">0.112538E+11</td>
    <td align="right">0.805389E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.951063E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.561682E+10</td>
    <td align="right">0.111148E+11</td>
    <td align="right">0.787291E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.148140E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.534935E+10</td>
    <td align="right">0.109232E+11</td>
    <td align="right">0.793755E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.171921E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.590331E+11</td>
    <td align="right">0.125093E+12</td>
    <td align="right">0.891358E+11</td>
    <td align="right"> 63804585.49</td>
    <td align="right">0.120559E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.154537E+10</td>
    <td align="right">0.684146E+10</td>
    <td align="right">0.497713E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.256642E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.615175E+10</td>
    <td align="right">0.119151E+11</td>
    <td align="right">0.828659E+10</td>
    <td align="right"> 37024546.73</td>
    <td align="right">0.187669E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MAIN_CORRIDOR_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MAIN_CORRIDOR_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.334349E+10</td>
    <td align="right">0.145674E+11</td>
    <td align="right">0.293897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.437846E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.302506E+10</td>
    <td align="right">0.131714E+11</td>
    <td align="right">0.265592E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.381222E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.366191E+10</td>
    <td align="right">0.154233E+11</td>
    <td align="right">0.302388E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.325421E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.318427E+10</td>
    <td align="right">0.139594E+11</td>
    <td align="right">0.283046E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.212418E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.350270E+10</td>
    <td align="right">0.149954E+11</td>
    <td align="right">0.298142E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124840E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.350270E+10</td>
    <td align="right">0.148154E+11</td>
    <td align="right">0.291538E+10</td>
    <td align="right">  1600195.59</td>
    <td align="right">0.770292E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.919901E+09</td>
    <td align="right">0.885583E+10</td>
    <td align="right">0.181621E+10</td>
    <td align="right"> 18782042.85</td>
    <td align="right">0.565636E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.105789E+10</td>
    <td align="right">0.934724E+10</td>
    <td align="right">0.186929E+10</td>
    <td align="right">  5816948.72</td>
    <td align="right">0.769896E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.307105E+10</td>
    <td align="right">0.136952E+11</td>
    <td align="right">0.278683E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.131998E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.334349E+10</td>
    <td align="right">0.145674E+11</td>
    <td align="right">0.293897E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.216927E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.334349E+10</td>
    <td align="right">0.143874E+11</td>
    <td align="right">0.287292E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.333574E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.318427E+10</td>
    <td align="right">0.141394E+11</td>
    <td align="right">0.289651E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.391839E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.351402E+11</td>
    <td align="right">0.161925E+12</td>
    <td align="right">0.325267E+11</td>
    <td align="right"> 26199187.16</td>
    <td align="right">0.276667E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.919901E+09</td>
    <td align="right">0.885583E+10</td>
    <td align="right">0.181621E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.565636E+09</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.366191E+10</td>
    <td align="right">0.154233E+11</td>
    <td align="right">0.302388E+10</td>
    <td align="right"> 18782042.85</td>
    <td align="right">0.437846E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.248035E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660693E+10</td>
    <td align="right">0.115069E+11</td>
    <td align="right">0.870105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.219633E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190879E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.121953E+11</td>
    <td align="right">0.927288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122446E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.131003E+11</td>
    <td align="right">0.976743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.705903E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.129431E+11</td>
    <td align="right">0.955107E+10</td>
    <td align="right"> 19605532.02</td>
    <td align="right">0.440643E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right"> 38079649.30</td>
    <td align="right">0.340450E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.816599E+10</td>
    <td align="right">0.612396E+10</td>
    <td align="right">  9924007.39</td>
    <td align="right">0.457098E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670738E+10</td>
    <td align="right">0.119645E+11</td>
    <td align="right">0.912992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.747825E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126528E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.125692E+11</td>
    <td align="right">0.941197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196173E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.123526E+11</td>
    <td align="right">0.948925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227273E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767485E+11</td>
    <td align="right">0.141462E+12</td>
    <td align="right">0.106561E+12</td>
    <td align="right"> 67609188.72</td>
    <td align="right">0.160016E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.340450E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right"> 38079649.30</td>
    <td align="right">0.248035E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247749E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660693E+10</td>
    <td align="right">0.115069E+11</td>
    <td align="right">0.870105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218838E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190776E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.121953E+11</td>
    <td align="right">0.927288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122286E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.131003E+11</td>
    <td align="right">0.976743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.705024E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.129431E+11</td>
    <td align="right">0.955107E+10</td>
    <td align="right"> 19629665.39</td>
    <td align="right">0.439974E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right"> 35670686.50</td>
    <td align="right">0.338271E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.816599E+10</td>
    <td align="right">0.612396E+10</td>
    <td align="right"> 10098743.30</td>
    <td align="right">0.455259E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670738E+10</td>
    <td align="right">0.119645E+11</td>
    <td align="right">0.912992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.747579E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126290E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.125692E+11</td>
    <td align="right">0.941197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.196004E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.123526E+11</td>
    <td align="right">0.948925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227213E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767485E+11</td>
    <td align="right">0.141462E+12</td>
    <td align="right">0.106561E+12</td>
    <td align="right"> 65399095.19</td>
    <td align="right">0.159777E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.338271E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right"> 35670686.50</td>
    <td align="right">0.247749E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_1_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_1_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247427E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660693E+10</td>
    <td align="right">0.115069E+11</td>
    <td align="right">0.870105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218713E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.190772E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.121953E+11</td>
    <td align="right">0.927288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122311E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.131003E+11</td>
    <td align="right">0.976743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.705990E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.129431E+11</td>
    <td align="right">0.955107E+10</td>
    <td align="right"> 19876233.81</td>
    <td align="right">0.440678E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right"> 38586953.60</td>
    <td align="right">0.339203E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.816599E+10</td>
    <td align="right">0.612396E+10</td>
    <td align="right"> 10131854.32</td>
    <td align="right">0.455711E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670738E+10</td>
    <td align="right">0.119645E+11</td>
    <td align="right">0.912992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.747817E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126351E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.125692E+11</td>
    <td align="right">0.941197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195930E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.123526E+11</td>
    <td align="right">0.948925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227054E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767485E+11</td>
    <td align="right">0.141462E+12</td>
    <td align="right">0.106561E+12</td>
    <td align="right"> 68595041.73</td>
    <td align="right">0.159750E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.339203E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right"> 38586953.60</td>
    <td align="right">0.247427E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_1_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_1_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247838E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660693E+10</td>
    <td align="right">0.115069E+11</td>
    <td align="right">0.870105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218671E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189323E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.121953E+11</td>
    <td align="right">0.927288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119302E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.131003E+11</td>
    <td align="right">0.976743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.679440E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.129431E+11</td>
    <td align="right">0.955107E+10</td>
    <td align="right"> 19904100.97</td>
    <td align="right">0.428914E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right"> 99627438.14</td>
    <td align="right">0.314827E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.816599E+10</td>
    <td align="right">0.612396E+10</td>
    <td align="right"> 29283491.51</td>
    <td align="right">0.423362E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670738E+10</td>
    <td align="right">0.119645E+11</td>
    <td align="right">0.912992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.716201E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125386E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.125692E+11</td>
    <td align="right">0.941197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195967E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.123526E+11</td>
    <td align="right">0.948925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227265E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767485E+11</td>
    <td align="right">0.141462E+12</td>
    <td align="right">0.106561E+12</td>
    <td align="right">0.148815E+09</td>
    <td align="right">0.158003E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.314827E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right"> 99627438.14</td>
    <td align="right">0.247838E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_2_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_2_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.247763E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.660693E+10</td>
    <td align="right">0.115069E+11</td>
    <td align="right">0.870105E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.218570E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.189317E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.121953E+11</td>
    <td align="right">0.927288E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.119301E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.131003E+11</td>
    <td align="right">0.976743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.680323E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.765013E+10</td>
    <td align="right">0.129431E+11</td>
    <td align="right">0.955107E+10</td>
    <td align="right"> 19686764.96</td>
    <td align="right">0.430404E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right"> 90190629.45</td>
    <td align="right">0.315949E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.231049E+10</td>
    <td align="right">0.816599E+10</td>
    <td align="right">0.612396E+10</td>
    <td align="right"> 25897072.29</td>
    <td align="right">0.423726E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.670738E+10</td>
    <td align="right">0.119645E+11</td>
    <td align="right">0.912992E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.716135E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.127265E+11</td>
    <td align="right">0.962834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125377E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.730239E+10</td>
    <td align="right">0.125692E+11</td>
    <td align="right">0.941197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195930E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.695466E+10</td>
    <td align="right">0.123526E+11</td>
    <td align="right">0.948925E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.227216E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.767485E+11</td>
    <td align="right">0.141462E+12</td>
    <td align="right">0.106561E+12</td>
    <td align="right">0.135774E+09</td>
    <td align="right">0.158013E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.200912E+10</td>
    <td align="right">0.773669E+10</td>
    <td align="right">0.595010E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.315949E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.799786E+10</td>
    <td align="right">0.134742E+11</td>
    <td align="right">0.990653E+10</td>
    <td align="right"> 90190629.45</td>
    <td align="right">0.247763E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MULT_CLASS_2_POD_3_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MULT_CLASS_2_POD_3_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.482234E+10</td>
    <td align="right">0.840426E+10</td>
    <td align="right">0.635834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.163294E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.436306E+10</td>
    <td align="right">0.759891E+10</td>
    <td align="right">0.574598E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.144146E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.528160E+10</td>
    <td align="right">0.889808E+10</td>
    <td align="right">0.654205E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124957E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.459270E+10</td>
    <td align="right">0.805351E+10</td>
    <td align="right">0.612360E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.789041E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.505197E+10</td>
    <td align="right">0.865117E+10</td>
    <td align="right">0.645019E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.454907E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.505197E+10</td>
    <td align="right">0.854733E+10</td>
    <td align="right">0.630731E+10</td>
    <td align="right"> 12972978.58</td>
    <td align="right">0.291800E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.132678E+10</td>
    <td align="right">0.510913E+10</td>
    <td align="right">0.392931E+10</td>
    <td align="right"> 56402723.35</td>
    <td align="right">0.214795E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.152580E+10</td>
    <td align="right">0.539264E+10</td>
    <td align="right">0.404413E+10</td>
    <td align="right"> 17000625.58</td>
    <td align="right">0.282104E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.442940E+10</td>
    <td align="right">0.790110E+10</td>
    <td align="right">0.602919E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.473644E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.482234E+10</td>
    <td align="right">0.840426E+10</td>
    <td align="right">0.635834E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.827834E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.482234E+10</td>
    <td align="right">0.830042E+10</td>
    <td align="right">0.621545E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.129282E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.459270E+10</td>
    <td align="right">0.815735E+10</td>
    <td align="right">0.626648E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.149864E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.506830E+11</td>
    <td align="right">0.934182E+11</td>
    <td align="right">0.703704E+11</td>
    <td align="right"> 86376327.51</td>
    <td align="right">0.104496E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132678E+10</td>
    <td align="right">0.510913E+10</td>
    <td align="right">0.392931E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.214795E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.528160E+10</td>
    <td align="right">0.889808E+10</td>
    <td align="right">0.654205E+10</td>
    <td align="right"> 56402723.35</td>
    <td align="right">0.163294E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::OFFICES_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> OFFICES_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.183034E+10</td>
    <td align="right">0.111153E+11</td>
    <td align="right">0.640920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.195844E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.165603E+10</td>
    <td align="right">0.100502E+11</td>
    <td align="right">0.579195E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.173352E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.200466E+10</td>
    <td align="right">0.117685E+11</td>
    <td align="right">0.659438E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150484E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.174318E+10</td>
    <td align="right">0.106514E+11</td>
    <td align="right">0.617259E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.956050E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.191750E+10</td>
    <td align="right">0.114419E+11</td>
    <td align="right">0.650179E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.544893E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.191750E+10</td>
    <td align="right">0.113046E+11</td>
    <td align="right">0.635777E+10</td>
    <td align="right"> 15216231.26</td>
    <td align="right">0.338553E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.857304E+09</td>
    <td align="right">0.675726E+10</td>
    <td align="right">0.396074E+10</td>
    <td align="right"> 36480905.45</td>
    <td align="right">0.260993E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.985900E+09</td>
    <td align="right">0.713221E+10</td>
    <td align="right">0.407648E+10</td>
    <td align="right">  9923707.43</td>
    <td align="right">0.345803E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.169889E+10</td>
    <td align="right">0.104499E+11</td>
    <td align="right">0.607743E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.573006E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.183034E+10</td>
    <td align="right">0.111153E+11</td>
    <td align="right">0.640920E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.995743E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.183034E+10</td>
    <td align="right">0.109780E+11</td>
    <td align="right">0.626518E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.155265E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.174318E+10</td>
    <td align="right">0.107888E+11</td>
    <td align="right">0.631662E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.179443E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.200152E+11</td>
    <td align="right">0.123553E+12</td>
    <td align="right">0.709333E+11</td>
    <td align="right"> 61620844.15</td>
    <td align="right">0.125589E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.857304E+09</td>
    <td align="right">0.675726E+10</td>
    <td align="right">0.396074E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.260993E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.200466E+10</td>
    <td align="right">0.117685E+11</td>
    <td align="right">0.659438E+10</td>
    <td align="right"> 36480905.45</td>
    <td align="right">0.195844E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::LOBBY_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> LOBBY_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.259916E+10</td>
    <td align="right">0.920445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.867921E+10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.235009E+10</td>
    <td align="right">0.831799E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.771427E+10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.275189E+10</td>
    <td align="right">0.947039E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.674055E+10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.249069E+10</td>
    <td align="right">0.886464E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.425248E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.267552E+10</td>
    <td align="right">0.933742E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.228555E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.264341E+10</td>
    <td align="right">0.913058E+09</td>
    <td align="right">  8442734.70</td>
    <td align="right">0.133480E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.158009E+10</td>
    <td align="right">0.568814E+09</td>
    <td align="right"> 25270439.24</td>
    <td align="right">0.104967E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.166777E+10</td>
    <td align="right">0.585436E+09</td>
    <td align="right">  5922842.60</td>
    <td align="right">0.146778E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.244355E+10</td>
    <td align="right">0.872798E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.249256E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.259916E+10</td>
    <td align="right">0.920445E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.445539E+10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.256705E+10</td>
    <td align="right">0.899761E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.692063E+10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.252280E+10</td>
    <td align="right">0.907148E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.795084E+10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.288912E+11</td>
    <td align="right">0.101869E+11</td>
    <td align="right"> 39636016.54</td>
    <td align="right">0.553437E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.158009E+10</td>
    <td align="right">0.568814E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.104967E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.275189E+10</td>
    <td align="right">0.947039E+09</td>
    <td align="right"> 25270439.24</td>
    <td align="right">0.867921E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::MECH_ZN_1_FLR_1></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> MECH_ZN_1_FLR_1</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [Invalid/Undefined]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">        0.00</td>
    <td align="right">0.258064E+10</td>
    <td align="right">0.135645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">        0.00</td>
    <td align="right">0.233335E+10</td>
    <td align="right">0.122581E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">        0.00</td>
    <td align="right">0.273227E+10</td>
    <td align="right">0.139564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">        0.00</td>
    <td align="right">0.247294E+10</td>
    <td align="right">0.130637E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">        0.00</td>
    <td align="right">0.265646E+10</td>
    <td align="right">0.137604E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.00</td>
    <td align="right">0.262457E+10</td>
    <td align="right">0.134556E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">0.156883E+10</td>
    <td align="right">0.838253E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        0.00</td>
    <td align="right">0.165588E+10</td>
    <td align="right">0.862747E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">        0.00</td>
    <td align="right">0.242614E+10</td>
    <td align="right">0.128623E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">        0.00</td>
    <td align="right">0.258064E+10</td>
    <td align="right">0.135645E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">        0.00</td>
    <td align="right">0.254875E+10</td>
    <td align="right">0.132596E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">        0.00</td>
    <td align="right">0.250482E+10</td>
    <td align="right">0.133685E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">        0.00</td>
    <td align="right">0.286853E+11</td>
    <td align="right">0.150123E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.156883E+10</td>
    <td align="right">0.838253E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">0.273227E+10</td>
    <td align="right">0.139564E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.278526E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">02-JAN-11:09</td>
    <td align="right">0.202189E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">02-JAN-10:09</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.251779E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-FEB-11:09</td>
    <td align="right">0.182801E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-FEB-10:09</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.291381E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-MAR-11:09</td>
    <td align="right">0.213267E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-MAR-10:09</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.267467E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">03-APR-10:09</td>
    <td align="right">0.193880E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">03-APR-09:09</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.284953E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-MAY-10:09</td>
    <td align="right">0.207728E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-MAY-09:09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.280323E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-JUN-10:09</td>
    <td align="right">0.204958E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-JUN-09:09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.175259E+12</td>
    <td align="right">   114113.68</td>
    <td align="right">03-JUL-10:09</td>
    <td align="right">0.167798E+11</td>
    <td align="right">    24042.60</td>
    <td align="right">03-JUL-09:09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.182913E+12</td>
    <td align="right">   114113.68</td>
    <td align="right">01-AUG-10:09</td>
    <td align="right">0.180089E+11</td>
    <td align="right">    24042.60</td>
    <td align="right">01-AUG-09:09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.262968E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">05-SEP-10:09</td>
    <td align="right">0.192437E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">05-SEP-09:09</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.278526E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">02-OCT-10:09</td>
    <td align="right">0.202189E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">02-OCT-09:09</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.273895E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-NOV-10:09</td>
    <td align="right">0.199419E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-NOV-09:09</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.272098E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">01-DEC-11:09</td>
    <td align="right">0.196649E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">01-DEC-10:09</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.310009E+13</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.234340E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.175259E+12</td>
    <td align="right">   114113.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.167798E+11</td>
    <td align="right">    24042.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.291381E+12</td>
    <td align="right">   202387.98</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.213267E+11</td>
    <td align="right">    32056.80</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.166512E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.169331E+11</td>
    <td align="right">0.995894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.187495E+11</td>
    <td align="right">0.387128E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25521713.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.150555E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.126691E+11</td>
    <td align="right">0.899975E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.172618E+11</td>
    <td align="right">0.283939E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 21232952.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.176296E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.110542E+11</td>
    <td align="right">0.102431E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.184411E+11</td>
    <td align="right">0.157173E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 13545677.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.159562E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.778658E+10</td>
    <td align="right">0.959185E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136970E+11</td>
    <td align="right">0.546825E+09</td>
    <td align="right">        0.00</td>
    <td align="right">  5667374.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.171404E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.508559E+10</td>
    <td align="right">0.101010E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.109818E+11</td>
    <td align="right">0.118141E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.421745E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169346E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.282848E+10</td>
    <td align="right">0.987601E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.118719E+11</td>
    <td align="right"> 23197881.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.211250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.101226E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.393815E+10</td>
    <td align="right">0.623613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.930744E+10</td>
    <td align="right"> 27830023.12</td>
    <td align="right">        0.00</td>
    <td align="right">0.197673E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106843E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.679496E+10</td>
    <td align="right">0.641502E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.105782E+11</td>
    <td align="right"> 80044758.43</td>
    <td align="right">        0.00</td>
    <td align="right">0.115524E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.156543E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.944872E+10</td>
    <td align="right">0.944709E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104139E+11</td>
    <td align="right">0.179913E+09</td>
    <td align="right">        0.00</td>
    <td align="right">0.108789E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.166512E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.127447E+11</td>
    <td align="right">0.995894E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.156731E+11</td>
    <td align="right">0.710813E+09</td>
    <td align="right">        0.00</td>
    <td align="right"> 10127416.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.164454E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.152851E+11</td>
    <td align="right">0.973393E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.182929E+11</td>
    <td align="right">0.210996E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 20547984.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.161620E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.181325E+11</td>
    <td align="right">0.981686E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.190394E+11</td>
    <td align="right">0.311113E+10</td>
    <td align="right">        0.00</td>
    <td align="right"> 25194133.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.185087E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.122701E+12</td>
    <td align="right">0.110379E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.174308E+12</td>
    <td align="right">0.151903E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.578719E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.101226E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.282848E+10</td>
    <td align="right">0.623613E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.930744E+10</td>
    <td align="right"> 23197881.00</td>
    <td align="right">        0.00</td>
    <td align="right">  5667374.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.176296E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.181325E+11</td>
    <td align="right">0.102431E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.190394E+11</td>
    <td align="right">0.387128E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.211250E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.202189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150046E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.197070E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.182801E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.127495E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.178203E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.213267E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.987750E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.212216E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.193880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.467600E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.188217E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.207728E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.120394E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.204638E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.204958E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.359895E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.199365E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.167798E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.310861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.761902E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.180089E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.859607E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.792333E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.192437E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.190433E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.162995E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.202189E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.606667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.179994E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.199419E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.116867E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.187354E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.196649E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.137263E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.189058E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.234340E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.784259E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.205453E+12</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.167798E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.310861E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.761902E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.213267E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.150046E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.212216E+11</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {Maximum}[W]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   120876.13</td>
    <td align="right">02-JAN-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">02-JAN-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     8442.56</td>
    <td align="right">01-JAN-00:10</td>
    <td align="right">     4470.86</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:10</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   120876.13</td>
    <td align="right">01-FEB-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-FEB-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-FEB-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     8617.77</td>
    <td align="right">28-FEB-14:00</td>
    <td align="right">     4447.06</td>
    <td align="right">03-FEB-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:10</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   120876.13</td>
    <td align="right">01-MAR-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-MAR-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-MAR-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     9156.53</td>
    <td align="right">29-MAR-14:00</td>
    <td align="right">     4003.45</td>
    <td align="right">14-MAR-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:10</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   120876.13</td>
    <td align="right">03-APR-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-APR-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">03-APR-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">    10095.82</td>
    <td align="right">25-APR-14:00</td>
    <td align="right">     1866.83</td>
    <td align="right">10-APR-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   120876.13</td>
    <td align="right">01-MAY-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-MAY-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-MAY-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">    15872.47</td>
    <td align="right">24-MAY-14:00</td>
    <td align="right">     1442.37</td>
    <td align="right">04-MAY-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   120876.13</td>
    <td align="right">01-JUN-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-JUN-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-JUN-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">    20275.90</td>
    <td align="right">15-JUN-14:00</td>
    <td align="right">     1402.28</td>
    <td align="right">08-JUN-05:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    67153.40</td>
    <td align="right">03-JUL-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-JUL-00:10</td>
    <td align="right">    37660.97</td>
    <td align="right">03-JUL-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     9857.48</td>
    <td align="right">12-JUL-14:30</td>
    <td align="right">     1370.11</td>
    <td align="right">05-JUL-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    67153.40</td>
    <td align="right">01-AUG-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-AUG-00:10</td>
    <td align="right">    37660.97</td>
    <td align="right">01-AUG-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     9898.27</td>
    <td align="right">15-AUG-14:30</td>
    <td align="right">     1422.82</td>
    <td align="right">29-AUG-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   120876.13</td>
    <td align="right">05-SEP-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-SEP-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">05-SEP-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">    10631.41</td>
    <td align="right">08-SEP-14:00</td>
    <td align="right">     1484.70</td>
    <td align="right">29-SEP-06:19</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   120876.13</td>
    <td align="right">02-OCT-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-OCT-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">02-OCT-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     9799.15</td>
    <td align="right">03-OCT-14:30</td>
    <td align="right">     1759.72</td>
    <td align="right">31-OCT-06:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:10</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   120876.13</td>
    <td align="right">01-NOV-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-NOV-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-NOV-09:09</td>
    <td align="right">        0.00</td>
    <td align="right">     8442.56</td>
    <td align="right">01-NOV-00:30</td>
    <td align="right">     2384.15</td>
    <td align="right">03-NOV-08:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:10</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   120876.13</td>
    <td align="right">01-DEC-07:10</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">01-DEC-00:10</td>
    <td align="right">    70516.12</td>
    <td align="right">01-DEC-10:09</td>
    <td align="right">        0.00</td>
    <td align="right">     8442.56</td>
    <td align="right">01-DEC-06:10</td>
    <td align="right">     4441.48</td>
    <td align="right">29-DEC-06:10</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:10</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    67153.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    37660.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     8442.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1370.11</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   120876.13</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     7870.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">    70516.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">    20275.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4470.86</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    92050.33</td>
    <td align="right">    34160.30</td>
    <td align="right">        0.00</td>
    <td align="right">   126210.63</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       13.40</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.37</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       13.40</td>
    <td align="right">        4.97</td>
    <td align="right">        0.00</td>
    <td align="right">       18.37</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_LARGEGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    92050.33</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_SMALLGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    94496.02</td>
  </tr>
  <tr>
    <td align="right">AK_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">    34160.30</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_LARGEGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_LARGEGENSERV</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     5427.41</td>
    <td align="right">     4855.42</td>
    <td align="right">     5502.60</td>
    <td align="right">     4947.57</td>
    <td align="right">     5224.23</td>
    <td align="right">     5411.13</td>
    <td align="right">     3592.04</td>
    <td align="right">     3648.76</td>
    <td align="right">     4861.05</td>
    <td align="right">     5255.42</td>
    <td align="right">     5282.44</td>
    <td align="right">     5330.70</td>
    <td align="right">    59338.77</td>
    <td align="right">     5502.60</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">     2591.82</td>
    <td align="right">     2545.60</td>
    <td align="right">     2508.90</td>
    <td align="right">     2465.50</td>
    <td align="right">     2815.98</td>
    <td align="right">     3275.16</td>
    <td align="right">     1904.98</td>
    <td align="right">     1909.41</td>
    <td align="right">     2549.43</td>
    <td align="right">     2515.44</td>
    <td align="right">     2527.26</td>
    <td align="right">     2590.96</td>
    <td align="right">    30200.45</td>
    <td align="right">     3275.16</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">      706.20</td>
    <td align="right">       58.85</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8078.08</td>
    <td align="right">     7459.87</td>
    <td align="right">     8070.34</td>
    <td align="right">     7471.92</td>
    <td align="right">     8099.07</td>
    <td align="right">     8745.14</td>
    <td align="right">     5555.87</td>
    <td align="right">     5617.02</td>
    <td align="right">     7469.34</td>
    <td align="right">     7829.70</td>
    <td align="right">     7868.55</td>
    <td align="right">     7980.51</td>
    <td align="right">    90245.42</td>
    <td align="right">     8745.14</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8078.08</td>
    <td align="right">     7459.87</td>
    <td align="right">     8070.34</td>
    <td align="right">     7471.92</td>
    <td align="right">     8099.07</td>
    <td align="right">     8745.14</td>
    <td align="right">     5555.87</td>
    <td align="right">     5617.02</td>
    <td align="right">     7469.34</td>
    <td align="right">     7829.70</td>
    <td align="right">     7868.55</td>
    <td align="right">     7980.51</td>
    <td align="right">    90245.42</td>
    <td align="right">     8745.14</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      161.56</td>
    <td align="right">      149.20</td>
    <td align="right">      161.41</td>
    <td align="right">      149.44</td>
    <td align="right">      161.98</td>
    <td align="right">      174.90</td>
    <td align="right">      111.12</td>
    <td align="right">      112.34</td>
    <td align="right">      149.39</td>
    <td align="right">      156.59</td>
    <td align="right">      157.37</td>
    <td align="right">      159.61</td>
    <td align="right">     1804.91</td>
    <td align="right">      174.90</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8239.64</td>
    <td align="right">     7609.07</td>
    <td align="right">     8231.75</td>
    <td align="right">     7621.36</td>
    <td align="right">     8261.05</td>
    <td align="right">     8920.05</td>
    <td align="right">     5666.99</td>
    <td align="right">     5729.36</td>
    <td align="right">     7618.72</td>
    <td align="right">     7986.30</td>
    <td align="right">     8025.92</td>
    <td align="right">     8140.12</td>
    <td align="right">    92050.33</td>
    <td align="right">     8920.05</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     5427.41</td>
    <td align="right">     4855.42</td>
    <td align="right">     5502.60</td>
    <td align="right">     4947.57</td>
    <td align="right">     5224.23</td>
    <td align="right">     5411.13</td>
    <td align="right">     3592.04</td>
    <td align="right">     3648.76</td>
    <td align="right">     4861.05</td>
    <td align="right">     5255.42</td>
    <td align="right">     5282.44</td>
    <td align="right">     5330.70</td>
    <td align="right">    59338.77</td>
    <td align="right">     5502.60</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEMANDCHARGE ($)</td>
    <td align="right">     2591.82</td>
    <td align="right">     2545.60</td>
    <td align="right">     2508.90</td>
    <td align="right">     2465.50</td>
    <td align="right">     2815.98</td>
    <td align="right">     3275.16</td>
    <td align="right">     1904.98</td>
    <td align="right">     1909.41</td>
    <td align="right">     2549.43</td>
    <td align="right">     2515.44</td>
    <td align="right">     2527.26</td>
    <td align="right">     2590.96</td>
    <td align="right">    30200.45</td>
    <td align="right">     3275.16</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      161.56</td>
    <td align="right">      149.20</td>
    <td align="right">      161.41</td>
    <td align="right">      149.44</td>
    <td align="right">      161.98</td>
    <td align="right">      174.90</td>
    <td align="right">      111.12</td>
    <td align="right">      112.34</td>
    <td align="right">      149.39</td>
    <td align="right">      156.59</td>
    <td align="right">      157.37</td>
    <td align="right">      159.61</td>
    <td align="right">     1804.91</td>
    <td align="right">      174.90</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8078.08</td>
    <td align="right">     7459.87</td>
    <td align="right">     8070.34</td>
    <td align="right">     7471.92</td>
    <td align="right">     8099.07</td>
    <td align="right">     8745.14</td>
    <td align="right">     5555.87</td>
    <td align="right">     5617.02</td>
    <td align="right">     7469.34</td>
    <td align="right">     7829.70</td>
    <td align="right">     7868.55</td>
    <td align="right">     7980.51</td>
    <td align="right">    90245.42</td>
    <td align="right">     8745.14</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>DEMANDCHARGE                                                                                         FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM DEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_SMALLGENSERV</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     8453.54</td>
    <td align="right">     7562.64</td>
    <td align="right">     8570.66</td>
    <td align="right">     7706.17</td>
    <td align="right">     8137.09</td>
    <td align="right">     8428.20</td>
    <td align="right">     5594.84</td>
    <td align="right">     5683.18</td>
    <td align="right">     7571.41</td>
    <td align="right">     8185.65</td>
    <td align="right">     8227.75</td>
    <td align="right">     8302.91</td>
    <td align="right">    92424.04</td>
    <td align="right">     8570.66</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">      219.12</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     8471.80</td>
    <td align="right">     7580.90</td>
    <td align="right">     8588.92</td>
    <td align="right">     7724.43</td>
    <td align="right">     8155.35</td>
    <td align="right">     8446.46</td>
    <td align="right">     5613.10</td>
    <td align="right">     5701.44</td>
    <td align="right">     7589.67</td>
    <td align="right">     8203.91</td>
    <td align="right">     8246.01</td>
    <td align="right">     8321.17</td>
    <td align="right">    92643.16</td>
    <td align="right">     8588.92</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     8471.80</td>
    <td align="right">     7580.90</td>
    <td align="right">     8588.92</td>
    <td align="right">     7724.43</td>
    <td align="right">     8155.35</td>
    <td align="right">     8446.46</td>
    <td align="right">     5613.10</td>
    <td align="right">     5701.44</td>
    <td align="right">     7589.67</td>
    <td align="right">     8203.91</td>
    <td align="right">     8246.01</td>
    <td align="right">     8321.17</td>
    <td align="right">    92643.16</td>
    <td align="right">     8588.92</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      169.44</td>
    <td align="right">      151.62</td>
    <td align="right">      171.78</td>
    <td align="right">      154.49</td>
    <td align="right">      163.11</td>
    <td align="right">      168.93</td>
    <td align="right">      112.26</td>
    <td align="right">      114.03</td>
    <td align="right">      151.79</td>
    <td align="right">      164.08</td>
    <td align="right">      164.92</td>
    <td align="right">      166.42</td>
    <td align="right">     1852.86</td>
    <td align="right">      171.78</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     8641.24</td>
    <td align="right">     7732.52</td>
    <td align="right">     8760.70</td>
    <td align="right">     7878.92</td>
    <td align="right">     8318.46</td>
    <td align="right">     8615.39</td>
    <td align="right">     5725.36</td>
    <td align="right">     5815.47</td>
    <td align="right">     7741.46</td>
    <td align="right">     8367.99</td>
    <td align="right">     8410.93</td>
    <td align="right">     8487.60</td>
    <td align="right">    94496.02</td>
    <td align="right">     8760.70</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     8453.54</td>
    <td align="right">     7562.64</td>
    <td align="right">     8570.66</td>
    <td align="right">     7706.17</td>
    <td align="right">     8137.09</td>
    <td align="right">     8428.20</td>
    <td align="right">     5594.84</td>
    <td align="right">     5683.18</td>
    <td align="right">     7571.41</td>
    <td align="right">     8185.65</td>
    <td align="right">     8227.75</td>
    <td align="right">     8302.91</td>
    <td align="right">    92424.04</td>
    <td align="right">     8570.66</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      169.44</td>
    <td align="right">      151.62</td>
    <td align="right">      171.78</td>
    <td align="right">      154.49</td>
    <td align="right">      163.11</td>
    <td align="right">      168.93</td>
    <td align="right">      112.26</td>
    <td align="right">      114.03</td>
    <td align="right">      151.79</td>
    <td align="right">      164.08</td>
    <td align="right">      164.92</td>
    <td align="right">      166.42</td>
    <td align="right">     1852.86</td>
    <td align="right">      171.78</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     8471.80</td>
    <td align="right">     7580.90</td>
    <td align="right">     8588.92</td>
    <td align="right">     7724.43</td>
    <td align="right">     8155.35</td>
    <td align="right">     8446.46</td>
    <td align="right">     5613.10</td>
    <td align="right">     5701.44</td>
    <td align="right">     7589.67</td>
    <td align="right">     8203.91</td>
    <td align="right">     8246.01</td>
    <td align="right">     8321.17</td>
    <td align="right">    92643.16</td>
    <td align="right">     8588.92</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    89266.54</td>
    <td align="right">    79858.89</td>
    <td align="right">    90503.25</td>
    <td align="right">    81374.55</td>
    <td align="right">    85924.90</td>
    <td align="right">    88998.92</td>
    <td align="right">    59079.62</td>
    <td align="right">    60012.45</td>
    <td align="right">    79951.54</td>
    <td align="right">    86437.75</td>
    <td align="right">    86882.26</td>
    <td align="right">    87675.95</td>
    <td align="right">   975966.62</td>
    <td align="right">    90503.25</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      222.47</td>
    <td align="right">      218.51</td>
    <td align="right">      215.36</td>
    <td align="right">      211.63</td>
    <td align="right">      241.72</td>
    <td align="right">      281.13</td>
    <td align="right">      163.52</td>
    <td align="right">      163.90</td>
    <td align="right">      218.84</td>
    <td align="right">      215.92</td>
    <td align="right">      216.93</td>
    <td align="right">      222.40</td>
    <td align="right">     2592.31</td>
    <td align="right">      281.13</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AK_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AK_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    11:45:44</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     6424.01</td>
    <td align="right">     5641.56</td>
    <td align="right">     4335.81</td>
    <td align="right">     2080.66</td>
    <td align="right">      666.40</td>
    <td align="right">      320.16</td>
    <td align="right">      236.65</td>
    <td align="right">      481.49</td>
    <td align="right">     1015.23</td>
    <td align="right">     2897.24</td>
    <td align="right">     4268.42</td>
    <td align="right">     5122.86</td>
    <td align="right">    33490.49</td>
    <td align="right">     6424.01</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     6424.01</td>
    <td align="right">     5641.56</td>
    <td align="right">     4335.81</td>
    <td align="right">     2080.66</td>
    <td align="right">      666.40</td>
    <td align="right">      320.16</td>
    <td align="right">      236.65</td>
    <td align="right">      481.49</td>
    <td align="right">     1015.23</td>
    <td align="right">     2897.24</td>
    <td align="right">     4268.42</td>
    <td align="right">     5122.86</td>
    <td align="right">    33490.49</td>
    <td align="right">     6424.01</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     6424.01</td>
    <td align="right">     5641.56</td>
    <td align="right">     4335.81</td>
    <td align="right">     2080.66</td>
    <td align="right">      666.40</td>
    <td align="right">      320.16</td>
    <td align="right">      236.65</td>
    <td align="right">      481.49</td>
    <td align="right">     1015.23</td>
    <td align="right">     2897.24</td>
    <td align="right">     4268.42</td>
    <td align="right">     5122.86</td>
    <td align="right">    33490.49</td>
    <td align="right">     6424.01</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">      128.48</td>
    <td align="right">      112.83</td>
    <td align="right">       86.72</td>
    <td align="right">       41.61</td>
    <td align="right">       13.33</td>
    <td align="right">        6.40</td>
    <td align="right">        4.73</td>
    <td align="right">        9.63</td>
    <td align="right">       20.30</td>
    <td align="right">       57.94</td>
    <td align="right">       85.37</td>
    <td align="right">      102.46</td>
    <td align="right">      669.81</td>
    <td align="right">      128.48</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     6552.49</td>
    <td align="right">     5754.39</td>
    <td align="right">     4422.53</td>
    <td align="right">     2122.28</td>
    <td align="right">      679.73</td>
    <td align="right">      326.56</td>
    <td align="right">      241.39</td>
    <td align="right">      491.11</td>
    <td align="right">     1035.54</td>
    <td align="right">     2955.19</td>
    <td align="right">     4353.78</td>
    <td align="right">     5225.32</td>
    <td align="right">    34160.30</td>
    <td align="right">     6552.49</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     6424.01</td>
    <td align="right">     5641.56</td>
    <td align="right">     4335.81</td>
    <td align="right">     2080.66</td>
    <td align="right">      666.40</td>
    <td align="right">      320.16</td>
    <td align="right">      236.65</td>
    <td align="right">      481.49</td>
    <td align="right">     1015.23</td>
    <td align="right">     2897.24</td>
    <td align="right">     4268.42</td>
    <td align="right">     5122.86</td>
    <td align="right">    33490.49</td>
    <td align="right">     6424.01</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">      128.48</td>
    <td align="right">      112.83</td>
    <td align="right">       86.72</td>
    <td align="right">       41.61</td>
    <td align="right">       13.33</td>
    <td align="right">        6.40</td>
    <td align="right">        4.73</td>
    <td align="right">        9.63</td>
    <td align="right">       20.30</td>
    <td align="right">       57.94</td>
    <td align="right">       85.37</td>
    <td align="right">      102.46</td>
    <td align="right">      669.81</td>
    <td align="right">      128.48</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     6424.01</td>
    <td align="right">     5641.56</td>
    <td align="right">     4335.81</td>
    <td align="right">     2080.66</td>
    <td align="right">      666.40</td>
    <td align="right">      320.16</td>
    <td align="right">      236.65</td>
    <td align="right">      481.49</td>
    <td align="right">     1015.23</td>
    <td align="right">     2897.24</td>
    <td align="right">     4268.42</td>
    <td align="right">     5122.86</td>
    <td align="right">    33490.49</td>
    <td align="right">     6424.01</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">     1460.00</td>
    <td align="right">     1242.63</td>
    <td align="right">      976.53</td>
    <td align="right">      479.42</td>
    <td align="right">      153.20</td>
    <td align="right">       72.43</td>
    <td align="right">       52.59</td>
    <td align="right">      106.05</td>
    <td align="right">      214.18</td>
    <td align="right">      611.23</td>
    <td align="right">     1144.35</td>
    <td align="right">     1337.56</td>
    <td align="right">     7850.18</td>
    <td align="right">     1460.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">        4.77</td>
    <td align="right">        4.62</td>
    <td align="right">        4.15</td>
    <td align="right">        3.23</td>
    <td align="right">        1.87</td>
    <td align="right">        1.54</td>
    <td align="right">        1.27</td>
    <td align="right">        1.75</td>
    <td align="right">        2.16</td>
    <td align="right">        3.10</td>
    <td align="right">        3.72</td>
    <td align="right">        4.46</td>
    <td align="right">       36.65</td>
    <td align="right">        4.77</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AK_MONTHLYGASRATES</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
    <td align="right">        4.44</td>
    <td align="right">        4.34</td>
    <td align="right">        4.35</td>
    <td align="right">        4.42</td>
    <td align="right">        4.50</td>
    <td align="right">        4.54</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.73</td>
    <td align="right">        3.83</td>
    <td align="right">       52.57</td>
    <td align="right">        4.74</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AK_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
