<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Quick Service Restaurant Pre-1980 V1.2_4.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2010-02-05
  10:02:11 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 10:02 AM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Quick Service Restaurant Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  10:02:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     2937.84</td>
    <td align="right">    12644.39</td>
    <td align="right">    12644.39</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     2937.84</td>
    <td align="right">    12644.39</td>
    <td align="right">    12644.39</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     5080.72</td>
    <td align="right">    21867.32</td>
    <td align="right">    21867.32</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     5080.72</td>
    <td align="right">    21867.32</td>
    <td align="right">    21867.32</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     1519.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      172.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      409.36</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       95.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       99.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">       55.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      755.08</td>
    <td align="right">     2182.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">     1519.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        4.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      172.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">       17.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscElec</td>
    <td align="right">      394.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">KitchenExhFan</td>
    <td align="right">       15.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">MiscGas</td>
    <td align="right">        0.00</td>
    <td align="right">      563.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Fan Energy</td>
    <td align="right">       95.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Zone Exhaust Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       99.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      414.19</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Low Temp Refrigeration</td>
    <td align="right">        9.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Med Temp Refrigeration</td>
    <td align="right">       26.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      819.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      431.15</td>
    <td align="right">     6967.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1999.01</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3249.86</td>
    <td align="right">     9394.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      819.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      431.15</td>
    <td align="right">     6967.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">     1999.01</td>
    <td align="right">     2427.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     3249.86</td>
    <td align="right">     9394.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.78</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">      755.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">      755.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">      755.08</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">      755.08</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      414.19</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">       80.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4369.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::DINING">DINING</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHEN">KITCHEN</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE">DINING PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE">KITCHEN PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::DINING">DINING</a>    |   
<a href="#OUTDOORAIRSUMMARY::KITCHEN">KITCHEN</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::DINING">DINING</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::KITCHEN">KITCHEN</a>    |   
<p><b>OVERALL HVAC AIR SYSTEM LOADS</b></p> |
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1">PSZ-AC_1:1</a>    |   
<a href="#OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2">PSZ-AC_2:2</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::DINING">DINING</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-COOLING::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-HEATING::KITCHEN">KITCHEN</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::DINING">DINING</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::KITCHEN">KITCHEN</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::DINING">DINING</a>    |   
<a href="#SPACELOADS::KITCHEN">KITCHEN</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 10:02 AM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      185.89</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
    <td align="right">       46.47</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       26.02</td>
    <td align="right">        0.00</td>
    <td align="right">        6.51</td>
    <td align="right">       13.01</td>
    <td align="right">        6.51</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       14.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.00</td>
    <td align="right">       28.00</td>
    <td align="right">       14.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      232.34</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">       26.02</td>
    <td align="right">     39.8100</td>
    <td align="right">        1.39</td>
    <td align="right">    129.1195</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      116.17</td>
    <td align="right">Yes</td>
    <td align="right">      354.18</td>
    <td align="right">        1.00</td>
    <td align="right">       92.94</td>
    <td align="right">        0.00</td>
    <td align="right">     24.1000</td>
    <td align="right">       18.59</td>
    <td align="right">   1597.9138</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     31.9550</td>
    <td align="right">        2.59</td>
    <td align="right">    863.5166</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">      232.34</td>
    <td align="right">&nbsp;</td>
    <td align="right">      708.37</td>
    <td align="right">&nbsp;</td>
    <td align="right">      185.89</td>
    <td align="right">       26.02</td>
    <td align="right">     31.9550</td>
    <td align="right">        2.59</td>
    <td align="right">    863.5166</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">           0</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       46.47</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">DINING_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      116.17</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_EAST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       23.24</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_NORTH</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       46.47</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_WALL_WEST</td>
    <td align="right">EXT-WALLS-MASS-NONRES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       23.24</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_FLOOR</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       3.120</td>
    <td align="right">      12.904</td>
    <td align="right">      116.17</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">KITCHEN_ROOF</td>
    <td align="right">ROOF-IEAD-NONRES</td>
    <td align="right">        0.30</td>
    <td align="right">       0.335</td>
    <td align="right">       0.357</td>
    <td align="right">      116.17</td>
    <td align="right">      180.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_EAST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_EAST</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_SOUTH_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">       13.01</td>
    <td align="right">       13.01</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_SOUTH</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">DINING_WALL_WEST_WINDOW</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        6.51</td>
    <td align="right">        6.51</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">DINING_WALL_WEST</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.02</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    27119.64</td>
    <td align="right">    21653.67</td>
    <td align="right">     5465.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.60</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22076.34</td>
    <td align="right">    17631.38</td>
    <td align="right">     4444.95</td>
    <td align="right">        0.80</td>
    <td align="right">        3.60</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   100248.21</td>
    <td align="right">        0.78</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">Coil:Heating:Gas</td>
    <td align="right">   130983.27</td>
    <td align="right">        0.78</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">DINING EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.83</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">KITCHEN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Zone Exhaust Fans</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.64</td>
    <td align="right">     1865.30</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.00</td>
    <td align="right">        1.33</td>
    <td align="right">     1519.27</td>
    <td align="right">        1.00</td>
    <td align="right">Fan Energy</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">        0.10</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        0.20</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.43</td>
    <td align="right">        0.58</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    15116.39</td>
    <td align="right">       1.044</td>
    <td align="right">       1.252</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.34</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5901.36</td>
    <td align="right">       0.339</td>
    <td align="right">       0.722</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">    37648.25</td>
    <td align="right">       1.364</td>
    <td align="right">       1.637</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">    33894.22</td>
    <td align="right">       1.111</td>
    <td align="right">       1.334</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        0.72</td>
    <td align="right">        0.72</td>
    <td align="right">        1.33</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">     4149.25</td>
    <td align="right">     6402.75</td>
    <td align="right">     3514.25</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">     5026.75</td>
    <td align="right">     6474.25</td>
    <td align="right">     4357.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5038.75</td>
    <td align="right">     6567.50</td>
    <td align="right">     4369.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">DINING</td>
    <td align="right">      604.50</td>
    <td align="right">        0.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">KITCHEN</td>
    <td align="right">      537.75</td>
    <td align="right">        0.00</td>
    <td align="right">       14.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      635.50</td>
    <td align="right">        0.00</td>
    <td align="right">       80.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>AirTerminal:SingleDuct:Uncontrolled</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DINING DIRECT AIR</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">KITCHEN DIRECT AIR</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<br><br>
<b>Branch</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2 AIR LOOP MAIN BRANCH</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<br><br>
<b>AirLoopHVAC</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_OA_CONTROLLER</td>
    <td align="right">        1.64</td>
    <td align="right">    0.835766</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_OA_CONTROLLER</td>
    <td align="right">        1.33</td>
    <td align="right">    0.722468</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_COOLC DXCOIL</td>
    <td align="right">        1.64</td>
    <td align="right">    27119.64</td>
    <td align="right">    0.798450</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_COOLC DXCOIL</td>
    <td align="right">        1.33</td>
    <td align="right">    22076.34</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Gas</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_HEATC</td>
    <td align="right">   100248.21</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_HEATC</td>
    <td align="right">   130983.27</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_1:1_FAN</td>
    <td align="right">        1.64</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC_2:2_FAN</td>
    <td align="right">        1.33</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.047362</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000042</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000042</td>
    <td align="right">    0.000005</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DINING></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      21.001</td>
    <td align="right">       8.916</td>
    <td align="right">       0.000</td>
    <td align="right">     606.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      21.001</td>
    <td align="right">       7.813</td>
    <td align="right">       0.000</td>
    <td align="right">     545.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      21.000</td>
    <td align="right">      12.395</td>
    <td align="right">       0.000</td>
    <td align="right">     479.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      20.998</td>
    <td align="right">      16.227</td>
    <td align="right">       0.000</td>
    <td align="right">     211.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      21.491</td>
    <td align="right">      25.765</td>
    <td align="right">       0.000</td>
    <td align="right">      50.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      22.564</td>
    <td align="right">      39.250</td>
    <td align="right">       0.000</td>
    <td align="right">       8.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      22.845</td>
    <td align="right">      48.638</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      22.139</td>
    <td align="right">      45.481</td>
    <td align="right">       0.000</td>
    <td align="right">      10.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      21.171</td>
    <td align="right">      33.473</td>
    <td align="right">       0.000</td>
    <td align="right">      72.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      20.999</td>
    <td align="right">      20.620</td>
    <td align="right">       0.000</td>
    <td align="right">     324.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      21.001</td>
    <td align="right">      11.853</td>
    <td align="right">       0.000</td>
    <td align="right">     583.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      21.001</td>
    <td align="right">       8.643</td>
    <td align="right">       0.000</td>
    <td align="right">     620.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      21.438</td>
    <td align="right">      23.362</td>
    <td align="right">       0.000</td>
    <td align="right">    3514.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      20.998</td>
    <td align="right">       7.813</td>
    <td align="right">       0.000</td>
    <td align="right">       1.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      22.845</td>
    <td align="right">      48.638</td>
    <td align="right">       0.000</td>
    <td align="right">     620.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHEN></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      19.001</td>
    <td align="right">      14.818</td>
    <td align="right">       0.000</td>
    <td align="right">     612.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      19.001</td>
    <td align="right">      13.563</td>
    <td align="right">       0.000</td>
    <td align="right">     560.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      18.999</td>
    <td align="right">      18.688</td>
    <td align="right">       0.000</td>
    <td align="right">     572.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      19.016</td>
    <td align="right">      22.938</td>
    <td align="right">       0.000</td>
    <td align="right">     380.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      20.167</td>
    <td align="right">      32.191</td>
    <td align="right">       0.000</td>
    <td align="right">     169.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      22.299</td>
    <td align="right">      43.569</td>
    <td align="right">       0.000</td>
    <td align="right">      74.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      22.974</td>
    <td align="right">      52.141</td>
    <td align="right">       0.000</td>
    <td align="right">     120.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      21.430</td>
    <td align="right">      51.215</td>
    <td align="right">       0.000</td>
    <td align="right">      57.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      19.548</td>
    <td align="right">      41.104</td>
    <td align="right">       0.000</td>
    <td align="right">     173.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      19.029</td>
    <td align="right">      27.797</td>
    <td align="right">       0.000</td>
    <td align="right">     430.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      19.000</td>
    <td align="right">      18.089</td>
    <td align="right">       0.000</td>
    <td align="right">     588.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      19.001</td>
    <td align="right">      14.507</td>
    <td align="right">       0.000</td>
    <td align="right">     617.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      19.963</td>
    <td align="right">      29.323</td>
    <td align="right">       0.000</td>
    <td align="right">    4357.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      18.999</td>
    <td align="right">      13.563</td>
    <td align="right">       0.000</td>
    <td align="right">      57.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      22.974</td>
    <td align="right">      52.141</td>
    <td align="right">       0.000</td>
    <td align="right">     617.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::DININGPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> DINING PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::KITCHENPEOPLE></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> KITCHEN PEOPLE</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS [Invalid/Undefined]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE [Invalid/Undefined]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY [Invalid/Undefined]</td>
    <td align="right">THERMALCOMFORTMRT {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES [Invalid/Undefined]</td>
    <td align="right">FANGERPMV {FOR HOURS SHOWN} []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EMISSIONSDATASUMMARY::Meter></a>
<p>Report:<b> EMISSIONS DATA SUMMARY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">CO2:FACILITY [kg]</td>
    <td align="right">NOX:FACILITY [kg]</td>
    <td align="right">SO2:FACILITY [kg]</td>
    <td align="right">PM:FACILITY [kg]</td>
    <td align="right">HG:FACILITY [kg]</td>
    <td align="right">WATERENVIRONMENTALFACTORS:FACILITY [L]</td>
    <td align="right">CARBON EQUIVALENT:FACILITY [kg]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">  30647.0708</td>
    <td align="right">     32.2023</td>
    <td align="right">     91.7666</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18399.6778</td>
    <td align="right">  11281.3190</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">  26978.2490</td>
    <td align="right">     28.4240</td>
    <td align="right">     82.3849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  16519.1609</td>
    <td align="right">   9942.6075</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">  25758.7844</td>
    <td align="right">     27.7098</td>
    <td align="right">     90.5996</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18170.3342</td>
    <td align="right">   9580.9990</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">  20294.0938</td>
    <td align="right">     22.5622</td>
    <td align="right">     86.6720</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  17387.1307</td>
    <td align="right">   7660.8921</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">  16535.1235</td>
    <td align="right">     19.2483</td>
    <td align="right">     88.7190</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  17802.1472</td>
    <td align="right">   6375.0459</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">  15339.1543</td>
    <td align="right">     18.1108</td>
    <td align="right">     87.6304</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  17584.7481</td>
    <td align="right">   5953.1386</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  15870.6009</td>
    <td align="right">     18.8112</td>
    <td align="right">     92.1932</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18500.6397</td>
    <td align="right">   6170.6233</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">  15936.8411</td>
    <td align="right">     18.7799</td>
    <td align="right">     90.2788</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18116.0513</td>
    <td align="right">   6179.4658</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">  16866.7713</td>
    <td align="right">     19.4501</td>
    <td align="right">     86.6426</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  17384.7591</td>
    <td align="right">   6474.5493</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">  21681.5535</td>
    <td align="right">     24.0142</td>
    <td align="right">     90.7036</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18195.4485</td>
    <td align="right">   8170.7183</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">  26391.6439</td>
    <td align="right">     28.1896</td>
    <td align="right">     88.6201</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  17772.1130</td>
    <td align="right">   9785.4590</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">  29266.5157</td>
    <td align="right">     30.9633</td>
    <td align="right">     92.0591</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18459.8648</td>
    <td align="right">  10805.6890</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right"> 261566.4023</td>
    <td align="right">    288.4657</td>
    <td align="right">   1068.2699</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0039</td>
    <td align="right"> 214292.0755</td>
    <td align="right">  98380.5068</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  15339.1543</td>
    <td align="right">     18.1108</td>
    <td align="right">     82.3849</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  16519.1609</td>
    <td align="right">   5953.1386</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">  30647.0708</td>
    <td align="right">     32.2023</td>
    <td align="right">     92.1932</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0003</td>
    <td align="right">  18500.6397</td>
    <td align="right">  11281.3190</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::DINING></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">      30.472</td>
    <td align="right">       8.497</td>
    <td align="right">       1.492</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">      30.476</td>
    <td align="right">       8.605</td>
    <td align="right">       1.481</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.548</td>
    <td align="right">       1.427</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">      30.436</td>
    <td align="right">       8.631</td>
    <td align="right">       1.372</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">      30.580</td>
    <td align="right">       8.636</td>
    <td align="right">       1.316</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">      30.659</td>
    <td align="right">       8.709</td>
    <td align="right">       1.294</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.723</td>
    <td align="right">       1.288</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.674</td>
    <td align="right">       1.301</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">      30.436</td>
    <td align="right">       8.633</td>
    <td align="right">       1.328</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">      30.472</td>
    <td align="right">       8.615</td>
    <td align="right">       1.377</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">      30.547</td>
    <td align="right">       8.560</td>
    <td align="right">       1.445</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.581</td>
    <td align="right">       1.470</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">      30.515</td>
    <td align="right">       8.618</td>
    <td align="right">       1.382</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">      30.364</td>
    <td align="right">       8.497</td>
    <td align="right">       1.288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">      30.687</td>
    <td align="right">       8.723</td>
    <td align="right">       1.492</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OUTDOORAIRSUMMARY::KITCHEN></a>
<p>Report:<b> OUTDOOR AIR SUMMARY</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {FOR HOURS SHOWN} []</td>
    <td align="right">ZONE MECHANICAL VENTILATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
    <td align="right">ZONE INFILTRATION AIR CHANGE RATE {FOR HOURS SHOWN} [ach]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     620.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.303</td>
    <td align="right">       1.482</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     560.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.396</td>
    <td align="right">       1.470</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.346</td>
    <td align="right">       1.417</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     600.000</td>
    <td align="right">       2.276</td>
    <td align="right">       7.419</td>
    <td align="right">       1.363</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     620.000</td>
    <td align="right">       2.287</td>
    <td align="right">       7.439</td>
    <td align="right">       1.310</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     600.000</td>
    <td align="right">       2.293</td>
    <td align="right">       7.529</td>
    <td align="right">       1.293</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     620.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.551</td>
    <td align="right">       1.288</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.488</td>
    <td align="right">       1.297</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     600.000</td>
    <td align="right">       2.276</td>
    <td align="right">       7.428</td>
    <td align="right">       1.320</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     620.000</td>
    <td align="right">       2.279</td>
    <td align="right">       7.405</td>
    <td align="right">       1.368</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     600.000</td>
    <td align="right">       2.284</td>
    <td align="right">       7.357</td>
    <td align="right">       1.435</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     620.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.375</td>
    <td align="right">       1.460</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    7300.000</td>
    <td align="right">       2.282</td>
    <td align="right">       7.420</td>
    <td align="right">       1.375</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     560.000</td>
    <td align="right">       2.271</td>
    <td align="right">       7.303</td>
    <td align="right">       1.288</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     620.000</td>
    <td align="right">       2.295</td>
    <td align="right">       7.551</td>
    <td align="right">       1.482</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::DINING></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.450070E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.109038E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.504687E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.943221E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.183743E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2137.674</td>
    <td align="right">       0.000</td>
    <td align="right">0.686126E+11</td>
    <td align="right">0.246454E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.296103E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  130883.343</td>
    <td align="right">       0.000</td>
    <td align="right">0.253359E+11</td>
    <td align="right">0.301055E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.167853E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right"> 2892473.298</td>
    <td align="right">       0.000</td>
    <td align="right">0.437732E+10</td>
    <td align="right">0.932827E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.797860E+10</td>
    <td align="right">0.173771E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 7764646.441</td>
    <td align="right">       0.000</td>
    <td align="right">0.107513E+10</td>
    <td align="right">0.996963E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.615299E+10</td>
    <td align="right">0.113977E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9220700.350</td>
    <td align="right">       0.000</td>
    <td align="right">0.474798E+09</td>
    <td align="right">0.947334E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.106664E+11</td>
    <td align="right">0.187846E+08</td>
    <td align="right">       0.000</td>
    <td align="right"> 5788596.742</td>
    <td align="right">       0.000</td>
    <td align="right">0.175730E+10</td>
    <td align="right">0.102401E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.231196E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  985107.414</td>
    <td align="right">       0.000</td>
    <td align="right">0.648805E+10</td>
    <td align="right">0.549335E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.255949E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">   44985.920</td>
    <td align="right">       0.000</td>
    <td align="right">0.360636E+11</td>
    <td align="right">0.886629E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.593565E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.858421E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.271950E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.102953E+12</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.156485E+12</td>
    <td align="right">0.150139E+09</td>
    <td align="right">       0.000</td>
    <td align="right">0.268295E+08</td>
    <td align="right">       0.000</td>
    <td align="right">0.536340E+12</td>
    <td align="right">0.486483E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.271950E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.474798E+09</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.296103E+11</td>
    <td align="right">0.113977E+09</td>
    <td align="right">       0.000</td>
    <td align="right"> 9220700.350</td>
    <td align="right">       0.000</td>
    <td align="right">0.109038E+12</td>
    <td align="right">0.102401E+11</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=VENTILATIONLOADCOMPONENTS::KITCHEN></a>
<p>Report:<b> VENTILATION LOAD COMPONENTS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT REMOVAL [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION COOLING LOAD INCREASE: OVERHEATING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION COOLING LOAD DECREASE [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION NO LOAD HEAT ADDITION [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD INCREASE [J]</td>
    <td align="right">ZONE MECH VENTILATION HEATING LOAD INCREASE: OVERCOOLING [J]</td>
    <td align="right">ZONE MECHANICAL VENTILATION HEATING LOAD DECREASE [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.140713E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.837194E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.177804E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.678453E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.359520E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.390672E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367558E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.129698E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.255282E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     980.903</td>
    <td align="right">       0.000</td>
    <td align="right">0.134537E+10</td>
    <td align="right">0.537862E+08</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.169163E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  371003.123</td>
    <td align="right">       0.000</td>
    <td align="right">0.143940E+09</td>
    <td align="right">0.186707E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.144898E+11</td>
    <td align="right"> 1848440.139</td>
    <td align="right">       0.000</td>
    <td align="right">  791863.575</td>
    <td align="right"> 2605913.717</td>
    <td align="right">0.147816E+08</td>
    <td align="right">0.268484E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.203980E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">  127742.573</td>
    <td align="right">       0.000</td>
    <td align="right">0.155582E+09</td>
    <td align="right">0.590011E+09</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.277757E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.240831E+10</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.399474E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.136485E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.275272E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.514712E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.191763E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.718434E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.296318E+12</td>
    <td align="right"> 1848440.139</td>
    <td align="right">       0.000</td>
    <td align="right"> 1291590.174</td>
    <td align="right"> 2605913.717</td>
    <td align="right">0.344633E+12</td>
    <td align="right">0.519570E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.140713E+11</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">0.147816E+08</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.399474E+11</td>
    <td align="right"> 1848440.139</td>
    <td align="right">       0.000</td>
    <td align="right">  791863.575</td>
    <td align="right"> 2605913.717</td>
    <td align="right">0.837194E+11</td>
    <td align="right">0.268484E+10</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_1:1></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_1:1</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.130168E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.112207E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.918115E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.527400E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.178563E+11</td>
    <td align="right">0.513530E+09</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.824512E+10</td>
    <td align="right">0.460769E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.659867E+10</td>
    <td align="right">0.742174E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.103953E+11</td>
    <td align="right">0.254286E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.246424E+11</td>
    <td align="right"> 9019254.079</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.596074E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.100092E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.118884E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.733248E+12</td>
    <td align="right">0.150948E+11</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.659867E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.130168E+12</td>
    <td align="right">0.742174E+10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACAIRSYSTEMLOADS::PSZ-AC_2:2></a>
<p>Report:<b> OVERALL HVAC AIR SYSTEM LOADS</b></p>
<p>For:<b> PSZ-AC_2:2</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AIR LOOP TOTAL HEATING ENERGY [J]</td>
    <td align="right">AIR LOOP TOTAL COOLING ENERGY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.103034E+12</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.889562E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.705270E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.367376E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.927384E+10</td>
    <td align="right">0.158815E+08</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.442711E+10</td>
    <td align="right">0.357374E+09</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.375739E+10</td>
    <td align="right">0.851525E+09</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.505470E+10</td>
    <td align="right">0.177689E+09</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.136824E+11</td>
    <td align="right"> 6767239.636</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.417828E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.773059E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.930877E+11</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.547627E+12</td>
    <td align="right">0.140924E+10</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.375739E+10</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.103034E+12</td>
    <td align="right">0.851525E+09</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OVERALLHVACSYSTEMENERGY::Meter></a>
<p>Report:<b> OVERALL HVAC SYSTEM ENERGY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:HVAC [J]</td>
    <td align="right">HEATING:GAS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.854827E+10</td>
    <td align="right">0.288018E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.775686E+10</td>
    <td align="right">0.247957E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.857017E+10</td>
    <td align="right">0.197139E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.795917E+10</td>
    <td align="right">0.104511E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.776444E+10</td>
    <td align="right">0.250212E+11</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.870134E+10</td>
    <td align="right">0.687382E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.986445E+10</td>
    <td align="right">0.359194E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.831782E+10</td>
    <td align="right">0.101227E+11</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.746992E+10</td>
    <td align="right">0.395635E+11</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.833569E+10</td>
    <td align="right">0.119301E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.830082E+10</td>
    <td align="right">0.216792E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.858646E+10</td>
    <td align="right">0.260750E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.100175E+12</td>
    <td align="right">0.151964E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.746992E+10</td>
    <td align="right">0.359194E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.986445E+10</td>
    <td align="right">0.288018E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY [J]</td>
    <td align="right">ELECTRICITY:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648333E+11</td>
    <td align="right">   33653.140</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4369.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.582071E+11</td>
    <td align="right">   32518.124</td>
    <td align="right">27-FEB-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4374.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640251E+11</td>
    <td align="right">   32540.045</td>
    <td align="right">09-MAR-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4396.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612654E+11</td>
    <td align="right">   32536.702</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4393.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627278E+11</td>
    <td align="right">   33091.020</td>
    <td align="right">30-MAY-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">     468.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619618E+11</td>
    <td align="right">   36488.531</td>
    <td align="right">20-JUN-17:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    6283.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651890E+11</td>
    <td align="right">   37855.084</td>
    <td align="right">29-JUL-17:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    7601.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2109.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.638339E+11</td>
    <td align="right">   35871.371</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    5659.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2068.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.612571E+11</td>
    <td align="right">   32635.601</td>
    <td align="right">20-SEP-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">      75.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4416.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.641136E+11</td>
    <td align="right">   32556.457</td>
    <td align="right">02-OCT-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4412.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.626220E+11</td>
    <td align="right">   32532.807</td>
    <td align="right">13-NOV-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4389.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.650453E+11</td>
    <td align="right">   33671.247</td>
    <td align="right">18-DEC-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4387.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.582071E+11</td>
    <td align="right">   32518.124</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651890E+11</td>
    <td align="right">   37855.084</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    7601.700</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter></a>
<p>Report:<b> COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITYNET:FACILITY [J]</td>
    <td align="right">ELECTRICITYNET:FACILITY {Maximum}[W]</td>
    <td align="right">ELECTRICITYNET:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFICATION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">GENERATORS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">ELECTRICITYPRODUCED:FACILITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.648333E+11</td>
    <td align="right">   33653.140</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4369.512</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.582071E+11</td>
    <td align="right">   32518.124</td>
    <td align="right">27-FEB-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4374.497</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.640251E+11</td>
    <td align="right">   32540.045</td>
    <td align="right">09-MAR-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4396.418</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.612654E+11</td>
    <td align="right">   32536.702</td>
    <td align="right">14-APR-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4393.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.627278E+11</td>
    <td align="right">   33091.020</td>
    <td align="right">30-MAY-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">     468.790</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.619618E+11</td>
    <td align="right">   36488.531</td>
    <td align="right">20-JUN-17:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    6283.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.651890E+11</td>
    <td align="right">   37855.084</td>
    <td align="right">29-JUL-17:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    7601.700</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2109.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.638339E+11</td>
    <td align="right">   35871.371</td>
    <td align="right">15-AUG-16:00</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    5659.174</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2068.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.612571E+11</td>
    <td align="right">   32635.601</td>
    <td align="right">20-SEP-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">      75.623</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4416.350</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.641136E+11</td>
    <td align="right">   32556.457</td>
    <td align="right">02-OCT-10:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4412.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.626220E+11</td>
    <td align="right">   32532.807</td>
    <td align="right">13-NOV-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4389.179</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.650453E+11</td>
    <td align="right">   33671.247</td>
    <td align="right">18-DEC-11:15</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4387.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.755081E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.582071E+11</td>
    <td align="right">   32518.124</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    2061.270</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.651890E+11</td>
    <td align="right">   37855.084</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6682.067</td>
    <td align="right">   18077.000</td>
    <td align="right">    3384.561</td>
    <td align="right">       0.000</td>
    <td align="right">    7601.700</td>
    <td align="right">    1140.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">    4478.602</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::DINING></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       88.25</td>
    <td align="right">       11.92</td>
    <td align="right">        8.00</td>
    <td align="right">       20.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       79.75</td>
    <td align="right">       11.92</td>
    <td align="right">        7.00</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       85.50</td>
    <td align="right">       13.48</td>
    <td align="right">        7.75</td>
    <td align="right">       20.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       60.25</td>
    <td align="right">       14.88</td>
    <td align="right">        7.50</td>
    <td align="right">       20.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       18.00</td>
    <td align="right">       17.40</td>
    <td align="right">        7.50</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        3.75</td>
    <td align="right">       20.64</td>
    <td align="right">        3.75</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        2.50</td>
    <td align="right">       20.73</td>
    <td align="right">        2.50</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        5.50</td>
    <td align="right">       20.39</td>
    <td align="right">        5.25</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       22.75</td>
    <td align="right">       16.65</td>
    <td align="right">        7.50</td>
    <td align="right">       20.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       68.50</td>
    <td align="right">       14.76</td>
    <td align="right">        7.75</td>
    <td align="right">       20.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       82.25</td>
    <td align="right">       13.43</td>
    <td align="right">        7.75</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       87.50</td>
    <td align="right">       12.74</td>
    <td align="right">        7.75</td>
    <td align="right">       20.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      604.50</td>
    <td align="right">       13.59</td>
    <td align="right">       80.00</td>
    <td align="right">       20.58</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        2.50</td>
    <td align="right">       11.92</td>
    <td align="right">        2.50</td>
    <td align="right">       20.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       88.25</td>
    <td align="right">       20.73</td>
    <td align="right">        8.00</td>
    <td align="right">       20.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SETPOINTSNOTMETWITHTEMPERATURES::KITCHEN></a>
<p>Report:<b> SETPOINTS NOT MET WITH TEMPERATURES</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">TIME HEATING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME HEATING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">TIME COOLING SETPOINT NOT MET WHILE OCCUPIED {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE MEAN AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">       81.50</td>
    <td align="right">       11.44</td>
    <td align="right">        1.25</td>
    <td align="right">       18.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">       74.25</td>
    <td align="right">       11.53</td>
    <td align="right">        1.50</td>
    <td align="right">       17.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">       77.00</td>
    <td align="right">       12.94</td>
    <td align="right">        0.25</td>
    <td align="right">       18.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">       56.25</td>
    <td align="right">       14.34</td>
    <td align="right">        2.25</td>
    <td align="right">       18.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       15.50</td>
    <td align="right">       15.88</td>
    <td align="right">        3.25</td>
    <td align="right">       18.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">        0.75</td>
    <td align="right">       18.78</td>
    <td align="right">        0.75</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">        1.00</td>
    <td align="right">       17.02</td>
    <td align="right">        0.50</td>
    <td align="right">       18.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">       19.50</td>
    <td align="right">       15.60</td>
    <td align="right">        3.50</td>
    <td align="right">       18.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">       57.25</td>
    <td align="right">       14.11</td>
    <td align="right">        1.00</td>
    <td align="right">       18.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">       75.00</td>
    <td align="right">       12.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">       79.75</td>
    <td align="right">       12.25</td>
    <td align="right">        0.25</td>
    <td align="right">       17.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">      537.75</td>
    <td align="right">       12.88</td>
    <td align="right">       14.50</td>
    <td align="right">       18.53</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">       81.50</td>
    <td align="right">       18.78</td>
    <td align="right">        3.50</td>
    <td align="right">       18.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::DINING></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.289958E+09</td>
    <td align="right">    12443.27</td>
    <td align="right">18-JAN-23:30</td>
    <td align="right">        3.05</td>
    <td align="right">        0.30</td>
    <td align="right">0.504873E+10</td>
    <td align="right">     3810.58</td>
    <td align="right">12-JAN-12:00</td>
    <td align="right">       -43.3</td>
    <td align="right">       -43.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.236831E+09</td>
    <td align="right">     5207.02</td>
    <td align="right">21-FEB-05:17</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.8</td>
    <td align="right">0.456012E+10</td>
    <td align="right">     3810.34</td>
    <td align="right">03-FEB-12:00</td>
    <td align="right">       -40.5</td>
    <td align="right">       -40.6</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.133587E+10</td>
    <td align="right">    11646.40</td>
    <td align="right">31-MAR-04:17</td>
    <td align="right">        -4.3</td>
    <td align="right">        -4.7</td>
    <td align="right">0.506636E+10</td>
    <td align="right">     3809.69</td>
    <td align="right">14-MAR-11:15</td>
    <td align="right">       -23.1</td>
    <td align="right">       -23.5</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.465691E+10</td>
    <td align="right">     8117.67</td>
    <td align="right">16-APR-04:17</td>
    <td align="right">        -4.0</td>
    <td align="right">        -5.6</td>
    <td align="right">0.488220E+10</td>
    <td align="right">     3809.25</td>
    <td align="right">10-APR-11:15</td>
    <td align="right">       -13.3</td>
    <td align="right">       -14.7</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.943346E+10</td>
    <td align="right">    11416.39</td>
    <td align="right">24-MAY-04:18</td>
    <td align="right">        5.82</td>
    <td align="right">        2.33</td>
    <td align="right">0.524668E+10</td>
    <td align="right">     4684.68</td>
    <td align="right">30-MAY-11:00</td>
    <td align="right">       20.00</td>
    <td align="right">       10.13</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.109434E+11</td>
    <td align="right">     9588.79</td>
    <td align="right">20-JUN-17:00</td>
    <td align="right">       28.30</td>
    <td align="right">       14.71</td>
    <td align="right">0.544093E+10</td>
    <td align="right">     4685.84</td>
    <td align="right">16-JUN-11:15</td>
    <td align="right">       20.00</td>
    <td align="right">       12.07</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.120652E+11</td>
    <td align="right">     9921.67</td>
    <td align="right">29-JUL-17:45</td>
    <td align="right">       30.00</td>
    <td align="right">       18.32</td>
    <td align="right">0.568418E+10</td>
    <td align="right">     4685.59</td>
    <td align="right">12-JUL-11:15</td>
    <td align="right">       21.82</td>
    <td align="right">       13.04</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.104139E+11</td>
    <td align="right">     9275.19</td>
    <td align="right">15-AUG-12:00</td>
    <td align="right">       25.00</td>
    <td align="right">       15.41</td>
    <td align="right">0.549005E+10</td>
    <td align="right">     4685.52</td>
    <td align="right">15-AUG-11:15</td>
    <td align="right">       21.38</td>
    <td align="right">       15.10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.732012E+10</td>
    <td align="right">     8020.74</td>
    <td align="right">08-SEP-12:00</td>
    <td align="right">       11.10</td>
    <td align="right">        7.50</td>
    <td align="right">0.494430E+10</td>
    <td align="right">     3922.34</td>
    <td align="right">01-SEP-11:00</td>
    <td align="right">       12.80</td>
    <td align="right">        9.79</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.298742E+10</td>
    <td align="right">     7657.23</td>
    <td align="right">10-OCT-04:17</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.0</td>
    <td align="right">0.504813E+10</td>
    <td align="right">     3809.47</td>
    <td align="right">31-OCT-11:15</td>
    <td align="right">       -15.2</td>
    <td align="right">       -15.8</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.250755E+09</td>
    <td align="right">    16765.94</td>
    <td align="right">16-NOV-21:32</td>
    <td align="right">        -5.8</td>
    <td align="right">        -6.1</td>
    <td align="right">0.489190E+10</td>
    <td align="right">     3809.77</td>
    <td align="right">01-NOV-11:15</td>
    <td align="right">       -24.7</td>
    <td align="right">       -24.9</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right"> 70444603.99</td>
    <td align="right">     8192.10</td>
    <td align="right">18-DEC-05:17</td>
    <td align="right">        0.17</td>
    <td align="right">        -1.5</td>
    <td align="right">0.503980E+10</td>
    <td align="right">     3810.38</td>
    <td align="right">29-DEC-12:00</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600043E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.613434E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 70444603.99</td>
    <td align="right">     5207.02</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -7.5</td>
    <td align="right">        -8.8</td>
    <td align="right">0.456012E+10</td>
    <td align="right">     3809.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -43.3</td>
    <td align="right">       -43.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.120652E+11</td>
    <td align="right">    16765.94</td>
    <td align="right">&nbsp;</td>
    <td align="right">       30.00</td>
    <td align="right">       18.32</td>
    <td align="right">0.568418E+10</td>
    <td align="right">     4685.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.82</td>
    <td align="right">       15.10</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-COOLING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - COOLING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE COOLING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE COOLING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN [J]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {Maximum}[W]</td>
    <td align="right">ZONE TOTAL INTERNAL LATENT GAIN {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
    <td align="right">OUTDOOR WET BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.121891E+10</td>
    <td align="right">     6330.14</td>
    <td align="right">21-JAN-12:00</td>
    <td align="right">        3.90</td>
    <td align="right">        1.24</td>
    <td align="right">0.107992E+11</td>
    <td align="right">     7206.74</td>
    <td align="right">13-JAN-11:15</td>
    <td align="right">       -44.4</td>
    <td align="right">       -44.4</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.111014E+10</td>
    <td align="right">     5410.38</td>
    <td align="right">28-FEB-13:00</td>
    <td align="right">        2.40</td>
    <td align="right">        -1.8</td>
    <td align="right">0.975409E+10</td>
    <td align="right">     7206.74</td>
    <td align="right">03-FEB-11:15</td>
    <td align="right">       -41.4</td>
    <td align="right">       -41.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.361585E+10</td>
    <td align="right">     8844.01</td>
    <td align="right">09-MAR-05:17</td>
    <td align="right">        0.60</td>
    <td align="right">        0.43</td>
    <td align="right">0.108002E+11</td>
    <td align="right">     7206.71</td>
    <td align="right">14-MAR-10:15</td>
    <td align="right">       -26.8</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.818932E+10</td>
    <td align="right">    11862.95</td>
    <td align="right">21-APR-04:17</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.9</td>
    <td align="right">0.104511E+11</td>
    <td align="right">     7206.68</td>
    <td align="right">10-APR-10:15</td>
    <td align="right">       -14.8</td>
    <td align="right">       -16.0</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.109483E+11</td>
    <td align="right">     8603.17</td>
    <td align="right">15-MAY-18:30</td>
    <td align="right">        7.80</td>
    <td align="right">        4.34</td>
    <td align="right">0.108298E+11</td>
    <td align="right">     7274.14</td>
    <td align="right">30-MAY-10:00</td>
    <td align="right">       19.40</td>
    <td align="right">        9.87</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.825592E+10</td>
    <td align="right">     8424.75</td>
    <td align="right">02-JUN-18:30</td>
    <td align="right">        7.80</td>
    <td align="right">        5.94</td>
    <td align="right">0.105319E+11</td>
    <td align="right">     7290.78</td>
    <td align="right">15-JUN-10:00</td>
    <td align="right">       21.70</td>
    <td align="right">       11.43</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.766752E+10</td>
    <td align="right">     7386.55</td>
    <td align="right">04-JUL-10:15</td>
    <td align="right">        9.55</td>
    <td align="right">        9.47</td>
    <td align="right">0.108973E+11</td>
    <td align="right">     7295.00</td>
    <td align="right">11-JUL-10:00</td>
    <td align="right">       22.20</td>
    <td align="right">       15.23</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.965496E+10</td>
    <td align="right">     8297.39</td>
    <td align="right">30-AUG-10:45</td>
    <td align="right">        7.65</td>
    <td align="right">        5.63</td>
    <td align="right">0.108621E+11</td>
    <td align="right">     7283.55</td>
    <td align="right">15-AUG-10:00</td>
    <td align="right">       21.10</td>
    <td align="right">       15.05</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.103701E+11</td>
    <td align="right">     8065.53</td>
    <td align="right">13-SEP-10:45</td>
    <td align="right">        8.03</td>
    <td align="right">        6.79</td>
    <td align="right">0.104639E+11</td>
    <td align="right">     7219.33</td>
    <td align="right">19-SEP-10:00</td>
    <td align="right">       11.70</td>
    <td align="right">        6.94</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.702077E+10</td>
    <td align="right">     8069.94</td>
    <td align="right">10-OCT-04:17</td>
    <td align="right">        -0.6</td>
    <td align="right">        -1.0</td>
    <td align="right">0.107999E+11</td>
    <td align="right">     7211.41</td>
    <td align="right">04-OCT-10:00</td>
    <td align="right">       10.00</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.171169E+10</td>
    <td align="right">     9110.60</td>
    <td align="right">15-NOV-05:17</td>
    <td align="right">        -2.5</td>
    <td align="right">        -2.7</td>
    <td align="right">0.104512E+11</td>
    <td align="right">     7206.71</td>
    <td align="right">03-NOV-10:15</td>
    <td align="right">       -27.0</td>
    <td align="right">       -27.2</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.855434E+09</td>
    <td align="right">     8508.60</td>
    <td align="right">18-DEC-05:17</td>
    <td align="right">        0.17</td>
    <td align="right">        -1.5</td>
    <td align="right">0.107986E+11</td>
    <td align="right">     7206.73</td>
    <td align="right">29-DEC-11:15</td>
    <td align="right">       -38.3</td>
    <td align="right">       -38.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.706189E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.127439E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.855434E+09</td>
    <td align="right">     5410.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">        -5.1</td>
    <td align="right">        -6.9</td>
    <td align="right">0.975409E+10</td>
    <td align="right">     7206.68</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -44.4</td>
    <td align="right">       -44.4</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.109483E+11</td>
    <td align="right">    11862.95</td>
    <td align="right">&nbsp;</td>
    <td align="right">        9.55</td>
    <td align="right">        9.47</td>
    <td align="right">0.108973E+11</td>
    <td align="right">     7295.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">       22.20</td>
    <td align="right">       15.23</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::DINING></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.204178E+11</td>
    <td align="right">    53166.04</td>
    <td align="right">30-JAN-04:30</td>
    <td align="right">       -31.1</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.162263E+11</td>
    <td align="right">    52825.45</td>
    <td align="right">08-FEB-03:45</td>
    <td align="right">       -31.3</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.972088E+10</td>
    <td align="right">    54768.07</td>
    <td align="right">15-MAR-03:30</td>
    <td align="right">       -28.4</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.337603E+10</td>
    <td align="right">    43007.20</td>
    <td align="right">02-APR-04:15</td>
    <td align="right">       -19.4</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.642313E+09</td>
    <td align="right">    34215.39</td>
    <td align="right">13-MAY-04:15</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.132871E+09</td>
    <td align="right">    14715.04</td>
    <td align="right">08-JUN-04:15</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right"> 46511456.02</td>
    <td align="right">     9460.40</td>
    <td align="right">06-JUL-04:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.201590E+09</td>
    <td align="right">    16874.05</td>
    <td align="right">28-AUG-04:15</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.926511E+09</td>
    <td align="right">    43308.98</td>
    <td align="right">30-SEP-04:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.414695E+10</td>
    <td align="right">    43078.57</td>
    <td align="right">31-OCT-04:15</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.122480E+11</td>
    <td align="right">    51935.85</td>
    <td align="right">11-NOV-05:15</td>
    <td align="right">       -25.0</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.169574E+11</td>
    <td align="right">    52342.30</td>
    <td align="right">09-DEC-05:15</td>
    <td align="right">       -25.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.850431E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right"> 46511456.02</td>
    <td align="right">     9460.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -31.3</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.204178E+11</td>
    <td align="right">    54768.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-HEATING::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - HEATING</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE/SYS SENSIBLE HEATING ENERGY [J]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {Maximum}[W]</td>
    <td align="right">ZONE/SYS SENSIBLE HEATING RATE {TIMESTAMP}</td>
    <td align="right">OUTDOOR DRY BULB {AT MAX/MIN} [C]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.129516E+11</td>
    <td align="right">    62178.81</td>
    <td align="right">13-JAN-04:30</td>
    <td align="right">       -44.7</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.103359E+11</td>
    <td align="right">    61991.74</td>
    <td align="right">05-FEB-03:45</td>
    <td align="right">       -43.5</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.584446E+10</td>
    <td align="right">    58283.14</td>
    <td align="right">25-MAR-03:30</td>
    <td align="right">       -33.0</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.184319E+10</td>
    <td align="right">    36476.31</td>
    <td align="right">21-APR-04:15</td>
    <td align="right">        -5.1</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.157326E+09</td>
    <td align="right">    25219.90</td>
    <td align="right">13-MAY-04:15</td>
    <td align="right">        -0.1</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right"> 18081101.89</td>
    <td align="right">    11868.42</td>
    <td align="right">08-JUN-04:15</td>
    <td align="right">        4.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">  2853943.52</td>
    <td align="right">     5448.63</td>
    <td align="right">06-JUL-04:15</td>
    <td align="right">        7.80</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right"> 26953246.01</td>
    <td align="right">    13967.60</td>
    <td align="right">28-AUG-04:15</td>
    <td align="right">        2.20</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.300539E+09</td>
    <td align="right">    27772.04</td>
    <td align="right">30-SEP-04:15</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.206292E+10</td>
    <td align="right">    31300.80</td>
    <td align="right">31-OCT-04:15</td>
    <td align="right">       -17.9</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.653809E+10</td>
    <td align="right">    43280.13</td>
    <td align="right">23-NOV-05:15</td>
    <td align="right">       -30.3</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.959208E+10</td>
    <td align="right">    60878.24</td>
    <td align="right">29-DEC-04:30</td>
    <td align="right">       -38.3</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.496740E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">  2853943.52</td>
    <td align="right">     5448.63</td>
    <td align="right">&nbsp;</td>
    <td align="right">       -44.7</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.129516E+11</td>
    <td align="right">    62178.81</td>
    <td align="right">&nbsp;</td>
    <td align="right">        7.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::DINING></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.825136E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.907200E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.884074E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.884074E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.884074E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.884074E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.972000E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.107562E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.118260E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.825136E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.907200E+10</td>
    <td align="right">     5250.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.913543E+10</td>
    <td align="right">     4162.31</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.100440E+11</td>
    <td align="right">     5250.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGLOADS-ELECTRIC::KITCHEN></a>
<p>Report:<b> BUILDING LOADS - ELECTRIC</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE LIGHTS ELECTRIC CONSUMPTION {TIMESTAMP}</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {Maximum}[W]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT ELECTRIC CONSUMPTION {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.499517E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">0.223312E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-FEB-06:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-MAR-06:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.535197E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-APR-05:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-MAY-05:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.535197E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JUN-05:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-AUG-05:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.535197E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-SEP-05:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-OCT-05:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.535197E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">0.239263E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">01-DEC-06:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.651156E+11</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.291104E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.499517E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.223312E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.553037E+10</td>
    <td align="right">     2519.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.247239E+11</td>
    <td align="right">    12827.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::DINING></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> DINING</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.816156E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.230433E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.737266E+10</td>
    <td align="right">0.825136E+10</td>
    <td align="right">0.907200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.199036E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.168885E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.788896E+10</td>
    <td align="right">0.884074E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.106516E+11</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.819044E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.563086E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.794673E+10</td>
    <td align="right">0.884074E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right"> 20277965.85</td>
    <td align="right">0.333584E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.813267E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right"> 48610318.05</td>
    <td align="right">0.283618E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right"> 10253759.11</td>
    <td align="right">0.398919E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.788896E+10</td>
    <td align="right">0.884074E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.632971E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.816156E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.113238E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.791785E+10</td>
    <td align="right">0.884074E+10</td>
    <td align="right">0.972000E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.176317E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.813267E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.207071E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.962327E+11</td>
    <td align="right">0.107562E+12</td>
    <td align="right">0.118260E+12</td>
    <td align="right"> 79142043.02</td>
    <td align="right">0.142271E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.737266E+10</td>
    <td align="right">0.825136E+10</td>
    <td align="right">0.907200E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.283618E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.821932E+10</td>
    <td align="right">0.913543E+10</td>
    <td align="right">0.100440E+11</td>
    <td align="right"> 48610318.05</td>
    <td align="right">0.230433E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SPACELOADS::KITCHEN></a>
<p>Report:<b> SPACE LOADS</b></p>
<p>For:<b> KITCHEN</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE LIGHTS TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE ELECTRIC EQUIPMENT TOTAL HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT GAIN [J]</td>
    <td align="right">ZONE INFILTRATION SENSIBLE HEAT LOSS [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.610335E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222835E+11</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.551340E+09</td>
    <td align="right">0.499517E+10</td>
    <td align="right">0.148176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.192351E+11</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.161580E+11</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.589950E+09</td>
    <td align="right">0.535197E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.995582E+10</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.612495E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.513014E+10</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.594270E+09</td>
    <td align="right">0.535197E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">  2878722.40</td>
    <td align="right">0.317328E+10</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.608175E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right"> 12697362.92</td>
    <td align="right">0.278208E+10</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">  1997786.52</td>
    <td align="right">0.367526E+10</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.589950E+09</td>
    <td align="right">0.535197E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.574285E+10</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.610335E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.106121E+11</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.592110E+09</td>
    <td align="right">0.535197E+10</td>
    <td align="right">0.158760E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.169203E+11</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.608175E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.199658E+11</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.719644E+10</td>
    <td align="right">0.651156E+11</td>
    <td align="right">0.193158E+12</td>
    <td align="right"> 17573871.85</td>
    <td align="right">0.135634E+12</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.551340E+09</td>
    <td align="right">0.499517E+10</td>
    <td align="right">0.148176E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.278208E+10</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.614655E+09</td>
    <td align="right">0.553037E+10</td>
    <td align="right">0.164052E+11</td>
    <td align="right"> 12697362.92</td>
    <td align="right">0.222835E+11</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter></a>
<p>Report:<b> ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:BUILDING [J]</td>
    <td align="right">ELECTRICITY:BUILDING {Maximum}[W]</td>
    <td align="right">ELECTRICITY:BUILDING {TIMESTAMP}</td>
    <td align="right">GAS:BUILDING [J]</td>
    <td align="right">GAS:BUILDING {Maximum}[W]</td>
    <td align="right">GAS:BUILDING {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JAN-11:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.460904E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-FEB-11:15</td>
    <td align="right">0.432591E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-FEB-11:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-MAR-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-MAR-11:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.493826E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-APR-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-APR-10:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-MAY-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-MAY-10:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.493826E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-JUN-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JUN-10:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-JUL-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-JUL-10:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-AUG-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.493826E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-SEP-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-SEP-10:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-OCT-10:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-OCT-10:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.493826E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-NOV-10:15</td>
    <td align="right">0.463490E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-NOV-10:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">01-DEC-11:15</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">01-DEC-11:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.600821E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.563913E+12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.460904E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.432591E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.510286E+11</td>
    <td align="right">    28275.17</td>
    <td align="right">&nbsp;</td>
    <td align="right">0.478940E+11</td>
    <td align="right">    40514.85</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HUMIDIFIER:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">HEATRECOVERY:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">COGENERATION:ELECTRICITY [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.245111E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.854827E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.132465E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.183449E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.775686E+10</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159953E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.857017E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.141927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.112860E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.795917E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.735642E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.761358E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.150856E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.141927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.731065E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">0.139069E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.571482E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.755434E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.231011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.984960E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.755434E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.763484E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.141927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.136971E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.746529E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">  4634334.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.184783E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.833569E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.141927E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.221616E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.830082E+10</td>
    <td align="right">       11.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.858646E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.172678E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.177724E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.955556E+11</td>
    <td align="right">      134.75</td>
    <td align="right">        0.00</td>
    <td align="right">0.461978E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.132465E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.406296E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.731065E+10</td>
    <td align="right">       10.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.146658E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262656E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.858646E+10</td>
    <td align="right">       11.44</td>
    <td align="right">        0.00</td>
    <td align="right">0.231011E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:GAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:GAS [Invalid/Undefined]</td>
    <td align="right">HEATING:GAS [J]</td>
    <td align="right">COOLING:GAS [Invalid/Undefined]</td>
    <td align="right">WATERSYSTEMS:GAS [J]</td>
    <td align="right">COGENERATION:GAS [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.288018E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.867049E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.432591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.247957E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.784898E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.197139E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.876102E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.104511E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.841700E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.250212E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.871678E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.687382E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.833269E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.359194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.814162E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.101227E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.797512E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.395635E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.761219E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.119301E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.800890E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.463490E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.216792E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.807353E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.260750E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.864310E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.563913E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.151964E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.992014E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.432591E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.359194E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.761219E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.478940E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.288018E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.876102E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=PEAKENERGYEND-USE-ELECTRICITYPART1::Meter></a>
<p>Report:<b> PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">TASKLIGHTS:INTERIORLIGHTS:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">GENERAL:INTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY [Invalid/Undefined]</td>
    <td align="right">FANS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">FANS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">PUMPS:ELECTRICITY {Maximum}[W]</td>
    <td align="right">PUMPS:ELECTRICITY {TIMESTAMP}</td>
    <td align="right">HEATING:ELECTRICITY {Maximum}[W]</td>
    <td align="right">HEATING:ELECTRICITY {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     6682.07</td>
    <td align="right">01-JAN-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-JAN-03:45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     6682.07</td>
    <td align="right">01-FEB-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-FEB-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-FEB-00:15</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     6682.07</td>
    <td align="right">01-MAR-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-MAR-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAR-00:15</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     6682.07</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-APR-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">09-APR-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-APR-00:15</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     6682.07</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-MAY-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-MAY-02:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-MAY-00:15</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     6682.07</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-JUN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-JUN-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUN-00:15</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     6682.07</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-JUL-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-JUL-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JUL-00:15</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     6682.07</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-AUG-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-AUG-04:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-AUG-00:15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     6682.07</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-SEP-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-SEP-04:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-SEP-00:15</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     6682.07</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-OCT-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">11-OCT-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-OCT-00:15</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     6682.07</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-NOV-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">01-NOV-00:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-05:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-NOV-00:15</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     6682.07</td>
    <td align="right">01-DEC-06:15</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">06-DEC-01:30</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-DEC-00:15</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     6682.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     6682.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">     1140.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3384.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EconomicsResultsSummaryReport::EntireFacility></a>
<p>Report:<b> Economics Results Summary Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<b>Annual Cost</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electric</td>
    <td align="right">Gas</td>
    <td align="right">Other</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Cost ($)</td>
    <td align="right">    18426.05</td>
    <td align="right">     9075.81</td>
    <td align="right">        0.00</td>
    <td align="right">    27501.86</td>
  </tr>
  <tr>
    <td align="right">Cost per Total Building Area ($/m2)</td>
    <td align="right">       79.31</td>
    <td align="right">       39.06</td>
    <td align="right">        0.00</td>
    <td align="right">      118.37</td>
  </tr>
  <tr>
    <td align="right">Cost per Net Conditioned Building Area ($/m2)</td>
    <td align="right">       79.31</td>
    <td align="right">       39.06</td>
    <td align="right">        0.00</td>
    <td align="right">      118.37</td>
  </tr>
</table>
<br><br>
<b>Tariff Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Selected</td>
    <td align="right">Qualified</td>
    <td align="right">Meter</td>
    <td align="right">Buy or Sell</td>
    <td align="right">Group</td>
    <td align="right">Annual Cost ($)</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_LARGEGENSERV</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    18426.05</td>
  </tr>
  <tr>
    <td align="right">CHUGACHELECT_SMALLGENSERV</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">ELECTRICITY:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM ELECT</td>
    <td align="right">    20485.21</td>
  </tr>
  <tr>
    <td align="right">AK_EIAMONTHLYRATEGAS</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">GAS:FACILITY</td>
    <td align="right">Buy</td>
    <td align="right">COMM GAS</td>
    <td align="right">     9075.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_LARGEGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_LARGEGENSERV</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1095.05</td>
    <td align="right">      983.13</td>
    <td align="right">     1081.40</td>
    <td align="right">     1034.79</td>
    <td align="right">     1059.49</td>
    <td align="right">     1046.55</td>
    <td align="right">     1101.06</td>
    <td align="right">     1078.17</td>
    <td align="right">     1034.65</td>
    <td align="right">     1082.89</td>
    <td align="right">     1057.70</td>
    <td align="right">     1098.63</td>
    <td align="right">    12753.50</td>
    <td align="right">     1101.06</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">      373.18</td>
    <td align="right">      366.60</td>
    <td align="right">      366.86</td>
    <td align="right">      366.82</td>
    <td align="right">      374.25</td>
    <td align="right">      424.50</td>
    <td align="right">      440.90</td>
    <td align="right">      417.14</td>
    <td align="right">      367.58</td>
    <td align="right">      367.05</td>
    <td align="right">      366.78</td>
    <td align="right">      373.40</td>
    <td align="right">     4605.05</td>
    <td align="right">      440.90</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">       58.85</td>
    <td align="right">      706.20</td>
    <td align="right">       58.85</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1527.08</td>
    <td align="right">     1408.58</td>
    <td align="right">     1507.11</td>
    <td align="right">     1460.46</td>
    <td align="right">     1492.59</td>
    <td align="right">     1529.90</td>
    <td align="right">     1600.81</td>
    <td align="right">     1554.16</td>
    <td align="right">     1461.07</td>
    <td align="right">     1508.80</td>
    <td align="right">     1483.33</td>
    <td align="right">     1530.88</td>
    <td align="right">    18064.76</td>
    <td align="right">     1600.81</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1527.08</td>
    <td align="right">     1408.58</td>
    <td align="right">     1507.11</td>
    <td align="right">     1460.46</td>
    <td align="right">     1492.59</td>
    <td align="right">     1529.90</td>
    <td align="right">     1600.81</td>
    <td align="right">     1554.16</td>
    <td align="right">     1461.07</td>
    <td align="right">     1508.80</td>
    <td align="right">     1483.33</td>
    <td align="right">     1530.88</td>
    <td align="right">    18064.76</td>
    <td align="right">     1600.81</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       30.54</td>
    <td align="right">       28.17</td>
    <td align="right">       30.14</td>
    <td align="right">       29.21</td>
    <td align="right">       29.85</td>
    <td align="right">       30.60</td>
    <td align="right">       32.02</td>
    <td align="right">       31.08</td>
    <td align="right">       29.22</td>
    <td align="right">       30.18</td>
    <td align="right">       29.67</td>
    <td align="right">       30.62</td>
    <td align="right">      361.30</td>
    <td align="right">       32.02</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1557.62</td>
    <td align="right">     1436.76</td>
    <td align="right">     1537.25</td>
    <td align="right">     1489.67</td>
    <td align="right">     1522.44</td>
    <td align="right">     1560.50</td>
    <td align="right">     1632.82</td>
    <td align="right">     1585.24</td>
    <td align="right">     1490.30</td>
    <td align="right">     1538.97</td>
    <td align="right">     1513.00</td>
    <td align="right">     1561.49</td>
    <td align="right">    18426.05</td>
    <td align="right">     1632.82</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     1095.05</td>
    <td align="right">      983.13</td>
    <td align="right">     1081.40</td>
    <td align="right">     1034.79</td>
    <td align="right">     1059.49</td>
    <td align="right">     1046.55</td>
    <td align="right">     1101.06</td>
    <td align="right">     1078.17</td>
    <td align="right">     1034.65</td>
    <td align="right">     1082.89</td>
    <td align="right">     1057.70</td>
    <td align="right">     1098.63</td>
    <td align="right">    12753.50</td>
    <td align="right">     1101.06</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">DEMANDCHARGE ($)</td>
    <td align="right">      373.18</td>
    <td align="right">      366.60</td>
    <td align="right">      366.86</td>
    <td align="right">      366.82</td>
    <td align="right">      374.25</td>
    <td align="right">      424.50</td>
    <td align="right">      440.90</td>
    <td align="right">      417.14</td>
    <td align="right">      367.58</td>
    <td align="right">      367.05</td>
    <td align="right">      366.78</td>
    <td align="right">      373.40</td>
    <td align="right">     4605.05</td>
    <td align="right">      440.90</td>
    <td align="right">DemandCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       30.54</td>
    <td align="right">       28.17</td>
    <td align="right">       30.14</td>
    <td align="right">       29.21</td>
    <td align="right">       29.85</td>
    <td align="right">       30.60</td>
    <td align="right">       32.02</td>
    <td align="right">       31.08</td>
    <td align="right">       29.22</td>
    <td align="right">       30.18</td>
    <td align="right">       29.67</td>
    <td align="right">       30.62</td>
    <td align="right">      361.30</td>
    <td align="right">       32.02</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1527.08</td>
    <td align="right">     1408.58</td>
    <td align="right">     1507.11</td>
    <td align="right">     1460.46</td>
    <td align="right">     1492.59</td>
    <td align="right">     1529.90</td>
    <td align="right">     1600.81</td>
    <td align="right">     1554.16</td>
    <td align="right">     1461.07</td>
    <td align="right">     1508.80</td>
    <td align="right">     1483.33</td>
    <td align="right">     1530.88</td>
    <td align="right">    18064.76</td>
    <td align="right">     1600.81</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MINDEMAND20KW</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MINDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>DEMANDCHARGE                                                                                         FROM TotalDemand</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>DemandCharges                                                                                        SUM DEMANDCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::CHUGACHELECT_SMALLGENSERV></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> CHUGACHELECT_SMALLGENSERV</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">ELECTRICITY:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM ELECT</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">MAXDEMAND20KW</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">kWh</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1705.61</td>
    <td align="right">     1531.29</td>
    <td align="right">     1684.35</td>
    <td align="right">     1611.75</td>
    <td align="right">     1650.22</td>
    <td align="right">     1630.07</td>
    <td align="right">     1714.97</td>
    <td align="right">     1679.32</td>
    <td align="right">     1611.53</td>
    <td align="right">     1686.68</td>
    <td align="right">     1647.44</td>
    <td align="right">     1711.19</td>
    <td align="right">    19864.42</td>
    <td align="right">     1714.97</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">       18.26</td>
    <td align="right">      219.12</td>
    <td align="right">       18.26</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1723.87</td>
    <td align="right">     1549.55</td>
    <td align="right">     1702.61</td>
    <td align="right">     1630.01</td>
    <td align="right">     1668.48</td>
    <td align="right">     1648.33</td>
    <td align="right">     1733.23</td>
    <td align="right">     1697.58</td>
    <td align="right">     1629.79</td>
    <td align="right">     1704.94</td>
    <td align="right">     1665.70</td>
    <td align="right">     1729.45</td>
    <td align="right">    20083.54</td>
    <td align="right">     1733.23</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1723.87</td>
    <td align="right">     1549.55</td>
    <td align="right">     1702.61</td>
    <td align="right">     1630.01</td>
    <td align="right">     1668.48</td>
    <td align="right">     1648.33</td>
    <td align="right">     1733.23</td>
    <td align="right">     1697.58</td>
    <td align="right">     1629.79</td>
    <td align="right">     1704.94</td>
    <td align="right">     1665.70</td>
    <td align="right">     1729.45</td>
    <td align="right">    20083.54</td>
    <td align="right">     1733.23</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       34.48</td>
    <td align="right">       30.99</td>
    <td align="right">       34.05</td>
    <td align="right">       32.60</td>
    <td align="right">       33.37</td>
    <td align="right">       32.97</td>
    <td align="right">       34.66</td>
    <td align="right">       33.95</td>
    <td align="right">       32.60</td>
    <td align="right">       34.10</td>
    <td align="right">       33.31</td>
    <td align="right">       34.59</td>
    <td align="right">      401.67</td>
    <td align="right">       34.66</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1758.35</td>
    <td align="right">     1580.54</td>
    <td align="right">     1736.66</td>
    <td align="right">     1662.61</td>
    <td align="right">     1701.85</td>
    <td align="right">     1681.30</td>
    <td align="right">     1767.89</td>
    <td align="right">     1731.53</td>
    <td align="right">     1662.39</td>
    <td align="right">     1739.04</td>
    <td align="right">     1699.01</td>
    <td align="right">     1764.04</td>
    <td align="right">    20485.21</td>
    <td align="right">     1767.89</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">ENERGYCHARGE ($)</td>
    <td align="right">     1705.61</td>
    <td align="right">     1531.29</td>
    <td align="right">     1684.35</td>
    <td align="right">     1611.75</td>
    <td align="right">     1650.22</td>
    <td align="right">     1630.07</td>
    <td align="right">     1714.97</td>
    <td align="right">     1679.32</td>
    <td align="right">     1611.53</td>
    <td align="right">     1686.68</td>
    <td align="right">     1647.44</td>
    <td align="right">     1711.19</td>
    <td align="right">    19864.42</td>
    <td align="right">     1714.97</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       34.48</td>
    <td align="right">       30.99</td>
    <td align="right">       34.05</td>
    <td align="right">       32.60</td>
    <td align="right">       33.37</td>
    <td align="right">       32.97</td>
    <td align="right">       34.66</td>
    <td align="right">       33.95</td>
    <td align="right">       32.60</td>
    <td align="right">       34.10</td>
    <td align="right">       33.31</td>
    <td align="right">       34.59</td>
    <td align="right">      401.67</td>
    <td align="right">       34.66</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1723.87</td>
    <td align="right">     1549.55</td>
    <td align="right">     1702.61</td>
    <td align="right">     1630.01</td>
    <td align="right">     1668.48</td>
    <td align="right">     1648.33</td>
    <td align="right">     1733.23</td>
    <td align="right">     1697.58</td>
    <td align="right">     1629.79</td>
    <td align="right">     1704.94</td>
    <td align="right">     1665.70</td>
    <td align="right">     1729.45</td>
    <td align="right">    20083.54</td>
    <td align="right">     1733.23</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">MAXDEMAND20KW</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">    18010.68</td>
    <td align="right">    16169.92</td>
    <td align="right">    17786.18</td>
    <td align="right">    17019.54</td>
    <td align="right">    17425.78</td>
    <td align="right">    17212.98</td>
    <td align="right">    18109.51</td>
    <td align="right">    17733.05</td>
    <td align="right">    17017.22</td>
    <td align="right">    17810.77</td>
    <td align="right">    17396.38</td>
    <td align="right">    18069.59</td>
    <td align="right">   209761.59</td>
    <td align="right">    18109.51</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">       32.03</td>
    <td align="right">       31.47</td>
    <td align="right">       31.49</td>
    <td align="right">       31.49</td>
    <td align="right">       32.12</td>
    <td align="right">       36.44</td>
    <td align="right">       37.85</td>
    <td align="right">       35.81</td>
    <td align="right">       31.55</td>
    <td align="right">       31.51</td>
    <td align="right">       31.48</td>
    <td align="right">       32.05</td>
    <td align="right">      395.28</td>
    <td align="right">       37.85</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MAXDEMAND20KW                                                                                        FROM TotalDemand</b><br><br>
<b>ENERGYCHARGE                                                                                         FROM TotalEnergy</b><br><br>
<b>EnergyCharges                                                                                        SUM ENERGYCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=TariffReport::AK_EIAMONTHLYRATEGAS></a>
<p>Report:<b> Tariff Report</b></p>
<p>For:<b> AK_EIAMONTHLYRATEGAS</b></p>
<p>Timestamp: <b>2010-02-05
    10:02:11</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Parameter</td>
  </tr>
  <tr>
    <td align="right">Meter</td>
    <td align="right">GAS:FACILITY</td>
  </tr>
  <tr>
    <td align="right">Selected</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Group</td>
    <td align="right">COMM GAS</td>
  </tr>
  <tr>
    <td align="right">Qualified</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">Disqualifier</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">Computation</td>
    <td align="right">automatic</td>
  </tr>
  <tr>
    <td align="right">Units</td>
    <td align="right">MCF</td>
  </tr>
</table>
<br><br>
<b>Categories</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">EnergyCharges ($)</td>
    <td align="right">     1437.04</td>
    <td align="right">     1286.91</td>
    <td align="right">     1068.04</td>
    <td align="right">      655.19</td>
    <td align="right">      336.57</td>
    <td align="right">      257.88</td>
    <td align="right">      254.32</td>
    <td align="right">      283.97</td>
    <td align="right">      420.17</td>
    <td align="right">      787.13</td>
    <td align="right">      958.84</td>
    <td align="right">     1151.80</td>
    <td align="right">     8897.85</td>
    <td align="right">     1437.04</td>
  </tr>
  <tr>
    <td align="right">DemandCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ServiceCharges ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Basis ($)</td>
    <td align="right">     1437.04</td>
    <td align="right">     1286.91</td>
    <td align="right">     1068.04</td>
    <td align="right">      655.19</td>
    <td align="right">      336.57</td>
    <td align="right">      257.88</td>
    <td align="right">      254.32</td>
    <td align="right">      283.97</td>
    <td align="right">      420.17</td>
    <td align="right">      787.13</td>
    <td align="right">      958.84</td>
    <td align="right">     1151.80</td>
    <td align="right">     8897.85</td>
    <td align="right">     1437.04</td>
  </tr>
  <tr>
    <td align="right">Adjustment ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Surcharge ($)</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Subtotal ($)</td>
    <td align="right">     1437.04</td>
    <td align="right">     1286.91</td>
    <td align="right">     1068.04</td>
    <td align="right">      655.19</td>
    <td align="right">      336.57</td>
    <td align="right">      257.88</td>
    <td align="right">      254.32</td>
    <td align="right">      283.97</td>
    <td align="right">      420.17</td>
    <td align="right">      787.13</td>
    <td align="right">      958.84</td>
    <td align="right">     1151.80</td>
    <td align="right">     8897.85</td>
    <td align="right">     1437.04</td>
  </tr>
  <tr>
    <td align="right">Taxes ($)</td>
    <td align="right">       28.74</td>
    <td align="right">       25.74</td>
    <td align="right">       21.36</td>
    <td align="right">       13.10</td>
    <td align="right">        6.73</td>
    <td align="right">        5.16</td>
    <td align="right">        5.09</td>
    <td align="right">        5.68</td>
    <td align="right">        8.40</td>
    <td align="right">       15.74</td>
    <td align="right">       19.18</td>
    <td align="right">       23.04</td>
    <td align="right">      177.96</td>
    <td align="right">       28.74</td>
  </tr>
  <tr>
    <td align="right">Total ($)</td>
    <td align="right">     1465.78</td>
    <td align="right">     1312.64</td>
    <td align="right">     1089.40</td>
    <td align="right">      668.29</td>
    <td align="right">      343.30</td>
    <td align="right">      263.04</td>
    <td align="right">      259.41</td>
    <td align="right">      289.65</td>
    <td align="right">      428.58</td>
    <td align="right">      802.87</td>
    <td align="right">      978.02</td>
    <td align="right">     1174.83</td>
    <td align="right">     9075.81</td>
    <td align="right">     1465.78</td>
  </tr>
</table>
<br><br>
<b>Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
    <td align="right">Category</td>
  </tr>
  <tr>
    <td align="right">MONTHLYRATEGASCHARGE ($)</td>
    <td align="right">     1437.04</td>
    <td align="right">     1286.91</td>
    <td align="right">     1068.04</td>
    <td align="right">      655.19</td>
    <td align="right">      336.57</td>
    <td align="right">      257.88</td>
    <td align="right">      254.32</td>
    <td align="right">      283.97</td>
    <td align="right">      420.17</td>
    <td align="right">      787.13</td>
    <td align="right">      958.84</td>
    <td align="right">     1151.80</td>
    <td align="right">     8897.85</td>
    <td align="right">     1437.04</td>
    <td align="right">EnergyCharges</td>
  </tr>
  <tr>
    <td align="right">TAXOFTWOPERCENT ($)</td>
    <td align="right">       28.74</td>
    <td align="right">       25.74</td>
    <td align="right">       21.36</td>
    <td align="right">       13.10</td>
    <td align="right">        6.73</td>
    <td align="right">        5.16</td>
    <td align="right">        5.09</td>
    <td align="right">        5.68</td>
    <td align="right">        8.40</td>
    <td align="right">       15.74</td>
    <td align="right">       19.18</td>
    <td align="right">       23.04</td>
    <td align="right">      177.96</td>
    <td align="right">       28.74</td>
    <td align="right">Taxes</td>
  </tr>
</table>
<br><br>
<b>Corresponding Sources for Charges</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     1437.04</td>
    <td align="right">     1286.91</td>
    <td align="right">     1068.04</td>
    <td align="right">      655.19</td>
    <td align="right">      336.57</td>
    <td align="right">      257.88</td>
    <td align="right">      254.32</td>
    <td align="right">      283.97</td>
    <td align="right">      420.17</td>
    <td align="right">      787.13</td>
    <td align="right">      958.84</td>
    <td align="right">     1151.80</td>
    <td align="right">     8897.85</td>
    <td align="right">     1437.04</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
</table>
<br><br>
<b>Ratchets</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Qualifies</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
</table>
<br><br>
<b>Native Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">TotalEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
  <tr>
    <td align="right">TotalDemand</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">PeakEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
  <tr>
    <td align="right">PeakDemand</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">ShoulderEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">OffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MidPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsOffPeak</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">OffPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsMidPeak</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">MidPeakExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakExceedsShoulder</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">ShoulderExceedsPeak</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsWinter</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsNotWinter</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsSpring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSpring</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsSummer</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotSummer</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">IsAutumn</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">IsNotAutumn</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       12.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndShoulderDemand</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndMidPeakDemand</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ShoulderAndOffPeakDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakEnergy</td>
    <td align="right">      326.60</td>
    <td align="right">      283.46</td>
    <td align="right">      240.55</td>
    <td align="right">      150.97</td>
    <td align="right">       77.37</td>
    <td align="right">       58.34</td>
    <td align="right">       56.52</td>
    <td align="right">       62.55</td>
    <td align="right">       88.64</td>
    <td align="right">      166.06</td>
    <td align="right">      257.06</td>
    <td align="right">      300.73</td>
    <td align="right">     2068.85</td>
    <td align="right">      326.60</td>
  </tr>
  <tr>
    <td align="right">PeakAndOffPeakDemand</td>
    <td align="right">      0.7936</td>
    <td align="right">      0.7762</td>
    <td align="right">      0.6092</td>
    <td align="right">      0.4373</td>
    <td align="right">      0.2370</td>
    <td align="right">      0.2167</td>
    <td align="right">      0.1728</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.3018</td>
    <td align="right">      0.4588</td>
    <td align="right">      0.5772</td>
    <td align="right">      0.7055</td>
    <td align="right">        5.48</td>
    <td align="right">        0.79</td>
  </tr>
  <tr>
    <td align="right">RealTimePriceCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseCosts</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AboveCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BelowCustomerBaseEnergy</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Other Variables</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan</td>
    <td align="right">Feb</td>
    <td align="right">Mar</td>
    <td align="right">Apr</td>
    <td align="right">May</td>
    <td align="right">Jun</td>
    <td align="right">Jul</td>
    <td align="right">Aug</td>
    <td align="right">Sep</td>
    <td align="right">Oct</td>
    <td align="right">Nov</td>
    <td align="right">Dec</td>
    <td align="right">Sum</td>
    <td align="right">Max</td>
  </tr>
  <tr>
    <td align="right">NotIncluded</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">AK_MONTHLYGASRATES</td>
    <td align="right">        4.40</td>
    <td align="right">        4.54</td>
    <td align="right">        4.44</td>
    <td align="right">        4.34</td>
    <td align="right">        4.35</td>
    <td align="right">        4.42</td>
    <td align="right">        4.50</td>
    <td align="right">        4.54</td>
    <td align="right">        4.74</td>
    <td align="right">        4.74</td>
    <td align="right">        3.73</td>
    <td align="right">        3.83</td>
    <td align="right">       52.57</td>
    <td align="right">        4.74</td>
  </tr>
</table>
<br><br>
<b>Computation -  Automatic</b><br><br>
<b>MONTHLYRATEGASCHARGE                                                                                 FROM TotalEnergy                                                                                          AK_MONTHLYGASRATES</b><br><br>
<b>EnergyCharges                                                                                        SUM MONTHLYRATEGASCHARGE</b><br><br>
<b>Basis                                                                                                SUM EnergyCharges                                                                                        DemandCharges                                                                                        ServiceCharges</b><br><br>
<b>Subtotal                                                                                             SUM Basis                                                                                                Adjustment                                                                                           Surcharge</b><br><br>
<b>TAXOFTWOPERCENT                                                                                      FROM Subtotal</b><br><br>
<b>Taxes                                                                                                SUM TAXOFTWOPERCENT</b><br><br>
<b>Total                                                                                                SUM Subtotal                                                                                             Taxes</b><br><br>
</body>
</html>
