  Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
  Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
  Zone Exhaust Fans;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC_1:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Air Outlet Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_2:6_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Air Outlet Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_3:7_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Air Outlet Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_4:8_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Air Outlet Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC_5:9_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Air Outlet Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode;  !- Temperature Setpoint Node Name

Coil:Cooling:DX:TwoSpeed,
  CAV_OTHER_CoolC DXCoil,  		!- Name 
  ALWAYS_ON, 				!- Availability Schedule Name
  AUTOSIZE, 				!- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated High Speed Sensible Heat Ratio
  3.13380581903442,      !- Rated High Speed COP {}
  AUTOSIZE, 				!- Rated High Speed Air Flow Rate {m3/s}
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Air Inlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation, 			!- Part Load Fraction Correlation Curve Name
  AUTOSIZE, 				!- Rated Low Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated Low Speed Sensible Heat Ratio
  3.18046297763047, 	!- Rated Low Speed COP				Based on measured 13.96 EER without Evap Fan			
  AUTOSIZE, 				!- Rated Low Speed Air Flow Rate {m3/s}
  Measured_LowSpeedCoolCapLSFT, 	!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Measured_LowSpeedCoolEIRLSFT; 	!- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_1_CoolC DXCoil,  		!- Name 
  ALWAYS_ON, 				!- Availability Schedule Name
  AUTOSIZE, 				!- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated High Speed Sensible Heat Ratio
  3.23372055845678,      !- Rated High Speed COP {}
  AUTOSIZE, 				!- Rated High Speed Air Flow Rate {m3/s}
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Air Inlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation, 			!- Part Load Fraction Correlation Curve Name
  AUTOSIZE, 				!- Rated Low Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated Low Speed Sensible Heat Ratio
  3.28186528141147, 	!- Rated Low Speed COP				Based on measured 13.96 EER without Evap Fan			
  AUTOSIZE, 				!- Rated Low Speed Air Flow Rate {m3/s}
  Measured_LowSpeedCoolCapLSFT, 	!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Measured_LowSpeedCoolEIRLSFT; 	!- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_2_CoolC DXCoil,  		!- Name 
  ALWAYS_ON, 				!- Availability Schedule Name
  AUTOSIZE, 				!- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated High Speed Sensible Heat Ratio
  3.23372055845678,      !- Rated High Speed COP {}
  AUTOSIZE, 				!- Rated High Speed Air Flow Rate {m3/s}
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Air Inlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation, 			!- Part Load Fraction Correlation Curve Name
  AUTOSIZE, 				!- Rated Low Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated Low Speed Sensible Heat Ratio
  3.28186528141147, 	!- Rated Low Speed COP				Based on measured 13.96 EER without Evap Fan			
  AUTOSIZE, 				!- Rated Low Speed Air Flow Rate {m3/s}
  Measured_LowSpeedCoolCapLSFT, 	!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Measured_LowSpeedCoolEIRLSFT; 	!- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:TwoSpeed,
  CAV_POD_3_CoolC DXCoil,  		!- Name 
  ALWAYS_ON, 				!- Availability Schedule Name
  AUTOSIZE, 				!- Rated High Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated High Speed Sensible Heat Ratio
  3.13380581903442,      !- Rated High Speed COP {}
  AUTOSIZE, 				!- Rated High Speed Air Flow Rate {m3/s}
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Air Inlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation, 			!- Part Load Fraction Correlation Curve Name
  AUTOSIZE, 				!- Rated Low Speed Total Cooling Capacity {W}
  AUTOSIZE, 				!- Rated Low Speed Sensible Heat Ratio
  3.18046297763047, 	!- Rated Low Speed COP				Based on measured 13.96 EER without Evap Fan			
  AUTOSIZE, 				!- Rated Low Speed Air Flow Rate {m3/s}
  Measured_LowSpeedCoolCapLSFT, 	!- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  Measured_LowSpeedCoolEIRLSFT; 	!- Low Speed Energy Input Ratio Function of Temperature Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_1:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.13380581903442,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation; 			!- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_2:6_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.23372055845678,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation; 			!- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_3:7_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.23372055845678,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation; 			!- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_4:8_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.66668442928701,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Air Outlet Node Name
  Cool-Cap-fT,  !- Total Cooling Capacity Function of Temperature Curve Name
  ConstantCubic,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Cool-EIR-fT,  !- Energy Input Ratio Function of Temperature Curve Name
  ConstantCubic,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  Cool-PLF-fPLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC_5:9_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.23372055845678,  !- Rated COP
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Air Outlet Node Name
  Measured_CoolCStandard10Ton_CapFT, 	!- Total Cooling Capacity Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_CapFF, 	!- Total Cooling Capacity Function of Flow Fraction Curve Name
  Measured_CoolCStandard10Ton_EIRFT, 	!- Energy Input Ratio Function of Temperature Curve Name
  Measured_CoolCStandard10Ton_EIRFFF, 	!- Energy Input Ratio Function of Flow Fraction Curve Name
  No_PLR_Degredation; 			!- Part Load Fraction Correlation Curve Name

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mech_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_OTHER_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Air Inlet Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_POD_1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Air Inlet Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_POD_2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Air Inlet Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

Coil:Heating:Water,
  CAV_POD_3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- U-Factor Times Area Value {W/K}
  AUTOSIZE,  !- Maximum Water Flow Rate {m3/s}
  CAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
  CAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Air Inlet Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate,  !- Coil Peformance input method
  AUTOSIZE,  !- Nominal Capacity
  82.2,  !- Design Inlet Water Temperature
  16.6,  !- Design Inlet Air Temperature
  71.1,  !- Design Outlet Water Temperature
  32.2;  !- Design Outlet Air Temperature

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Bathrooms_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Lobby_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Main_Corridor_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mech_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mech_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mech_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

AirTerminal:SingleDuct:VAV:Reheat,
  Offices_ZN_1_FLR_2 VAV Box Component,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
  AUTOSIZE,  !- Maximum Air Flow Rate {m3/s}
  Constant,  !- Zone Minimum Air Flow Input Method
  0.3,  !- Constant Minimum Air Flow Fraction {}
  ,  !- Fixed Minimum Air Flow Rate
  ,  !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,  !- Reheat Coil Object Type
  Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
  AUTOSIZE,  !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0.0,  !- Minimum Hot Water or Steam Flow Rate {m3/s}
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
  0.001,  !- Convergence Tolerance {}
  ;  !- Damper Heating Action

ZoneHVAC:EquipmentList,
  Auditorium_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Auditorium_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Aux_Gym_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Bathrooms_ZN_1_FLR_2 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Gym_ZN_1_FLR_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Kitchen_ZN_1_FLR_1 Equipment,  !- Name
  Fan:ZoneExhaust,  !- Zone Equipment 1 Object Type
  Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1,  !- Zone Equipment 1 Heating Priority
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
  Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
  2,  !- Zone Equipment 2 Cooling Priority
  2;  !- Zone Equipment 2 Heating Priority

ZoneHVAC:EquipmentList,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Lobby_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Lobby_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Main_Corridor_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mech_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mech_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mech_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_1 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Offices_ZN_1_FLR_2 Equipment,  !- Name
  ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
  Offices_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority
  
! ***SIZING & CONTROLS***
Sizing:Zone,
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.025,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.3,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.025,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  0.3,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  1.628,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Gym_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Lobby_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.0005,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mech_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mech_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.008,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Offices_ZN_1_FLR_1,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Offices_ZN_1_FLR_2,  !- Zone Name
  12.8000,  !- Zone Cooling Design Supply Air Temperature {C}
  50.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Auditorium_ZN_1_FLR_1 Thermostat,  !- Name
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Auditorium_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Aux_Gym_ZN_1_FLR_1 Thermostat,  !- Name
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Aux_Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_1 Thermostat,  !- Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bathrooms_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Bathrooms_ZN_1_FLR_2 Thermostat,  !- Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Bathrooms_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Corridor_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Gym_ZN_1_FLR_1 Thermostat,  !- Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermostat,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_1 Thermostat,  !- Name
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Lobby_ZN_1_FLR_2 Thermostat,  !- Name
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Lobby_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Main_Corridor_ZN_1_FLR_2 Thermostat,  !- Name
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Main_Corridor_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mech_ZN_1_FLR_1 Thermostat,  !- Name
  Mech_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mech_ZN_1_FLR_2 Thermostat,  !- Name
  Mech_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mech_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_1 Thermostat,  !- Name
  Offices_ZN_1_FLR_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Offices_ZN_1_FLR_2 Thermostat,  !- Name
  Offices_ZN_1_FLR_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Offices_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Auditorium_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Aux_Gym_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Bathrooms_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Bathrooms_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Cafeteria_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Gym_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Kitchen_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Lobby_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Main_Corridor_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mech_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mech_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Offices_ZN_1_FLR_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Offices_ZN_1_FLR_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAuditorium_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Auditorium_ZN_1_FLR_1,  !- Control Zone Name
  Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrAux_Gym_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Aux_Gym_ZN_1_FLR_1,  !- Control Zone Name
  Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Cafeteria_ZN_1_FLR_1,  !- Control Zone Name
  Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Gym_ZN_1_FLR_1,  !- Control Zone Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Kitchen_ZN_1_FLR_1,  !- Control Zone Name
  Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp CAV_OTHER,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Offices_ZN_1_FLR_1,  !- Control Zone Name
  Offices_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
  CAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp CAV_POD_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Control Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
  CAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp CAV_POD_2,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Control Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
  CAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp CAV_POD_3,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Control Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
  CAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC_1:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_2:6,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_3:7,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_4:8,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  YES,  !- 100% Outdoor Air in Cooling {Yes | No}
  YES,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC_5:9,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  CAV_OTHER,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  CAV_POD_1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  CAV_POD_2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  CAV_POD_3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  16.7000,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ-AC_1:5_OA_Controller,  !- Name
  PSZ-AC_1:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_2:6_OA_Controller,  !- Name
  PSZ-AC_2:6_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:6_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_3:7_OA_Controller,  !- Name
  PSZ-AC_3:7_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_3:7_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_4:8_OA_Controller,  !- Name
  PSZ-AC_4:8_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_4:8_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC_5:9_OA_Controller,  !- Name
  PSZ-AC_5:9_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_5:9_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  CAV_OTHER_OA_Controller,  !- Name
  CAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Mixed Air Node Name
  CAV_OTHER_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  CAV_POD_1_OA_Controller,  !- Name
  CAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  CAV_POD_2_OA_Controller,  !- Name
  CAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  CAV_POD_3_OA_Controller,  !- Name
  CAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name
  CAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:WaterCoil,
  CAV_OTHER_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Sensor Node Name
  CAV_OTHER_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_POD_1_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Sensor Node Name
  CAV_POD_1_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_POD_2_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Sensor Node Name
  CAV_POD_2_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Controller:WaterCoil,
  CAV_POD_3_HeatC_Controller,  !- Name
  Temperature,  !- Control Variable {Temperature | HumidityRatio | TemperatureAndHumidityRatio | Flow}
  Normal,  !- Action {Normal | Reverse}
  Flow,  !- Actuator Variable {FLOW}
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Sensor Node Name
  CAV_POD_3_HeatCDemand Inlet Node,  !- Actuator Node Name
  0.0001,  !- Controller Convergence Tolerance {delta C} [Delta temp from setpoint]
  AUTOSIZE,  !- Maximum Actuated Flow {m3/s}
  0.0;  !- Minimum Actuated Flow {m3/s}

Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

Curve:Biquadratic,
  Measured_LowSpeedCoolCapLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.4136,  						!- Coefficient1 Constant 
   0.03105,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
   0.006952,  						!- Coefficient4 edb 
  -0.00021280,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_CapFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.52357,  						!- Coefficient1 Constant 
   0.03478,  						!- Coefficient2 wb 
   0,  							!- Coefficient3 wb**2 
  -0.001915,  						!- Coefficient4 edb 
  -0.00010838,  					!- Coefficient5 edb**2 
   0,  							!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement]

Curve:Quadratic,
  Measured_CoolCStandard10Ton_CapFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  0.7685,  						!- Coefficient1 Constant 
  0.2315,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Biquadratic,
  Measured_LowSpeedCoolEIRLSFT,  			!- Name
!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   1.1389,  						!- Coefficient1 Constant 
   -0.04518,  						!- Coefficient2 wb 
   0.0014298,  						!- Coefficient3 wb**2 
   0.006044,  						!- Coefficient4 edb 
   0.0006745,  						!- Coefficient5 edb**2 
   -0.0012325,  					!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Biquadratic,
  Measured_CoolCStandard10Ton_EIRFT,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)
   0.9847,  						!- Coefficient1 Constant 
   -0.04285,  						!- Coefficient2 wb 
  0.0013562,  						!- Coefficient3 wb**2 
  0.009934,  						!- Coefficient4 edb 
  0.0006398,  						!- Coefficient5 edb**2 
  -0.0011690,  						!- Coefficient6 wb*edb 
  11.1,  						!- Minimum Value of wb 	[52°F = 20% extrapolation (~5°F) below 57°F lowest measurement]
  29.4,  						!- Maximum Value of wb  [85°F = 20% extrapolation (~5°F) above 80°F highest measurement]
  10.0,  						!- Minimum Value of edb [50°F = 20% extrapolation (~10°F) below 60°F lowest measurement]
  50.3;  						!- Maximum Value of edb	[122.5°F = 20% extrapolation (~10°F) above 112.5°F highest measurement] 

Curve:Quadratic,
  Measured_CoolCStandard10Ton_EIRFFF,  			!- Name
!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve 
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow
  1.192,  						!- Coefficient1 Constant 
  -0.1917,  						!- Coefficient2 ff 
  0,  							!- Coefficient3 ff**2 
  0.776,  						!- Minimum Value of ff [0.776 = 10% extrapolation of 300 cfm/ton / 370 cfm/ton (ARI)]
  1.197;  						!- Maximum Value of ff [1.197 = 10% extrapolation of 430 cfm/ton / 370 cfm/ton (ARI)]

Curve:Quadratic,
  No_PLR_Degredation,  					!- Name
!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)
  1.0,  						!- Coefficient1 Constant 
  0,  							!- Coefficient2 x 
  0,  							!- Coefficient3 x**2 
  0.0,  						!- Minimum Value of x 
  1.0;  						!- Maximum Value of x 

! ***AIR LOOPS***
AirLoopHVAC,
  PSZ-AC_1:5,  !- Name
  ,  !- Controller List Name
  PSZ-AC_1:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_1:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_2:6,  !- Name
  ,  !- Controller List Name
  PSZ-AC_2:6 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_2:6 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_3:7,  !- Name
  ,  !- Controller List Name
  PSZ-AC_3:7 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_3:7 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_4:8,  !- Name
  ,  !- Controller List Name
  PSZ-AC_4:8 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_4:8 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC_5:9,  !- Name
  ,  !- Controller List Name
  PSZ-AC_5:9 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC_5:9 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  CAV_OTHER,  !- Name
  CAV_OTHER_Controllers,  !- Controller List Name
  CAV_OTHER Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_OTHER Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  CAV_POD_1,  !- Name
  CAV_POD_1_Controllers,  !- Controller List Name
  CAV_POD_1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  CAV_POD_2,  !- Name
  CAV_POD_2_Controllers,  !- Controller List Name
  CAV_POD_2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  CAV_POD_3,  !- Name
  CAV_POD_3_Controllers,  !- Controller List Name
  CAV_POD_3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  CAV_POD_3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  CAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  CAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  CAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  CAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_1:5_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_1:5_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_2:6_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_2:6_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_3:7_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_3:7_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_4:8_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_4:8_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC_5:9_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC_5:9_CoolC DXCoil;  !- Cooling Coil Name
  
AirLoopHVAC:UnitaryCoolOnly,
  CAV_OTHER_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  CAV_OTHER_CoolC DXCoil;  !- Cooling Coil Name
  
AirLoopHVAC:UnitaryCoolOnly,
  CAV_POD_1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  CAV_POD_1_CoolC DXCoil;  !- Cooling Coil Name
  
AirLoopHVAC:UnitaryCoolOnly,
  CAV_POD_2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  CAV_POD_2_CoolC DXCoil;  !- Cooling Coil Name
  
AirLoopHVAC:UnitaryCoolOnly,
  CAV_POD_3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:TwoSpeed,  !- Cooling Coil Object Type
  CAV_POD_3_CoolC DXCoil;  !- Cooling Coil Name
  
! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  Auditorium_ZN_1_FLR_1,  !- Zone Name
  Auditorium_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Auditorium_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Aux_Gym_ZN_1_FLR_1,  !- Zone Name
  Aux_Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Aux_Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Bathrooms_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bathrooms_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Bathrooms_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Bathrooms_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Bathrooms_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Bathrooms_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Cafeteria_ZN_1_FLR_1,  !- Zone Name
  Cafeteria_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Corridor_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corridor_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Corridor_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corridor_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Corridor_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Gym_ZN_1_FLR_1,  !- Zone Name
  Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Kitchen_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_1,  !- Zone Name
  Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Lobby_ZN_1_FLR_2,  !- Zone Name
  Lobby_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Lobby_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Lobby_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_1,  !- Zone Name
  Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Main_Corridor_ZN_1_FLR_2,  !- Zone Name
  Main_Corridor_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Main_Corridor_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Main_Corridor_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mech_ZN_1_FLR_1,  !- Zone Name
  Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mech_ZN_1_FLR_2,  !- Zone Name
  Mech_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mech_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mech_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mech_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_1,  !- Zone Name
  Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
  Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Offices_ZN_1_FLR_2,  !- Zone Name
  Offices_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
  Offices_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Offices_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
  Offices_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:AirDistributionUnit,
  Bathrooms_ZN_1_FLR_1 VAV Box,  !- Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Bathrooms_ZN_1_FLR_2 VAV Box,  !- Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_1 VAV Box,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Lobby_ZN_1_FLR_2 VAV Box,  !- Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Lobby_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mech_ZN_1_FLR_1 VAV Box,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mech_ZN_1_FLR_2 VAV Box,  !- Name
  Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mech_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Offices_ZN_1_FLR_1 VAV Box,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

ZoneHVAC:AirDistributionUnit,
  Offices_ZN_1_FLR_2 VAV Box,  !- Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
  Offices_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

NodeList,
  Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Bathrooms_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Name
  Bathrooms_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Cafeteria_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
  Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

NodeList,
  Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,  !- Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mech_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mech_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
  Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  Offices_ZN_1_FLR_2 Inlet Nodes,  !- Name
  Offices_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

NodeList,
  PSZ-AC_1:5_OANode List,  !- Name
  PSZ-AC_1:5_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_2:6_OANode List,  !- Name
  PSZ-AC_2:6_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_3:7_OANode List,  !- Name
  PSZ-AC_3:7_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_4:8_OANode List,  !- Name
  PSZ-AC_4:8_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC_5:9_OANode List,  !- Name
  PSZ-AC_5:9_OAInlet Node;  !- Node 1 Name

NodeList,
  CAV_OTHER_OANode List,  !- Name
  CAV_OTHER_OAInlet Node;  !- Node 1 Name

NodeList,
  CAV_POD_1_OANode List,  !- Name
  CAV_POD_1_OAInlet Node;  !- Node 1 Name

NodeList,
  CAV_POD_2_OANode List,  !- Name
  CAV_POD_2_OAInlet Node;  !- Node 1 Name

NodeList,
  CAV_POD_3_OANode List,  !- Name
  CAV_POD_3_OAInlet Node;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Auditorium_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Cafeteria_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Gym_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Kitchen_ZN_1_FLR_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC_1:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_2:6 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_3:7 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_4:8 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_4:8 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC_5:9 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC_5:9 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_OTHER Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_OTHER Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_POD_1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_POD_2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  CAV_POD_3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  CAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC_1:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_2:6 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_3:7 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_4:8 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC_5:9 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_OTHER Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_POD_1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_POD_2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  CAV_POD_3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC_1:5 Air Loop Branches,  !- Name
  PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_2:6 Air Loop Branches,  !- Name
  PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_3:7 Air Loop Branches,  !- Name
  PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_4:8 Air Loop Branches,  !- Name
  PSZ-AC_4:8 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC_5:9 Air Loop Branches,  !- Name
  PSZ-AC_5:9 Air Loop Main Branch;  !- Branch 1 Name
  
BranchList,
  CAV_OTHER Air Loop Branches,  !- Name
  CAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  CAV_POD_1 Air Loop Branches,  !- Name
  CAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  CAV_POD_2 Air Loop Branches,  !- Name
  CAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  CAV_POD_3 Air Loop Branches,  !- Name
  CAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name
  
Branch,
  PSZ-AC_1:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_1:5_OA,  !- Component 1 Name
  PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_1:5_CoolC,  !- Component 2 Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_1:5_HeatC,  !- Component 3 Name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_1:5_Fan,  !- Component 4 Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_2:6 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_2:6_OA,  !- Component 1 Name
  PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_2:6_CoolC,  !- Component 2 Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_2:6_HeatC,  !- Component 3 Name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_2:6_Fan,  !- Component 4 Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_3:7 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_3:7_OA,  !- Component 1 Name
  PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_3:7_CoolC,  !- Component 2 Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_3:7_HeatC,  !- Component 3 Name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_3:7_Fan,  !- Component 4 Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_4:8 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_4:8_OA,  !- Component 1 Name
  PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_4:8_CoolC,  !- Component 2 Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_4:8_HeatC,  !- Component 3 Name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_4:8_Fan,  !- Component 4 Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC_5:9 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC_5:9_OA,  !- Component 1 Name
  PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC_5:9_CoolC,  !- Component 2 Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC_5:9_HeatC,  !- Component 3 Name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC_5:9_Fan,  !- Component 4 Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  CAV_OTHER Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_OTHER_OA,  !- Component 1 Name
  CAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  CAV_OTHER_CoolC,  !- Component 2 Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  CAV_OTHER_HeatC,  !- Component 3 Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  CAV_OTHER_Fan,  !- Component 4 Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Component 4 Inlet Node Name
  CAV_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  CAV_POD_1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_POD_1_OA,  !- Component 1 Name
  CAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  CAV_POD_1_CoolC,  !- Component 2 Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  CAV_POD_1_HeatC,  !- Component 3 Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  CAV_POD_1_Fan,  !- Component 4 Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Component 4 Inlet Node Name
  CAV_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  CAV_POD_2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_POD_2_OA,  !- Component 1 Name
  CAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  CAV_POD_2_CoolC,  !- Component 2 Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  CAV_POD_2_HeatC,  !- Component 3 Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  CAV_POD_2_Fan,  !- Component 4 Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Component 4 Inlet Node Name
  CAV_POD_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  CAV_POD_3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  CAV_POD_3_OA,  !- Component 1 Name
  CAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  CAV_POD_3_CoolC,  !- Component 2 Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Water,  !- Component 3 Object Type
  CAV_POD_3_HeatC,  !- Component 3 Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  CAV_POD_3_Fan,  !- Component 4 Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Component 4 Inlet Node Name
  CAV_POD_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC_1:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_1:5_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_2:6_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_2:6_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_3:7_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_3:7_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_4:8_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_4:8_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC_5:9_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC_5:9_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  CAV_OTHER_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_OTHER_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  CAV_OTHER_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_OTHER_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  CAV_POD_1_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_POD_1_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  CAV_POD_1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_POD_1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  CAV_POD_2_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_POD_2_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  CAV_POD_2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_POD_2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  CAV_POD_3_Controllers,  !- Name
  Controller:WaterCoil,  !- Controller 1 Object Type
  CAV_POD_3_HeatC_Controller;  !- Controller 1 Name

AirLoopHVAC:ControllerList,
  CAV_POD_3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  CAV_POD_3_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_1:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_1:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_2:6_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_2:6_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_3:7_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_3:7_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_4:8_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_4:8_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC_5:9_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC_5:9_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_OTHER_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_OTHER_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_POD_1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_POD_2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  CAV_POD_3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  CAV_POD_3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_1:5_OA,  !- Name
  PSZ-AC_1:5_OA_Controllers,  !- Controller List Name
  PSZ-AC_1:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_1:5 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_2:6_OA,  !- Name
  PSZ-AC_2:6_OA_Controllers,  !- Controller List Name
  PSZ-AC_2:6_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_2:6 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_3:7_OA,  !- Name
  PSZ-AC_3:7_OA_Controllers,  !- Controller List Name
  PSZ-AC_3:7_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_3:7 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_4:8_OA,  !- Name
  PSZ-AC_4:8_OA_Controllers,  !- Controller List Name
  PSZ-AC_4:8_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_4:8 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC_5:9_OA,  !- Name
  PSZ-AC_5:9_OA_Controllers,  !- Controller List Name
  PSZ-AC_5:9_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC_5:9 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_OTHER_OA,  !- Name
  CAV_OTHER_OA_Controllers,  !- Controller List Name
  CAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_OTHER Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_1_OA,  !- Name
  CAV_POD_1_OA_Controllers,  !- Controller List Name
  CAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_POD_1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_2_OA,  !- Name
  CAV_POD_2_OA_Controllers,  !- Controller List Name
  CAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_POD_2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  CAV_POD_3_OA,  !- Name
  CAV_POD_3_OA_Controllers,  !- Controller List Name
  CAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name
  CAV_POD_3 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC_1:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_2:6_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_3:7_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_4:8_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC_5:9_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_OTHER_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_POD_1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_POD_2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  CAV_POD_3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Node,
  PSZ-AC_1:5_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC_2:6_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC_3:7_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC_4:8_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC_5:9_CoolCOA Ref node;  !- node name

OutdoorAir:Mixer,
  PSZ-AC_1:5_OAMixing Box,  !- Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_1:5_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_1:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC_2:6_OAMixing Box,  !- Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_2:6_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_2:6_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_2:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC_3:7_OAMixing Box,  !- Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_3:7_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_3:7_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_3:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC_4:8_OAMixing Box,  !- Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_4:8_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_4:8_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_4:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC_5:9_OAMixing Box,  !- Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC_5:9_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC_5:9_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC_5:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CAV_OTHER_OAMixing Box,  !- Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Mixed Air Node Name
  CAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_OTHER_OARelief Node,  !- Relief Air Stream Node Name
  CAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CAV_POD_1_OAMixing Box,  !- Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_POD_1_OARelief Node,  !- Relief Air Stream Node Name
  CAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CAV_POD_2_OAMixing Box,  !- Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_POD_2_OARelief Node,  !- Relief Air Stream Node Name
  CAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CAV_POD_3_OAMixing Box,  !- Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Mixed Air Node Name
  CAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name
  CAV_POD_3_OARelief Node,  !- Relief Air Stream Node Name
  CAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC_1:5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan inlet node name
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_1:5_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_1:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:6_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan inlet node name
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_2:6_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_2:6_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_3:7_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan inlet node name
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_3:7_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_3:7_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_4:8_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan inlet node name
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_4:8_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_4:8_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_5:9_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan inlet node name
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC_5:9_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC_5:9_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name
  PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_OTHER_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Fan Inlet Node Name
  CAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_OTHER_CoolC-CAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_OTHER_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Fan Inlet Node Name
  CAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_OTHER_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Fan Inlet Node Name
  CAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_OTHER_OA-CAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Fan Inlet Node Name
  CAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_1_CoolC-CAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_1_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Fan Inlet Node Name
  CAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Fan Inlet Node Name
  CAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_1_OA-CAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Fan Inlet Node Name
  CAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_2_CoolC-CAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_2_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Fan Inlet Node Name
  CAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Fan Inlet Node Name
  CAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_2_OA-CAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Fan Inlet Node Name
  CAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_3_CoolC-CAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_3_HeatC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  CAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Fan Inlet Node Name
  CAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  CAV_POD_3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  CAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Fan Inlet Node Name
  CAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  CAV_POD_3_OA-CAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_1:5,  !- Name
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_1:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_2:6,  !- Name
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_2:6 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_3:7,  !- Name
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_3:7 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_4:8,  !- Name
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_4:8 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC_5:9,  !- Name
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC_5:9 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_OTHER,  !- Name
  CAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_OTHER Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_POD_1,  !- Name
  CAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_POD_1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_POD_2,  !- Name
  CAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_POD_2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  CAV_POD_3,  !- Name
  CAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  CAV_POD_3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_1:5 Supply Air Splitter,  !- Name
  PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_2:6 Supply Air Splitter,  !- Name
  PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Inlet Node Name
  Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_3:7 Supply Air Splitter,  !- Name
  PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Inlet Node Name
  Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_4:8 Supply Air Splitter,  !- Name
  PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Inlet Node Name
  Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC_5:9 Supply Air Splitter,  !- Name
  PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Inlet Node Name
  Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_OTHER Supply Air Splitter,  !- Name
  CAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Offices_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
  Mech_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 11 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_POD_1 Supply Air Splitter,  !- Name
  CAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_POD_2 Supply Air Splitter,  !- Name
  CAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

AirLoopHVAC:ZoneSplitter,
  CAV_POD_3 Supply Air Splitter,  !- Name
  CAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_1:5 Return Air Path,  !- Name
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_1:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_2:6 Return Air Path,  !- Name
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_2:6 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_3:7 Return Air Path,  !- Name
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_3:7 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_4:8 Return Air Path,  !- Name
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_4:8 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC_5:9 Return Air Path,  !- Name
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC_5:9 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_OTHER Return Air Path,  !- Name
  CAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_OTHER Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_POD_1 Return Air Path,  !- Name
  CAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_POD_1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_POD_2 Return Air Path,  !- Name
  CAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_POD_2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  CAV_POD_3 Return Air Path,  !- Name
  CAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  CAV_POD_3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_1:5 Return Air Mixer,  !- Name
  PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_2:6 Return Air Mixer,  !- Name
  PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Outlet Node Name
  Aux_Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_3:7 Return Air Mixer,  !- Name
  PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Outlet Node Name
  Auditorium_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_4:8 Return Air Mixer,  !- Name
  PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Outlet Node Name
  Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC_5:9 Return Air Mixer,  !- Name
  PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Outlet Node Name
  Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_OTHER Return Air Mixer,  !- Name
  CAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
  Main_Corridor_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Main_Corridor_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
  Lobby_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Lobby_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
  Bathrooms_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Bathrooms_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
  Offices_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
  Offices_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 9 Node Name
  Mech_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 10 Node Name
  Mech_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 11 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_POD_1 Return Air Mixer,  !- Name
  CAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
  Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Corridor_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_POD_2 Return Air Mixer,  !- Name
  CAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
  Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Corridor_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name

AirLoopHVAC:ZoneMixer,
  CAV_POD_3 Return Air Mixer,  !- Name
  CAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
  Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
  Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name
  
! ***SCHEDULES***
Schedule:Compact,
  CLGSETP_SCH,
  Temperature,
  Through: 6/30,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  Through: 9/1,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 07:00, 27,
  Until: 18:00, 24,
  Until: 24:00, 27,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 24:00, 24,
  For: WeekEnds Holidays WinterDesignDay,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27;

Schedule:Compact,
  CLGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 27,
  Until: 21:00, 24,
  Until: 24:00, 27,
  For: AllOtherDays,
  Until: 24:00, 27;

Schedule:Compact,
  HTGSETP_SCH,
  Temperature,
  Through: 6/30,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  Through: 9/1,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 07:00, 16,
  Until: 18:00, 21,
  Until: 24:00, 16,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 24:00, 21,
  For: WeekEnds Holidays SummerDesignDay,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16;

Schedule:Compact,
  HTGSETP_SCH_BathCorrMechKitchen,
  Temperature,
  Through: 12/31,
  For: WinterDesignDay,
  Until: 06:00, 16,
  Until: 21:00, 21,
  Until: 24:00, 16,
  For: AllOtherDays,
  Until: 24:00, 16;

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  MinOA_Sched,             !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0,                       !- Field 4
  Until: 21:00,            !- Field 5
  1,                       !- Field 6
  Until: 24:00,            !- Field 7
  0,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  0;                       !- Field 11
  
Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4
  

! ***EQUIPMENT***
Boiler:HotWater,
  HeatSys1 Boiler,  !- Name
  NATURALGAS,  !- Fuel Type
  AUTOSIZE,  !- Nominal Capacity {W}
  0.78,  !- Nominal Thermal Efficiency
  ,  !- Normalized Boiler Efficiency Curve Name
  82.2000,  !- Design Water Outlet Temperature {C}
  AUTOSIZE,  !- Design Water Flow Rate {m3/s}
  0.0,  !- Minimum Part Load Ratio
  1.2,  !- Maximum Part Load Ratio
  1.0,  !- Optimum Part Load Ratio
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
  95.0,  !- Water Outlet Upper Temperature Limit {C}
  VariableFlow,  !- Boiler Flow Mode
  0.0000,  !- Parasitic Electric Load
  1.0000;  !- Sizing Factor

Pump:VariableSpeed,
  HeatSys1 Pump,  !- Name
  HeatSys1 Supply Inlet Node,  !- Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

PlantEquipmentList,
  HeatSys1 Equipment List,  !- Name
  Boiler:HotWater,  !- Equipment 2 Object Type
  HeatSys1 Boiler;  !- Equipment 2 Name
  
! ***SIZING & CONTROLS***
Sizing:Plant,
  HeatSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  82.2,  !- Design Loop Exit Temperature {C}
  11.1;  !- Design Loop Temperature Difference {C}
  
SetpointManager:Scheduled,
  HeatSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  HW-Loop-Temp-Schedule,  !- Schedule Name
  HeatSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  HeatSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  HeatSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  HeatSys1 Equipment List;  !- Priority Control 1 Equipment List Name

! ***LOOP***
PlantLoop,
  HeatSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  HeatSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
  100.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  HeatSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  HeatSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  HeatSys1 Supply Branches,  !- Supply Side Branch List Name
  HeatSys1 Supply Connectors,  !- Supply Side Connector List Name
  HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  HeatSys1 Demand Branches,  !- Demand Side Branch List Name
  HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***CONNECTIONS***
BranchList,
  HeatSys1 Demand Branches,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
  HeatSys1 Demand Load Branch 1,  !- Name 2 Name
  HeatSys1 Demand Load Branch 2,  !- Name 3 Name
  HeatSys1 Demand Load Branch 3,  !- Name 4 Name
  HeatSys1 Demand Load Branch 4,  !- Name 5 Name
  HeatSys1 Demand Load Branch 5,  !- Name 6 Name
  HeatSys1 Demand Load Branch 6,  !- Name 7 Name
  HeatSys1 Demand Load Branch 7,  !- Name 8 Name
  HeatSys1 Demand Load Branch 8,  !- Name 9 Name
  HeatSys1 Demand Load Branch 9,  !- Name 10 Name
  HeatSys1 Demand Load Branch 10,  !- Name 11 Name
  HeatSys1 Demand Load Branch 11,  !- Name 12 Name
  HeatSys1 Demand Load Branch 12,  !- Name 13 Name
  HeatSys1 Demand Load Branch 13,  !- Name 14 Name
  HeatSys1 Demand Load Branch 14,  !- Name 15 Name
  HeatSys1 Demand Load Branch 15,  !- Name 16 Name
  HeatSys1 Demand Load Branch 16,  !- Name 17 Name
  HeatSys1 Demand Load Branch 17,  !- Name 18 Name
  HeatSys1 Demand Load Branch 18,  !- Name 19 Name
  HeatSys1 Demand Load Branch 19,  !- Name 20 Name
  HeatSys1 Demand Load Branch 20,  !- Name 21 Name
  HeatSys1 Demand Load Branch 21,  !- Name 22 Name
  HeatSys1 Demand Load Branch 22,  !- Name 23 Name
  HeatSys1 Demand Load Branch 23,  !- Name 24 Name
  HeatSys1 Demand Load Branch 24,  !- Name 25 Name
  HeatSys1 Demand Load Branch 25,  !- Name 26 Name
  HeatSys1 Demand Load Branch 26,  !- Name 27 Name
  HeatSys1 Demand Load Branch 27,  !- Name 28 Name
  HeatSys1 Demand Load Branch 28,  !- Name 29 Name
  HeatSys1 Demand Load Branch 29,  !- Name 30 Name
  HeatSys1 Demand Load Branch 30,  !- Name 31 Name
  HeatSys1 Demand Load Branch 31,  !- Name 32 Name
  HeatSys1 Demand Load Branch 32,  !- Name 33 Name
  HeatSys1 Demand Load Branch 33,  !- Name 34 Name
  HeatSys1 Demand Load Branch 34,  !- Name 35 Name
  HeatSys1 Demand Load Branch 35,  !- Name 36 Name
  HeatSys1 Demand Load Branch 36,  !- Name 37 Name
  HeatSys1 Demand Load Branch 37,  !- Name 38 Name
  HeatSys1 Demand Load Branch 38,  !- Name 39 Name
  HeatSys1 Demand Load Branch 39,  !- Name 40 Name
  HeatSys1 Demand Load Branch 40,  !- Name 41 Name
  HeatSys1 Demand Load Branch 41,  !- Name 42 Name
  HeatSys1 Demand Load Branch 42,  !- Name 43 Name
  HeatSys1 Demand Load Branch 43,  !- Name 44 Name
  HeatSys1 Demand Load Branch 44,  !- Name 45 Name
  HeatSys1 Demand Load Branch 45,  !- Name 46 Name
  HeatSys1 Demand Bypass Branch,  !- Name 47 Name
  HeatSys1 Demand Outlet Branch;  !- Name 48 Name

BranchList,
  HeatSys1 Supply Branches,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
  HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
  HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  HeatSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  HeatSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 1 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  HeatSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 10 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 10 Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 10 Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  HeatSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 11 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 11 Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 11 Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  HeatSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 12 Object Type
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 12 Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 12 Inlet Node Name
  Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  HeatSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 13 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 13 Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 13 Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  HeatSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 14 Object Type
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 14 Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 14 Inlet Node Name
  Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  HeatSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 15 Object Type
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 15 Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 15 Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  HeatSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 16 Object Type
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 16 Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 16 Inlet Node Name
  Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  HeatSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 17 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 17 Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 17 Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  HeatSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 18 Object Type
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 18 Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 18 Inlet Node Name
  Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  HeatSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 19 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 19 Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 19 Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  HeatSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 2 Object Type
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 2 Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 2 Inlet Node Name
  Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  HeatSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 20 Object Type
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 20 Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 20 Inlet Node Name
  Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  HeatSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 21 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 21 Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 21 Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  HeatSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 22 Object Type
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 22 Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 22 Inlet Node Name
  Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  HeatSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 23 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 23 Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 23 Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  HeatSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 24 Object Type
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 24 Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 24 Inlet Node Name
  Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  HeatSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 25 Object Type
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 25 Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 25 Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  HeatSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 26 Object Type
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 26 Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 26 Inlet Node Name
  Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  HeatSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 27 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 27 Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 27 Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  HeatSys1 Demand Load Branch 28,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 28 Object Type
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 28 Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 28 Inlet Node Name
  Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 28 Outlet Node Name
  Active;  !- Component 28 Control Type

Branch,
  HeatSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 29 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 29 Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 29 Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  HeatSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 3 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 3 Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 3 Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  HeatSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 30 Object Type
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 30 Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 30 Inlet Node Name
  Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  HeatSys1 Demand Load Branch 31,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 31 Object Type
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 31 Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 31 Inlet Node Name
  Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 31 Outlet Node Name
  Active;  !- Component 31 Control Type

Branch,
  HeatSys1 Demand Load Branch 32,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 32 Object Type
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 32 Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 32 Inlet Node Name
  Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 32 Outlet Node Name
  Active;  !- Component 32 Control Type

Branch,
  HeatSys1 Demand Load Branch 33,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 33 Object Type
  Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 33 Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 33 Inlet Node Name
  Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 33 Outlet Node Name
  Active;  !- Component 33 Control Type

Branch,
  HeatSys1 Demand Load Branch 34,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 34 Object Type
  Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 34 Name
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 34 Inlet Node Name
  Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 34 Outlet Node Name
  Active;  !- Component 34 Control Type

Branch,
  HeatSys1 Demand Load Branch 35,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 35 Object Type
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 35 Name
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 35 Inlet Node Name
  Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 35 Outlet Node Name
  Active;  !- Component 35 Control Type

Branch,
  HeatSys1 Demand Load Branch 36,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 36 Object Type
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 36 Name
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 36 Inlet Node Name
  Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 36 Outlet Node Name
  Active;  !- Component 36 Control Type

Branch,
  HeatSys1 Demand Load Branch 37,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 37 Object Type
  Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 37 Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 37 Inlet Node Name
  Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 37 Outlet Node Name
  Active;  !- Component 37 Control Type

Branch,
  HeatSys1 Demand Load Branch 38,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 38 Object Type
  Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 38 Name
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 38 Inlet Node Name
  Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 38 Outlet Node Name
  Active;  !- Component 38 Control Type

Branch,
  HeatSys1 Demand Load Branch 39,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 39 Object Type
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 39 Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 39 Inlet Node Name
  LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 39 Outlet Node Name
  Active;  !- Component 39 Control Type

Branch,
  HeatSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 4 Object Type
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 4 Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 4 Inlet Node Name
  Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  HeatSys1 Demand Load Branch 40,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 40 Object Type
  Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 40 Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 40 Inlet Node Name
  Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 40 Outlet Node Name
  Active;  !- Component 40 Control Type

Branch,
  HeatSys1 Demand Load Branch 41,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 41 Object Type
  Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 41 Name
  Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 41 Inlet Node Name
  Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 41 Outlet Node Name
  Active;  !- Component 41 Control Type

Branch,
  HeatSys1 Demand Load Branch 42,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 42 Object Type
  CAV_POD_1_HeatC,  !- Component 42 Name
  CAV_POD_1_HeatCDemand Inlet Node,  !- Component 42 Inlet Node Name
  CAV_POD_1_HeatCDemand Outlet Node,  !- Component 42 Outlet Node Name
  Active;  !- Component 42 Control Type

Branch,
  HeatSys1 Demand Load Branch 43,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 43 Object Type
  CAV_POD_2_HeatC,  !- Component 43 Name
  CAV_POD_2_HeatCDemand Inlet Node,  !- Component 43 Inlet Node Name
  CAV_POD_2_HeatCDemand Outlet Node,  !- Component 43 Outlet Node Name
  Active;  !- Component 43 Control Type

Branch,
  HeatSys1 Demand Load Branch 44,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 44 Object Type
  CAV_POD_3_HeatC,  !- Component 44 Name
  CAV_POD_3_HeatCDemand Inlet Node,  !- Component 44 Inlet Node Name
  CAV_POD_3_HeatCDemand Outlet Node,  !- Component 44 Outlet Node Name
  Active;  !- Component 44 Control Type

Branch,
  HeatSys1 Demand Load Branch 45,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 45 Object Type
  CAV_OTHER_HeatC,  !- Component 45 Name
  CAV_OTHER_HeatCDemand Inlet Node,  !- Component 45 Inlet Node Name
  CAV_OTHER_HeatCDemand Outlet Node,  !- Component 45 Outlet Node Name
  Active;  !- Component 45 Control Type

Branch,
  HeatSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 5 Object Type
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 5 Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 5 Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  HeatSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 6 Object Type
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 6 Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 6 Inlet Node Name
  Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  HeatSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 7 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 7 Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 7 Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  HeatSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 8 Object Type
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 8 Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 8 Inlet Node Name
  Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  HeatSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Coil:Heating:Water,  !- Component 9 Object Type
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 9 Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 9 Inlet Node Name
  Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  HeatSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  HeatSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Boiler:HotWater,  !- Component 2 Object Type
  HeatSys1 Boiler,  !- Component 2 Name
  HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 2 Inlet Node Name
  HeatSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  HeatSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  HeatSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  HeatSys1 Pump,  !- Component 1 Name
  HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  HeatSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  HeatSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  HeatSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  HeatSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  HeatSys1 Supply Mixer;  !- Connector 2 Name

Connector:Splitter,
  HeatSys1 Demand Splitter,  !- Name
  HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
  HeatSys1 Demand Bypass Branch;  !- Outlet Branch 46 Name

Connector:Splitter,
  HeatSys1 Supply Splitter,  !- Name
  HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name
  
Connector:Mixer,
  HeatSys1 Demand Mixer,  !- Name
  HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
  HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
  HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
  HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
  HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
  HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
  HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
  HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
  HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
  HeatSys1 Demand Bypass Branch;  !- Inlet Branch 46 Name

Connector:Mixer,
  HeatSys1 Supply Mixer,  !- Name
  HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
  HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  HeatSys1 Demand Bypass Pipe,  !- Name
  HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Inlet Pipe,  !- Name
  HeatSys1 Demand Inlet Node,  !- Inlet Node Name
  HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Demand Outlet Pipe,  !- Name
  HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Equipment Bypass Pipe,  !- Name
  HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  HeatSys1 Supply Outlet Pipe,  !- Name
  HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
  HeatSys1 Supply Outlet Node;  !- Outlet Node Name
  
! ***SCHEDULES***
Schedule:Compact,
  HW-Loop-Temp-Schedule,   !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  67;                      !- Field 4
  
Schedule:Compact,
  PlantOnSched,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

Curve:Quadratic,
  RACK1_RackCOPfTCurve,  !- Name
  1.7603,  !- Coefficient1 Constant
  -0.0377,  !- Coefficient2 x
  0.0004,  !- Coefficient3 x**2
  10.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK1_RackCondFanCurve2,  !- Name
  0.0000,  !- Coefficient1 Constant
  0.0286,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  35.0000;  !- Maximum Value of x

Curve:Quadratic,
  RACK2_RackCOPfTCurve,  !- Name
  1.0000,  !- Coefficient1 Constant
  0.0000,  !- Coefficient2 x
  0.0000,  !- Coefficient3 x**2
  0.0000,  !- Minimum Value of x
  50.0000;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
  0.020376,      !- Coefficient1 Constant
  0.00024378,    !- Coefficient2 x
  0.0000114,     !- Coefficient3 x**2
  0.0000001811,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

Curve:Cubic,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
  0.026526281,  !- Coefficient1 Constant
  0.001078032,  !- Coefficient2 x
  -0.0000602558,  !- Coefficient3 x**2
  0.00000123732,  !- Coefficient4 x**3
  -35.0,  !- Minimum Value of x
  20.0;  !- Maximum Value of x

OutdoorAir:Node,
  RACK1_condenserInlet;  !- Name

OutdoorAir:Node,
  RACK2_condenserInlet;  !- node name

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.1000,  !- Rated Latent Heat Ratio
  0.4000,  !- Rated Runtime Fraction
  7.3200,  !- Case Length {m}
  -23.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
  68.3000,  !- Standard Case Fan Power per Unit Length {W/m}
  68.3000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  ,         !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.0000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  410.0000,  !- Case Defrost Power per Unit Length {W/m}
  ELECTRIC,  !- Case Defrost Type
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

Refrigeration:Case,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
  ALWAYS_ON,  !- Availablility Schedule
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  23.8800,  !- Rated Ambient Temperature {C}
  55.0000,  !- Rated Ambient Relative Humidity {%}
  734.0000,  !- Rated Total Cooling Capacity per Unit length {W/m}
  0.0800,  !- Rated Latent Heat Ratio
  0.8500,  !- Rated Runtime Fraction
  7.3200,  !- Case Length {m}
  2.0000,  !- Case Operating Temperature {C}
  CaseTemperatureMethod,  !- Latent Case Credit Curve Type
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
  55.0000,  !- Standard Case Fan Power per Unit Length {W/m}
  55.0000,  !- Operating Case Fan Power per Unit Length {W/m}
  33.0000,  !- Standard Case Lighting Power per Unit Length {W/m}
  ,         !- Installed Case Lighting Power per Unit Length {W/m}
  BLDG_LIGHT_SCH,  !- Case Lighting Schedule Name
  1.0000,  !- Fraction Of Lighting Energy To Case
  0.0000,  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0.0000,  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,  !- Anti-Sweat Heater Control Type {******}
  0.0,  !- Humidity At Zero Anti-Sweat Heater Energy {%}
  0.0,  !- Case Height {m}
  0.2000,  !- Fraction of Anti-Sweat Heater Energy To Case {}
  0.0000,  !- Case Defrost Power per Unit Length {W/m}
  NONE,  !- Case Defrost Type {*******}
  ,  !- Case Defrost Schedule Name
  ,  !- Case Defrost Drip-Down Schedule
  None,  !- Defrost Energy Correction Curve Type
  ,  !- Defrost Energy Correction Curve Name
  0.0000,  !- Under Case HVAC Return Air Fraction {}
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

Refrigeration:CompressorRack,
  RACK1,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  1.5000,  !- Design Compressor Rack COP {W/W}
  RACK1_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  750.0000,  !- Design Condenser Fan Power {W}
  RACK1_RackCondFanCurve2,  !- Condenser Fan Power Function of Temperature Curve Name
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK1_condenserInlet,  !- Condenser Air Inlet Node Name
  Low Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or CaseList Name

Refrigeration:CompressorRack,
  RACK2,  !- Name
  OUTDOORS,  !- Heat Rejection Location {OUTDOORS | ZONE}
  3.0000,  !- Design Compressor Rack COP {W/W}
  RACK2_RackCOPfTCurve,  !- Compressor Rack COP As Function Of Temperature Curve
  750.0000,  !- Design Condenser Fan Power {W}
  ,  !- Condenser Fan Power As Function Of Temperature Curve
  AIRCOOLED,  !- Condenser Type
  ,  !- Water-Cooled Condenser Inlet Node Name
  ,  !- Water-Cooled Condenser Outlet Node Name
  ,  !- Water-Cooled Loop Flow Type
  ,  !- Water-Cooled Condenser Outlet Temperature Schedule Name
  ,  !- Water-Cooled Condenser Design Flow Rate
  ,  !- Water-Cooled Condenser Maximum Flow Rate
  ,  !- Water-Cooled Condenser Maximum Water Outlet Temperature
  ,  !- Water-Cooled Condenser Minimum Water Inlet Temperature
  ,  !- Evaporative Condenser Availability Schedule Name
  ,  !- Evaporative Condenser Effectiveness
  ,  !- Evaporative Condenser Air Flow Rate
  ,  !- Basin Heater Capacity {W/K}
  ,  !- Basin Heater Setpoint Temperature {C}
  ,  !- Design Evaporative Condenser Water Pump Power
  ,  !- Evaporative Water Supply Tank Name
  RACK2_condenserInlet,  !- Condenser Air Inlet Node Name
  Med Temp Refrigeration,  !- End-Use Subcategory
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or CaseList Name

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
  Fraction,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:No,  !- Complex field #3
  Until: 7:00, 0.2,  !- Complex field #4
  Until: 21:00, 0.4,  !- Complex field #5
  Until: 24:00, 0.2;  !- Complex field #6

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:20, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:20, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
  On/Off,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Interpolate:Yes,  !- Complex field #3
  Until: 11:00, 0,  !- Complex field #4
  Until: 11:30, 1,  !- Complex field #5
  Until: 23:00, 0,  !- Complex field #6
  Until: 23:30, 1,  !- Complex field #7
  Until: 24:00, 0;  !- Complex field #8

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For: Tuesday Friday,  !- Complex field #2
  Until: 4:00, 0.0,  !- Complex field #3
  Until: 5:00, 725.0,  !- Complex field #4
  Until: 6:00, 417.0,  !- Complex field #5
  Until: 7:00, 290.0,  !- Complex field #6
  Until: 24:00, 0.0,  !- Complex field #7
  For: AllOtherDays,  !- Complex field #8
  Until: 4:00, 0.0,  !- Complex field #9
  Until: 5:00, 125.0,  !- Complex field #10
  Until: 6:00, 117.0,  !- Complex field #11
  Until: 7:00, 90.0,  !- Complex field #12
  Until: 19:00, 0.0,  !- Complex field #13
  Until: 20:00, 125.0,  !- Complex field #14
  Until: 21:00, 117.0,  !- Complex field #15
  Until: 22:00, 90.0,  !- Complex field #16
  Until: 24:00, 0.0;  !- Complex field #17

Schedule:Compact,
  Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
  Any Number,  !- Schedule type
  Through: 12/31,  !- Complex field #1
  For:AllDays,  !- Complex field #2
  Until: 6:00, 0.0,  !- Complex field #3
  Until: 7:00, 50.0,  !- Complex field #4
  Until: 9:00, 70.0,  !- Complex field #5
  Until: 10:00, 80.0,  !- Complex field #6
  Until: 11:00, 70.0,  !- Complex field #7
  Until: 13:00, 50.0,  !- Complex field #8
  Until: 14:00, 80.0,  !- Complex field #9
  Until: 15:00, 90.0,  !- Complex field #10
  Until: 16:00, 80.0,  !- Complex field #11
  Until: 24:00, 0.0;  !- Complex field #12

! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  3.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name
  
WaterUse:Equipment,
  Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  5.486e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_default Temp Sched,  !- Target Temperature Schedule Name
  Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bathrooms_ZN_1_FLR_1,  !- Zone Name
  Sensible fract sched,  !- Sensible Fraction Schedule Name
  Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  5.486e-005,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_default Temp Sched,  !- Target Temperature Schedule Name
  Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Bathrooms_ZN_1_FLR_2,  !- Zone Name
  Sensible fract sched,  !- Sensible Fraction Schedule Name
  Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Gym_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  0.0001992,  !- Peak Flow Rate {m3/s}
  Showers_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_default Temp Sched,  !- Target Temperature Schedule Name
  Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Gym_ZN_1_FLR_1,  !- Zone Name
  Sensible fract sched,  !- Sensible Fraction Schedule Name
  Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
  SHW_default,  !- End-Use subcategory
  0.0001399,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  SHW_Kitchen Temp Sched,  !- Target Temperature Schedule Name
  Kitchen Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Sensible fract sched,  !- Sensible Fraction Schedule Name
  Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}
  
SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  PlantOnSched;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}
  
! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Bypass Branch,  !- Name 6 Name
  SWHSys1 Demand Outlet Branch;  !- Name 7 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Bathrooms_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  Bathrooms_ZN_1_FLR_2 SHW_default,  !- Component 2 Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Component 2 Inlet Node Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  Gym_ZN_1_FLR_1 SHW_default,  !- Component 3 Name
  Gym_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 3 Inlet Node Name
  Gym_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Component 4 Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 4 Inlet Node Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type
  
ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bathrooms_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Inlet Node Name
  Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Bathrooms_ZN_1_FLR_2 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Gym_ZN_1_FLR_1 SHW_default,  !- Name
  Gym_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Gym_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Gym_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
  Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name
  
! ***SWH SCHEDULES***
Schedule:Compact,
  BLDG_SWH_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/15,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.05,                    !- Field 4
  Until: 08:00,            !- Field 5
  0.1,                     !- Field 6
  Until: 09:00,            !- Field 7
  0.34,                    !- Field 8
  Until: 10:00,            !- Field 9
  0.6,                     !- Field 10
  Until: 11:00,            !- Field 11
  0.63,                    !- Field 12
  Until: 12:00,            !- Field 13
  0.72,                    !- Field 14
  Until: 13:00,            !- Field 15
  0.79,                    !- Field 16
  Until: 14:00,            !- Field 17
  0.83,                    !- Field 18
  Until: 15:00,            !- Field 19
  0.61,                    !- Field 20
  Until: 16:00,            !- Field 21
  0.65,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.1,                     !- Field 24
  Until: 19:00,            !- Field 25
  0.19,                    !- Field 26
  Until: 20:00,            !- Field 27
  0.25,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.22,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.12,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.09,                    !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,            !- Field 36
  0.03,                    !- Field 37
  Until: 13:00,            !- Field 38
  0.05,                    !- Field 39
  Until: 24:00,            !- Field 40
  0.03,                    !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,            !- Field 43
  0.03,                    !- Field 44
  Until: 14:00,            !- Field 45
  0.05,                    !- Field 46
  Until: 24:00,            !- Field 47
  0.03,                    !- Field 48
  Through: 9/15,           !- Field 49
  For: Weekdays SummerDesignDay,  !- Field 50
  Until: 07:00,            !- Field 51
  0.05,                    !- Field 52
  Until: 18:00,            !- Field 53
  0.1,                     !- Field 54
  Until: 19:00,            !- Field 55
  0.19,                    !- Field 56
  Until: 20:00,            !- Field 57
  0.25,                    !- Field 58
  Until: 22:00,            !- Field 59
  0.22,                    !- Field 60
  Until: 23:00,            !- Field 61
  0.12,                    !- Field 62
  Until: 24:00,            !- Field 63
  0.09,                    !- Field 64
  For: Saturday WinterDesignDay,  !- Field 65
  Until: 09:00,            !- Field 66
  0.03,                    !- Field 67
  Until: 13:00,            !- Field 68
  0.05,                    !- Field 69
  Until: 24:00,            !- Field 70
  0.03,                    !- Field 71
  For: Sunday Holidays AllOtherDays,  !- Field 72
  Until: 08:00,            !- Field 73
  0.03,                    !- Field 74
  Until: 14:00,            !- Field 75
  0.05,                    !- Field 76
  Until: 24:00,            !- Field 77
  0.03,                    !- Field 78
  Through: 12/31,          !- Field 79
  For: Weekdays SummerDesignDay,  !- Field 80
  Until: 07:00,            !- Field 81
  0.05,                    !- Field 82
  Until: 08:00,            !- Field 83
  0.1,                     !- Field 84
  Until: 09:00,            !- Field 85
  0.34,                    !- Field 86
  Until: 10:00,            !- Field 87
  0.6,                     !- Field 88
  Until: 11:00,            !- Field 89
  0.63,                    !- Field 90
  Until: 12:00,            !- Field 91
  0.72,                    !- Field 92
  Until: 13:00,            !- Field 93
  0.79,                    !- Field 94
  Until: 14:00,            !- Field 95
  0.83,                    !- Field 96
  Until: 15:00,            !- Field 97
  0.61,                    !- Field 98
  Until: 16:00,            !- Field 99
  0.65,                    !- Field 100
  Until: 18:00,            !- Field 101
  0.1,                     !- Field 102
  Until: 19:00,            !- Field 103
  0.19,                    !- Field 104
  Until: 20:00,            !- Field 105
  0.25,                    !- Field 106
  Until: 22:00,            !- Field 107
  0.22,                    !- Field 108
  Until: 23:00,            !- Field 109
  0.12,                    !- Field 110
  Until: 24:00,            !- Field 111
  0.09,                    !- Field 112
  For: Saturday WinterDesignDay,  !- Field 113
  Until: 09:00,            !- Field 114
  0.03,                    !- Field 115
  Until: 13:00,            !- Field 116
  0.05,                    !- Field 117
  Until: 24:00,            !- Field 118
  0.03,                    !- Field 119
  For: Sunday Holidays AllOtherDays,  !- Field 120
  Until: 08:00,            !- Field 121
  0.03,                    !- Field 122
  Until: 14:00,            !- Field 123
  0.05,                    !- Field 124
  Until: 24:00,            !- Field 125
  0.03;                    !- Field 126

Schedule:Compact,
  Showers_SWH_SCH,        !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 6/30,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 08:00,            !- Field 3
  0.6,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.5,                    !- Field 6
  Until: 19:00,            !- Field 7
  1.0,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: WeekEnds ,  !- Field 2
  Until: 10:00,            !- Field 3
  0,                       !- Field 4
  Until: 11:00,            !- Field 3
  0.4,                       !- Field 4
  Until: 16:00,            !- Field 3
  0.14,                       !- Field 4
  Until: 21:00,            !- Field 3
  0,                       !- Field 4
  Until: 22:00,            !- Field 3
  0.8,                       !- Field 4
  Until: 24:00,            !- Field 5
  0,                    !- Field 6
  For: WinterDesignDay Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 12
  0,                       !- Field 13
  Through: 9/1,            !- Field 14
  For: Weekdays SummerDesignDay,  !- Field 15
  Until: 08:00,            !- Field 3
  0,                       !- Field 4
  Until: 09:00,            !- Field 3
  0.3,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.1,                    !- Field 6
  Until: 24:00,            !- Field 25
  0,                       !- Field 26
  For: WeekEnds WinterDesignDay Holidays AllOtherDays,  !- Field 37
  Until: 24:00,            !- Field 38
  0,                       !- Field 39
  Through: 12/31,          !- Field 27
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0,                       !- Field 4
  Until: 08:00,            !- Field 3
  0.6,                       !- Field 4
  Until: 16:00,            !- Field 5
  0.5,                    !- Field 6
  Until: 19:00,            !- Field 7
  1.0,                    !- Field 8
  Until: 24:00,            !- Field 9
  0,                       !- Field 10
  For: WeekEnds ,  !- Field 2
  Until: 10:00,            !- Field 3
  0,                       !- Field 4
  Until: 11:00,            !- Field 3
  0.4,                       !- Field 4
  Until: 16:00,            !- Field 3
  0.14,                       !- Field 4
  Until: 21:00,            !- Field 3
  0,                       !- Field 4
  Until: 22:00,            !- Field 3
  0.8,                       !- Field 4
  Until: 24:00,            !- Field 5
  0,                    !- Field 6
  For: WinterDesignDay Holidays AllOtherDays,  !- Field 11
  Until: 24:00,            !- Field 38
  0;                       !- Field 39
  
Schedule:Compact,
  Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  SHW_default Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
  Kitchen Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49.0;  !- Field 4

Schedule:Compact,
  SHW_Kitchen Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  49.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4
! ***ECONOMICS***

!  MN_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  NorthernStatesPow_A-10_SmallGeneral,  Source TAP,  effective 2003-05-26
!  NorthernStatesPow_A-14_GeneralService, Source TAP, effective 2003-05-26

Schedule:Compact,
  NorthernStatesPowSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  NorthernStatesPow_A-14_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  22.04,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  annualEnergyCharge,      !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  400,                     !- Block Size 1 Value or Variable Name
  0.0331,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0261;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Winter,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.61;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerBasicDemandCharge, !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  9.26;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand25kw,           !- Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-14_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-14_GeneralService
 
UtilityCost:Tariff,
  NorthernStatesPow_A-10_SmallGeneral,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  NorthernStatesPowSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  6.88,                    !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0758;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterBasicEnergyCharge, !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0658;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand25kw,           !- Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  25,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  NorthernStatesPow_A-10_SmallGeneral,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 
!end  NorthernStatesPow_A-10_SmallGeneral
 
UtilityCost:Tariff,
  MN_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  MN_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  MN_MonthlyGasRates,      !- Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  8.22,                    !- January Value
  8.30,                    !- February Value
  7.55,                    !- March Value
  7.59,                    !- April Value
  8.50,                    !- May Value
  9.10,                    !- June Value
  8.54,                    !- July Value
  8.23,                    !- August Value
  7.64,                    !- September Value
  7.35,                    !- October Value
  7.23,                    !- November Value
  7.56;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  MN_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,Boiler Gas Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Boiler Water Inlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Water Outlet Temp,HOURLY; !- HVAC Average [C]
Output:Variable,*,Boiler Part-Load Ratio,HOURLY; !- HVAC Average []
Output:Variable,*,Plant Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,Plant Loop Heating Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Plant Loop InletNode Flowrate,HOURLY; !- HVAC Average [kg/s]
Output:Variable,*,Plant Loop InletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop OutletNode Temperature,HOURLY; !- HVAC Average [C]
Output:Variable,*,Plant Loop Unmet Demand,HOURLY; !- HVAC Average [W]
Output:Variable,*,Air Loop Heating Coil Hot Water Consumption,HOURLY; !- HVAC Sum [J]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Boiler Part Load Performance, !- Name
  2,                       !- Digits After Decimal
  Boiler Part-Load Ratio,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Boiler Part-Load Ratio,  !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Heating Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Heating Coil Gas Consumption Rate, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Gas Consumption Rate, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Cooling Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  DX Cooling Coil Electric Power, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DX Cooling Coil Electric Power, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count

! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


! Minnesota electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.437,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  2.192E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  8.389E+02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.806E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.000E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  6.306E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  6.556E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.322E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.042E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  4.778E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.344E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0.4309556,               !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

