<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Hotel Pre-1980 V1.2_4.0 MIAMI FL USA TMY2-12839 WMO#=722020
  2010-02-05
  21:19:55 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 9:09 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Hotel Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>MIAMI FL USA TMY2-12839 WMO#=722020</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  21:19:55</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3729.89</td>
    <td align="right">      730.46</td>
    <td align="right">      943.47</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3729.89</td>
    <td align="right">      730.46</td>
    <td align="right">      943.47</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    11103.35</td>
    <td align="right">     2174.48</td>
    <td align="right">     2808.57</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    11103.35</td>
    <td align="right">     2174.48</td>
    <td align="right">     2808.57</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.317</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5106.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1152.82</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     1075.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      121.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      380.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3159.69</td>
    <td align="right">      570.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     1075.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      167.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">      121.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      380.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      290.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      303.41</td>
    <td align="right">       96.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      799.24</td>
    <td align="right">      144.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      224.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      234.91</td>
    <td align="right">       74.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      159.07</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      618.79</td>
    <td align="right">      111.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     3159.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     3159.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     3159.69</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     3159.69</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      156.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     4256.50</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1PEOPLE">EMPLOYEELOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1PEOPLE">EXERCISECENTERFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1PEOPLE">FRONTLOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1PEOPLE">FRONTOFFICEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101PEOPLE">GUESTROOM101 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102PEOPLE">GUESTROOM102 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103PEOPLE">GUESTROOM103 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104PEOPLE">GUESTROOM104 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105PEOPLE">GUESTROOM105 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201PEOPLE">GUESTROOM201 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205PEOPLE">GUESTROOM202_205 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208PEOPLE">GUESTROOM206_208 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212PEOPLE">GUESTROOM209_212 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213PEOPLE">GUESTROOM213 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214PEOPLE">GUESTROOM214 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218PEOPLE">GUESTROOM215_218 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219PEOPLE">GUESTROOM219 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223PEOPLE">GUESTROOM220_223 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224PEOPLE">GUESTROOM224 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301PEOPLE">GUESTROOM301 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305PEOPLE">GUESTROOM302_305 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308PEOPLE">GUESTROOM306_308 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312PEOPLE">GUESTROOM309_312 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313PEOPLE">GUESTROOM313 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314PEOPLE">GUESTROOM314 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318PEOPLE">GUESTROOM315_318 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319PEOPLE">GUESTROOM319 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323PEOPLE">GUESTROOM320_323 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324PEOPLE">GUESTROOM324 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401PEOPLE">GUESTROOM401 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405PEOPLE">GUESTROOM402_405 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408PEOPLE">GUESTROOM406_408 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412PEOPLE">GUESTROOM409_412 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413PEOPLE">GUESTROOM413 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414PEOPLE">GUESTROOM414 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418PEOPLE">GUESTROOM415_418 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419PEOPLE">GUESTROOM419 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423PEOPLE">GUESTROOM420_423 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424PEOPLE">GUESTROOM424 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1PEOPLE">LAUNDRYROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1PEOPLE">MEETINGROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1PEOPLE">RESTROOMFLR1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SPACELOADS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SPACELOADS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SPACELOADS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SPACELOADS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SPACELOADS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SPACELOADS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SPACELOADS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SPACELOADS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SPACELOADS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SPACELOADS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SPACELOADS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SPACELOADS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SPACELOADS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SPACELOADS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SPACELOADS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SPACELOADS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SPACELOADS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SPACELOADS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SPACELOADS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SPACELOADS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SPACELOADS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SPACELOADS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SPACELOADS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SPACELOADS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SPACELOADS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SPACELOADS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SPACELOADS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SPACELOADS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SPACELOADS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SPACELOADS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SPACELOADS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SPACELOADS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SPACELOADS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SPACELOADS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SPACELOADS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SPACELOADS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SPACELOADS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SPACELOADS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SPACELOADS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SPACELOADS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SPACELOADS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SPACELOADS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::FPL_GSLD-1_GENERALSERVICELARGEDEMAND">FPL_GSLD-1_GENERALSERVICELARGEDEMAND</a>   |  
<a href="#TariffReport::FPL_GSD-1_GENERALSERVICEDEMAND">FPL_GSD-1_GENERALSERVICEDEMAND</a>   |  
<a href="#TariffReport::FPL_GS-1_NONDEMAND">FPL_GS-1_NONDEMAND</a>   |  
<a href="#TariffReport::FL_EIAMONTHLYRATEGAS">FL_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 9:09 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">MIAMI FL USA TMY2-12839 WMO#=722020</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       25.80</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -80.3</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      340.00</td>
  </tr>
  <tr>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       30.50</td>
    <td align="right">        6.70</td>
    <td align="right">       26.70</td>
    <td align="right">           0</td>
    <td align="right">        4.70</td>
    <td align="right">      140.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10327.40</td>
    <td align="right">     8248.03</td>
    <td align="right">     2079.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5882.17</td>
    <td align="right">     4687.98</td>
    <td align="right">     1194.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5581.88</td>
    <td align="right">     4422.55</td>
    <td align="right">     1159.33</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7056.30</td>
    <td align="right">     5635.55</td>
    <td align="right">     1420.75</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7798.32</td>
    <td align="right">     5499.81</td>
    <td align="right">     2298.51</td>
    <td align="right">        0.71</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3939.42</td>
    <td align="right">     2663.37</td>
    <td align="right">     1276.04</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    22496.79</td>
    <td align="right">    15209.70</td>
    <td align="right">     7287.09</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11056.85</td>
    <td align="right">     7980.12</td>
    <td align="right">     3076.73</td>
    <td align="right">        0.72</td>
    <td align="right">        2.95</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2423.27</td>
    <td align="right">     1793.79</td>
    <td align="right">      629.48</td>
    <td align="right">        0.74</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2482.06</td>
    <td align="right">     1845.33</td>
    <td align="right">      636.73</td>
    <td align="right">        0.74</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2654.74</td>
    <td align="right">     1998.74</td>
    <td align="right">      656.00</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2622.22</td>
    <td align="right">     1999.64</td>
    <td align="right">      622.58</td>
    <td align="right">        0.76</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2568.25</td>
    <td align="right">     1951.47</td>
    <td align="right">      616.78</td>
    <td align="right">        0.76</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4135.38</td>
    <td align="right">     3206.03</td>
    <td align="right">      929.35</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10121.16</td>
    <td align="right">     7620.76</td>
    <td align="right">     2500.40</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8094.74</td>
    <td align="right">     6126.88</td>
    <td align="right">     1967.85</td>
    <td align="right">        0.76</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9954.74</td>
    <td align="right">     7466.66</td>
    <td align="right">     2488.08</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2762.20</td>
    <td align="right">     2111.74</td>
    <td align="right">      650.47</td>
    <td align="right">        0.76</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2829.96</td>
    <td align="right">     2203.68</td>
    <td align="right">      626.28</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10578.96</td>
    <td align="right">     8142.79</td>
    <td align="right">     2436.17</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3039.65</td>
    <td align="right">     2391.62</td>
    <td align="right">      648.03</td>
    <td align="right">        0.79</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10111.61</td>
    <td align="right">     7724.07</td>
    <td align="right">     2387.53</td>
    <td align="right">        0.76</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2774.66</td>
    <td align="right">     2152.51</td>
    <td align="right">      622.15</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4123.38</td>
    <td align="right">     3195.42</td>
    <td align="right">      927.96</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10104.81</td>
    <td align="right">     7620.48</td>
    <td align="right">     2484.33</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8167.70</td>
    <td align="right">     6202.73</td>
    <td align="right">     1964.97</td>
    <td align="right">        0.76</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10088.77</td>
    <td align="right">     7599.07</td>
    <td align="right">     2489.70</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2771.01</td>
    <td align="right">     2122.46</td>
    <td align="right">      648.55</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2860.21</td>
    <td align="right">     2230.99</td>
    <td align="right">      629.21</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10324.72</td>
    <td align="right">     7914.81</td>
    <td align="right">     2409.92</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2699.69</td>
    <td align="right">     2085.05</td>
    <td align="right">      614.63</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10220.97</td>
    <td align="right">     7821.89</td>
    <td align="right">     2399.09</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2788.26</td>
    <td align="right">     2166.08</td>
    <td align="right">      622.18</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4378.10</td>
    <td align="right">     3426.64</td>
    <td align="right">      951.46</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11296.51</td>
    <td align="right">     8707.87</td>
    <td align="right">     2588.63</td>
    <td align="right">        0.77</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9141.87</td>
    <td align="right">     7090.71</td>
    <td align="right">     2051.16</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11295.53</td>
    <td align="right">     8696.63</td>
    <td align="right">     2598.90</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3074.93</td>
    <td align="right">     2401.63</td>
    <td align="right">      673.30</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3137.01</td>
    <td align="right">     2481.34</td>
    <td align="right">      655.67</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11321.95</td>
    <td align="right">     8810.81</td>
    <td align="right">     2511.14</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2937.98</td>
    <td align="right">     2299.69</td>
    <td align="right">      638.28</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11251.31</td>
    <td align="right">     8747.16</td>
    <td align="right">     2504.15</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3078.21</td>
    <td align="right">     2428.05</td>
    <td align="right">      650.16</td>
    <td align="right">        0.79</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29840.58</td>
    <td align="right">    23221.96</td>
    <td align="right">     6618.62</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1324.64</td>
    <td align="right">      965.64</td>
    <td align="right">      359.00</td>
    <td align="right">        0.73</td>
    <td align="right">        3.16</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12310.24</td>
    <td align="right">     8322.75</td>
    <td align="right">     3987.49</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1623.14</td>
    <td align="right">     1296.33</td>
    <td align="right">      326.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1847.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1539.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1231.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1921.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3457.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4321.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    16639.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3928.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      139.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      351.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      395.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      493.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      556.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      556.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      722.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      713.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      556.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1204.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2389.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1782.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2329.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      815.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      780.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2225.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      556.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2225.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      702.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1267.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2567.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2043.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2550.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      868.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      839.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2497.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      595.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2484.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      778.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1489.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3480.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2798.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3470.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1094.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1078.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3460.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      927.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3424.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1039.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     7022.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      372.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    16865.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">       70.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      243.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      274.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      364.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      191.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      217.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      227.69</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      177.96</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.62</td>
    <td align="right">      397.12</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.35</td>
    <td align="right">      225.16</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.33</td>
    <td align="right">      210.93</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.43</td>
    <td align="right">      271.34</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.35</td>
    <td align="right">      223.69</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      100.98</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.91</td>
    <td align="right">      576.67</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.53</td>
    <td align="right">      336.22</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.43</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        1.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        1.23</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       78.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.13</td>
    <td align="right">       81.12</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       89.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       90.94</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       88.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.23</td>
    <td align="right">      148.90</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      340.81</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.43</td>
    <td align="right">      275.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.52</td>
    <td align="right">      332.20</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       96.35</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      102.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.59</td>
    <td align="right">      374.78</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      113.12</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      352.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      100.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.23</td>
    <td align="right">      148.34</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      341.52</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.44</td>
    <td align="right">      280.56</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.53</td>
    <td align="right">      340.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       97.08</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      104.41</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.57</td>
    <td align="right">      362.39</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       96.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      357.35</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      100.86</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.25</td>
    <td align="right">      161.04</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.63</td>
    <td align="right">      401.53</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.52</td>
    <td align="right">      329.52</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.63</td>
    <td align="right">      400.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      112.57</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      118.11</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.65</td>
    <td align="right">      411.15</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      108.09</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.64</td>
    <td align="right">      407.68</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      115.19</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.70</td>
    <td align="right">     1083.63</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.06</td>
    <td align="right">       41.28</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.50</td>
    <td align="right">      315.55</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.22</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.75</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.85</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        1.13</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.59</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.68</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.71</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.10</td>
    <td align="right">       62.42</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       84.78</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     4316.90</td>
    <td align="right">       0.293</td>
    <td align="right">       0.351</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1948.85</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       29.56</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    11122.27</td>
    <td align="right">       0.755</td>
    <td align="right">       0.906</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.30</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     6489.81</td>
    <td align="right">       0.440</td>
    <td align="right">       0.528</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1512.47</td>
    <td align="right">       0.103</td>
    <td align="right">       0.123</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1565.36</td>
    <td align="right">       0.106</td>
    <td align="right">       0.127</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1724.86</td>
    <td align="right">       0.117</td>
    <td align="right">       0.140</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1755.30</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1705.01</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     2873.75</td>
    <td align="right">       0.195</td>
    <td align="right">       0.234</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.06</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     6576.56</td>
    <td align="right">       0.446</td>
    <td align="right">       0.535</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       30.40</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     5324.19</td>
    <td align="right">       0.361</td>
    <td align="right">       0.433</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     6410.20</td>
    <td align="right">       0.435</td>
    <td align="right">       0.522</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1859.49</td>
    <td align="right">       0.126</td>
    <td align="right">       0.151</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       30.33</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1986.41</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     7233.86</td>
    <td align="right">       0.491</td>
    <td align="right">       0.589</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     2183.41</td>
    <td align="right">       0.148</td>
    <td align="right">       0.178</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     6795.20</td>
    <td align="right">       0.461</td>
    <td align="right">       0.553</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1931.25</td>
    <td align="right">       0.131</td>
    <td align="right">       0.157</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2862.77</td>
    <td align="right">       0.194</td>
    <td align="right">       0.233</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.06</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     6590.66</td>
    <td align="right">       0.447</td>
    <td align="right">       0.537</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.20</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5414.05</td>
    <td align="right">       0.367</td>
    <td align="right">       0.441</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.30</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     6561.16</td>
    <td align="right">       0.445</td>
    <td align="right">       0.534</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       30.30</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1873.45</td>
    <td align="right">       0.127</td>
    <td align="right">       0.153</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       30.20</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     2015.23</td>
    <td align="right">       0.137</td>
    <td align="right">       0.164</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     6994.82</td>
    <td align="right">       0.474</td>
    <td align="right">       0.569</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1860.31</td>
    <td align="right">       0.126</td>
    <td align="right">       0.151</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     6897.50</td>
    <td align="right">       0.468</td>
    <td align="right">       0.561</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1946.79</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     3107.93</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.89</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     7749.93</td>
    <td align="right">       0.526</td>
    <td align="right">       0.631</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.83</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     6359.72</td>
    <td align="right">       0.431</td>
    <td align="right">       0.518</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       29.96</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     7727.69</td>
    <td align="right">       0.524</td>
    <td align="right">       0.629</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       29.96</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     2172.83</td>
    <td align="right">       0.147</td>
    <td align="right">       0.177</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       29.83</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     2279.78</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     7935.99</td>
    <td align="right">       0.538</td>
    <td align="right">       0.646</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     2086.29</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     7868.95</td>
    <td align="right">       0.534</td>
    <td align="right">       0.640</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       28.39</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     2223.36</td>
    <td align="right">       0.151</td>
    <td align="right">       0.181</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       28.14</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    20908.94</td>
    <td align="right">       1.419</td>
    <td align="right">       1.702</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       27.67</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     6083.70</td>
    <td align="right">       0.413</td>
    <td align="right">       0.496</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1204.54</td>
    <td align="right">       0.082</td>
    <td align="right">       0.098</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     7666.15</td>
    <td align="right">       0.520</td>
    <td align="right">       0.624</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       27.89</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     4346.65</td>
    <td align="right">       0.295</td>
    <td align="right">       0.354</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       29.06</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     4072.05</td>
    <td align="right">       0.276</td>
    <td align="right">       0.331</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       28.89</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     5238.12</td>
    <td align="right">       0.355</td>
    <td align="right">       0.426</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       29.23</td>
    <td align="right">     0.02067</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      796.78</td>
    <td align="right">       0.054</td>
    <td align="right">       0.065</td>
    <td align="right">MIAMI ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       30.50</td>
    <td align="right">     0.02067</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      214.40</td>
    <td align="right">       0.008</td>
    <td align="right">       0.088</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       65.75</td>
    <td align="right">       0.002</td>
    <td align="right">       0.110</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     2337.78</td>
    <td align="right">       0.084</td>
    <td align="right">       0.424</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     1169.63</td>
    <td align="right">       0.042</td>
    <td align="right">       0.100</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">      279.81</td>
    <td align="right">       0.010</td>
    <td align="right">       0.014</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">      298.71</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">      496.27</td>
    <td align="right">       0.018</td>
    <td align="right">       0.021</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">      487.43</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">      289.01</td>
    <td align="right">       0.010</td>
    <td align="right">       0.014</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">      978.40</td>
    <td align="right">       0.035</td>
    <td align="right">       0.042</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     1485.48</td>
    <td align="right">       0.053</td>
    <td align="right">       0.064</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     1104.64</td>
    <td align="right">       0.039</td>
    <td align="right">       0.047</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     1425.26</td>
    <td align="right">       0.051</td>
    <td align="right">       0.061</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">      589.51</td>
    <td align="right">       0.021</td>
    <td align="right">       0.025</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">      554.01</td>
    <td align="right">       0.020</td>
    <td align="right">       0.024</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     1109.22</td>
    <td align="right">       0.040</td>
    <td align="right">       0.057</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       49.26</td>
    <td align="right">       0.002</td>
    <td align="right">       0.014</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     1271.03</td>
    <td align="right">       0.045</td>
    <td align="right">       0.057</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">      476.59</td>
    <td align="right">       0.017</td>
    <td align="right">       0.020</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     1041.22</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     1663.86</td>
    <td align="right">       0.059</td>
    <td align="right">       0.071</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     1365.61</td>
    <td align="right">       0.049</td>
    <td align="right">       0.059</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     1646.91</td>
    <td align="right">       0.059</td>
    <td align="right">       0.071</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">      642.15</td>
    <td align="right">       0.023</td>
    <td align="right">       0.028</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">      613.41</td>
    <td align="right">       0.022</td>
    <td align="right">       0.026</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     1593.87</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">      369.64</td>
    <td align="right">       0.013</td>
    <td align="right">       0.016</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 16:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     1580.28</td>
    <td align="right">       0.056</td>
    <td align="right">       0.068</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">      552.17</td>
    <td align="right">       0.020</td>
    <td align="right">       0.024</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     1263.86</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     2576.85</td>
    <td align="right">       0.092</td>
    <td align="right">       0.110</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     2120.94</td>
    <td align="right">       0.076</td>
    <td align="right">       0.091</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     2565.97</td>
    <td align="right">       0.092</td>
    <td align="right">       0.110</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">      868.63</td>
    <td align="right">       0.031</td>
    <td align="right">       0.037</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">      852.92</td>
    <td align="right">       0.030</td>
    <td align="right">       0.037</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     2556.58</td>
    <td align="right">       0.091</td>
    <td align="right">       0.110</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">      701.78</td>
    <td align="right">       0.025</td>
    <td align="right">       0.030</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     2520.30</td>
    <td align="right">       0.090</td>
    <td align="right">       0.108</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">      813.21</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.143</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">      641.93</td>
    <td align="right">       0.023</td>
    <td align="right">       0.429</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:30:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      177.96</td>
    <td align="right">       0.006</td>
    <td align="right">       0.008</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.031</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      390.53</td>
    <td align="right">       0.014</td>
    <td align="right">       0.031</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 21:30:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     1421.51</td>
    <td align="right">       0.051</td>
    <td align="right">       0.061</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">      139.15</td>
    <td align="right">       0.004</td>
    <td align="right">       0.005</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">      351.19</td>
    <td align="right">       0.010</td>
    <td align="right">       0.012</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">      395.22</td>
    <td align="right">       0.011</td>
    <td align="right">       0.013</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">      493.66</td>
    <td align="right">       0.014</td>
    <td align="right">       0.016</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      242.65</td>
    <td align="right">       0.009</td>
    <td align="right">       0.010</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       70.35</td>
    <td align="right">       0.002</td>
    <td align="right">       0.002</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">      243.02</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:45:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">      274.72</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">      364.51</td>
    <td align="right">       0.010</td>
    <td align="right">       0.012</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">      191.35</td>
    <td align="right">       0.005</td>
    <td align="right">       0.006</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:15:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">      217.94</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">      227.68</td>
    <td align="right">       0.006</td>
    <td align="right">       0.008</td>
    <td align="right">MIAMI ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">        8.00</td>
    <td align="right">     0.00666</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     4699.25</td>
    <td align="right">       77.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     5582.25</td>
    <td align="right">     1666.25</td>
    <td align="right">     1644.50</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     4897.75</td>
    <td align="right">      735.25</td>
    <td align="right">      589.25</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     7029.25</td>
    <td align="right">      140.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     8091.25</td>
    <td align="right">     1523.25</td>
    <td align="right">     1487.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     8122.00</td>
    <td align="right">     1316.50</td>
    <td align="right">     1283.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     8115.00</td>
    <td align="right">     1214.75</td>
    <td align="right">     1132.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     8007.00</td>
    <td align="right">     1598.00</td>
    <td align="right">     1451.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     8040.50</td>
    <td align="right">     1725.75</td>
    <td align="right">     1675.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     8168.00</td>
    <td align="right">     2576.75</td>
    <td align="right">     2352.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     8480.50</td>
    <td align="right">      114.75</td>
    <td align="right">      110.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     8482.00</td>
    <td align="right">       54.00</td>
    <td align="right">       50.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     8476.00</td>
    <td align="right">      126.50</td>
    <td align="right">      122.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     8350.50</td>
    <td align="right">       65.50</td>
    <td align="right">       45.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     8278.00</td>
    <td align="right">      121.25</td>
    <td align="right">       87.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     8420.00</td>
    <td align="right">       63.50</td>
    <td align="right">       61.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     8538.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     8383.50</td>
    <td align="right">       86.75</td>
    <td align="right">       83.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     8281.25</td>
    <td align="right">       35.00</td>
    <td align="right">       23.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     8148.50</td>
    <td align="right">     2516.25</td>
    <td align="right">     2280.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     8474.50</td>
    <td align="right">       69.25</td>
    <td align="right">       65.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     8479.00</td>
    <td align="right">       33.50</td>
    <td align="right">       29.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     8475.75</td>
    <td align="right">       66.50</td>
    <td align="right">       62.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     8344.75</td>
    <td align="right">       62.25</td>
    <td align="right">       39.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     8275.50</td>
    <td align="right">      134.75</td>
    <td align="right">       94.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     8360.75</td>
    <td align="right">       90.75</td>
    <td align="right">       85.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     8278.75</td>
    <td align="right">        7.50</td>
    <td align="right">        4.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     8356.25</td>
    <td align="right">      102.00</td>
    <td align="right">       96.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     8260.00</td>
    <td align="right">       63.50</td>
    <td align="right">       42.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     7995.25</td>
    <td align="right">     3100.00</td>
    <td align="right">     2708.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     8357.50</td>
    <td align="right">      547.00</td>
    <td align="right">      489.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     8345.25</td>
    <td align="right">      394.50</td>
    <td align="right">      337.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     8359.50</td>
    <td align="right">      514.50</td>
    <td align="right">      460.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     8290.25</td>
    <td align="right">      501.50</td>
    <td align="right">      407.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     8302.00</td>
    <td align="right">      698.25</td>
    <td align="right">      588.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     8323.75</td>
    <td align="right">      870.25</td>
    <td align="right">      792.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     8269.25</td>
    <td align="right">      804.00</td>
    <td align="right">      716.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     8322.00</td>
    <td align="right">      868.75</td>
    <td align="right">      793.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     8289.25</td>
    <td align="right">      675.75</td>
    <td align="right">      578.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     2914.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     4467.75</td>
    <td align="right">     1433.75</td>
    <td align="right">     1401.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     6995.50</td>
    <td align="right">      336.75</td>
    <td align="right">      176.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8666.75</td>
    <td align="right">     4505.00</td>
    <td align="right">     4256.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">      140.00</td>
    <td align="right">        0.00</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.75</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
    <td align="right">        0.00</td>
    <td align="right">      156.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">    0.623878</td>
    <td align="right">    0.623878</td>
    <td align="right">    0.623878</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.353724</td>
    <td align="right">    0.353724</td>
    <td align="right">    0.353724</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.331377</td>
    <td align="right">    0.331377</td>
    <td align="right">    0.331377</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.426271</td>
    <td align="right">    0.426271</td>
    <td align="right">    0.426271</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC</td>
    <td align="right">    0.351418</td>
    <td align="right">    0.351418</td>
    <td align="right">    0.351418</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC</td>
    <td align="right">    0.158640</td>
    <td align="right">    0.158640</td>
    <td align="right">    0.158640</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC</td>
    <td align="right">    0.905946</td>
    <td align="right">    0.905946</td>
    <td align="right">    0.905946</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC</td>
    <td align="right">    0.528199</td>
    <td align="right">    0.528199</td>
    <td align="right">    0.528199</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.123129</td>
    <td align="right">    0.123129</td>
    <td align="right">    0.123129</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.127433</td>
    <td align="right">    0.127433</td>
    <td align="right">    0.127433</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.140412</td>
    <td align="right">    0.140412</td>
    <td align="right">    0.140412</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.142863</td>
    <td align="right">    0.142863</td>
    <td align="right">    0.142863</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.138770</td>
    <td align="right">    0.138770</td>
    <td align="right">    0.138770</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.233927</td>
    <td align="right">    0.233927</td>
    <td align="right">    0.233927</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.535416</td>
    <td align="right">    0.535416</td>
    <td align="right">    0.535416</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.433463</td>
    <td align="right">    0.433463</td>
    <td align="right">    0.433463</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.521882</td>
    <td align="right">    0.521882</td>
    <td align="right">    0.521882</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.151368</td>
    <td align="right">    0.151368</td>
    <td align="right">    0.151368</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.161677</td>
    <td align="right">    0.161677</td>
    <td align="right">    0.161677</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.588771</td>
    <td align="right">    0.588771</td>
    <td align="right">    0.588771</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.177708</td>
    <td align="right">    0.177708</td>
    <td align="right">    0.177708</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.553068</td>
    <td align="right">    0.553068</td>
    <td align="right">    0.553068</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.157185</td>
    <td align="right">    0.157185</td>
    <td align="right">    0.157185</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.233034</td>
    <td align="right">    0.233034</td>
    <td align="right">    0.233034</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.536528</td>
    <td align="right">    0.536528</td>
    <td align="right">    0.536528</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.440757</td>
    <td align="right">    0.440757</td>
    <td align="right">    0.440757</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.534146</td>
    <td align="right">    0.534146</td>
    <td align="right">    0.534146</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.152507</td>
    <td align="right">    0.152507</td>
    <td align="right">    0.152507</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.164023</td>
    <td align="right">    0.164023</td>
    <td align="right">    0.164023</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.569315</td>
    <td align="right">    0.569315</td>
    <td align="right">    0.569315</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.151411</td>
    <td align="right">    0.151411</td>
    <td align="right">    0.151411</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.561394</td>
    <td align="right">    0.561394</td>
    <td align="right">    0.561394</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.158452</td>
    <td align="right">    0.158452</td>
    <td align="right">    0.158452</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.252988</td>
    <td align="right">    0.252988</td>
    <td align="right">    0.252988</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.630805</td>
    <td align="right">    0.630805</td>
    <td align="right">    0.630805</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.517675</td>
    <td align="right">    0.517675</td>
    <td align="right">    0.517675</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.629027</td>
    <td align="right">    0.629027</td>
    <td align="right">    0.629027</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.176855</td>
    <td align="right">    0.176855</td>
    <td align="right">    0.176855</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.185555</td>
    <td align="right">    0.185555</td>
    <td align="right">    0.185555</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.645917</td>
    <td align="right">    0.645917</td>
    <td align="right">    0.645917</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.169804</td>
    <td align="right">    0.169804</td>
    <td align="right">    0.169804</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.640461</td>
    <td align="right">    0.640461</td>
    <td align="right">    0.640461</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.180963</td>
    <td align="right">    0.180963</td>
    <td align="right">    0.180963</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">        1.70</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC</td>
    <td align="right">    0.064857</td>
    <td align="right">    0.064857</td>
    <td align="right">    0.064857</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC</td>
    <td align="right">    0.495733</td>
    <td align="right">    0.495733</td>
    <td align="right">    0.495733</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC</td>
    <td align="right">    0.098054</td>
    <td align="right">    0.098054</td>
    <td align="right">    0.098054</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">    0.623878</td>
    <td align="right">    10327.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">    0.353724</td>
    <td align="right">     5882.17</td>
    <td align="right">    0.796981</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">    0.331377</td>
    <td align="right">     5581.88</td>
    <td align="right">    0.792305</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">    0.426271</td>
    <td align="right">     7056.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.351418</td>
    <td align="right">     7798.32</td>
    <td align="right">    0.705255</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">    0.158640</td>
    <td align="right">     3939.42</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.905946</td>
    <td align="right">    22496.79</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.528199</td>
    <td align="right">    11056.85</td>
    <td align="right">    0.721736</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.123129</td>
    <td align="right">     2423.27</td>
    <td align="right">    0.740235</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.127433</td>
    <td align="right">     2482.06</td>
    <td align="right">    0.743466</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.140412</td>
    <td align="right">     2654.74</td>
    <td align="right">    0.752896</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.142863</td>
    <td align="right">     2622.22</td>
    <td align="right">    0.762577</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.138770</td>
    <td align="right">     2568.25</td>
    <td align="right">    0.759845</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.233927</td>
    <td align="right">     4135.38</td>
    <td align="right">    0.775268</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.535416</td>
    <td align="right">    10121.16</td>
    <td align="right">    0.752953</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.433463</td>
    <td align="right">     8094.74</td>
    <td align="right">    0.756897</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.521882</td>
    <td align="right">     9954.74</td>
    <td align="right">    0.750061</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.151368</td>
    <td align="right">     2762.20</td>
    <td align="right">    0.764511</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.161677</td>
    <td align="right">     2829.96</td>
    <td align="right">    0.778697</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.588771</td>
    <td align="right">    10578.96</td>
    <td align="right">    0.769715</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.177708</td>
    <td align="right">     3039.65</td>
    <td align="right">    0.786808</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.553068</td>
    <td align="right">    10111.61</td>
    <td align="right">    0.763882</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.157185</td>
    <td align="right">     2774.66</td>
    <td align="right">    0.775773</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.233034</td>
    <td align="right">     4123.38</td>
    <td align="right">    0.774952</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.536528</td>
    <td align="right">    10104.81</td>
    <td align="right">    0.754144</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.440757</td>
    <td align="right">     8167.70</td>
    <td align="right">    0.759421</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.534146</td>
    <td align="right">    10088.77</td>
    <td align="right">    0.753221</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.152507</td>
    <td align="right">     2771.01</td>
    <td align="right">    0.765953</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.164023</td>
    <td align="right">     2860.21</td>
    <td align="right">    0.780012</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.569315</td>
    <td align="right">    10324.72</td>
    <td align="right">    0.766588</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.151411</td>
    <td align="right">     2699.69</td>
    <td align="right">    0.772332</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.561394</td>
    <td align="right">    10220.97</td>
    <td align="right">    0.765278</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.158452</td>
    <td align="right">     2788.26</td>
    <td align="right">    0.776858</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.252988</td>
    <td align="right">     4378.10</td>
    <td align="right">    0.782678</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.630805</td>
    <td align="right">    11296.51</td>
    <td align="right">    0.770847</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.517675</td>
    <td align="right">     9141.87</td>
    <td align="right">    0.775631</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.629027</td>
    <td align="right">    11295.53</td>
    <td align="right">    0.769918</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.176855</td>
    <td align="right">     3074.93</td>
    <td align="right">    0.781036</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.185555</td>
    <td align="right">     3137.01</td>
    <td align="right">    0.790989</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.645917</td>
    <td align="right">    11321.95</td>
    <td align="right">    0.778206</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.169804</td>
    <td align="right">     2937.98</td>
    <td align="right">    0.782747</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.640461</td>
    <td align="right">    11251.31</td>
    <td align="right">    0.777435</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.180963</td>
    <td align="right">     3078.21</td>
    <td align="right">    0.788787</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">        1.70</td>
    <td align="right">    29840.58</td>
    <td align="right">    0.778201</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.064857</td>
    <td align="right">     1324.64</td>
    <td align="right">    0.728982</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.495733</td>
    <td align="right">    12310.24</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.098054</td>
    <td align="right">     1623.14</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">     1847.85</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">     1539.85</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">     1231.88</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">     1921.96</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">     3457.36</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">     4321.70</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">    16639.50</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">     3928.82</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">      139.15</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">      351.19</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">      395.22</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">      493.66</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">      556.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">      556.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">      722.28</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">      713.45</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">      556.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     1204.40</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">     2389.56</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     1782.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">     2329.34</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">      815.53</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">      780.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     2225.28</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">      556.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">     2225.28</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">      702.61</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     1267.21</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">     2567.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     2043.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">     2550.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">      868.16</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">      839.42</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">     2497.95</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">      595.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">     2484.35</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">      778.18</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     1489.85</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">     3480.91</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">     2798.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">     3470.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     1094.64</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     1078.94</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">     3460.64</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">      927.79</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">     3424.36</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     1039.22</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     7022.77</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      372.77</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    16865.37</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">       70.35</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">      243.02</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">      274.72</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">      364.51</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">      191.35</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">      217.94</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      227.69</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      177.96</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">    0.623878</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">    0.353724</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">    0.331377</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">    0.426271</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.351418</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">    0.158640</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.905946</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">    0.528199</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.123129</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.127433</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.140412</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.142863</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.138770</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.233927</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.535416</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.433463</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.521882</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.151368</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.161677</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.588771</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.177708</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.553068</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.157185</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.233034</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.536528</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.440757</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.534146</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.152507</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.164023</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.569315</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.151411</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.561394</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.158452</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.252988</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.630805</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.517675</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.629027</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.176855</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.185555</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.645917</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.169804</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.640461</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.180963</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">        1.70</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">    0.064857</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">    0.495733</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">    0.098054</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.004645</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.011723</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.013192</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.016478</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.002348</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.008112</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.009170</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.012167</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.006387</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.007275</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.007600</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.004645</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.011723</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.013192</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.016478</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.002348</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.008112</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.009170</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.012167</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.006387</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.007275</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.007600</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.373309</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000332</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000332</td>
    <td align="right">       84.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EMPLOYEELOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      40.710</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.998</td>
    <td align="right">      40.507</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      40.645</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      42.628</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      47.764</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.998</td>
    <td align="right">      49.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      51.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      50.746</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.998</td>
    <td align="right">      50.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      47.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.998</td>
    <td align="right">      42.873</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      39.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.998</td>
    <td align="right">      45.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.998</td>
    <td align="right">      39.590</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      51.518</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EXERCISECENTERFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.995</td>
    <td align="right">      55.660</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.996</td>
    <td align="right">      54.677</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      54.455</td>
    <td align="right">       0.000</td>
    <td align="right">      11.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.996</td>
    <td align="right">      55.783</td>
    <td align="right">       0.000</td>
    <td align="right">       2.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      24.001</td>
    <td align="right">      61.992</td>
    <td align="right">       0.000</td>
    <td align="right">     170.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.055</td>
    <td align="right">      63.515</td>
    <td align="right">       0.000</td>
    <td align="right">     163.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.063</td>
    <td align="right">      66.618</td>
    <td align="right">       0.000</td>
    <td align="right">     438.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.026</td>
    <td align="right">      65.494</td>
    <td align="right">       0.000</td>
    <td align="right">     354.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      24.008</td>
    <td align="right">      65.429</td>
    <td align="right">       0.000</td>
    <td align="right">     335.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.262</td>
    <td align="right">       0.000</td>
    <td align="right">     142.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.996</td>
    <td align="right">      56.419</td>
    <td align="right">       0.000</td>
    <td align="right">      24.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      53.400</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      24.011</td>
    <td align="right">      59.591</td>
    <td align="right">       0.000</td>
    <td align="right">    1644.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.995</td>
    <td align="right">      53.400</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.063</td>
    <td align="right">      66.618</td>
    <td align="right">       0.000</td>
    <td align="right">     438.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTLOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.911</td>
    <td align="right">      47.379</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.938</td>
    <td align="right">      46.118</td>
    <td align="right">       0.000</td>
    <td align="right">      13.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.951</td>
    <td align="right">      46.802</td>
    <td align="right">       0.000</td>
    <td align="right">      21.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.992</td>
    <td align="right">      49.052</td>
    <td align="right">       0.000</td>
    <td align="right">       7.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      57.220</td>
    <td align="right">       0.000</td>
    <td align="right">      72.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.998</td>
    <td align="right">      58.426</td>
    <td align="right">       0.000</td>
    <td align="right">      61.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.441</td>
    <td align="right">       0.000</td>
    <td align="right">     105.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      59.939</td>
    <td align="right">       0.000</td>
    <td align="right">      96.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.998</td>
    <td align="right">      59.855</td>
    <td align="right">       0.000</td>
    <td align="right">      95.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      54.965</td>
    <td align="right">       0.000</td>
    <td align="right">      55.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.990</td>
    <td align="right">      48.959</td>
    <td align="right">       0.000</td>
    <td align="right">      19.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.965</td>
    <td align="right">      44.813</td>
    <td align="right">       0.000</td>
    <td align="right">      18.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.978</td>
    <td align="right">      52.957</td>
    <td align="right">       0.000</td>
    <td align="right">     589.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.911</td>
    <td align="right">      44.813</td>
    <td align="right">       0.000</td>
    <td align="right">       7.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.441</td>
    <td align="right">       0.000</td>
    <td align="right">     105.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTOFFICEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.986</td>
    <td align="right">      47.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.998</td>
    <td align="right">      45.847</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.975</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.551</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      53.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      54.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.118</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      47.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.998</td>
    <td align="right">      50.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.986</td>
    <td align="right">      45.141</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.544</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM101</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.972</td>
    <td align="right">      55.586</td>
    <td align="right">       0.000</td>
    <td align="right">      87.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.994</td>
    <td align="right">      54.283</td>
    <td align="right">       0.000</td>
    <td align="right">      41.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.994</td>
    <td align="right">      54.697</td>
    <td align="right">       0.000</td>
    <td align="right">      63.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      55.239</td>
    <td align="right">       0.000</td>
    <td align="right">      28.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.998</td>
    <td align="right">      60.869</td>
    <td align="right">       0.000</td>
    <td align="right">     208.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.998</td>
    <td align="right">      60.983</td>
    <td align="right">       0.000</td>
    <td align="right">     164.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.998</td>
    <td align="right">      62.749</td>
    <td align="right">       0.000</td>
    <td align="right">     259.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.603</td>
    <td align="right">       0.000</td>
    <td align="right">     214.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.520</td>
    <td align="right">       0.000</td>
    <td align="right">     225.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.998</td>
    <td align="right">      58.208</td>
    <td align="right">       0.000</td>
    <td align="right">     119.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.999</td>
    <td align="right">      54.693</td>
    <td align="right">       0.000</td>
    <td align="right">      38.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.998</td>
    <td align="right">      52.851</td>
    <td align="right">       0.000</td>
    <td align="right">      37.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.995</td>
    <td align="right">      57.799</td>
    <td align="right">       0.000</td>
    <td align="right">    1487.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      23.972</td>
    <td align="right">      52.851</td>
    <td align="right">       0.000</td>
    <td align="right">      28.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      62.749</td>
    <td align="right">       0.000</td>
    <td align="right">     259.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM102</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.973</td>
    <td align="right">      55.289</td>
    <td align="right">       0.000</td>
    <td align="right">      74.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.994</td>
    <td align="right">      53.994</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.994</td>
    <td align="right">      54.372</td>
    <td align="right">       0.000</td>
    <td align="right">      55.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      54.889</td>
    <td align="right">       0.000</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.998</td>
    <td align="right">      60.401</td>
    <td align="right">       0.000</td>
    <td align="right">     187.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.998</td>
    <td align="right">      60.519</td>
    <td align="right">       0.000</td>
    <td align="right">     131.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.998</td>
    <td align="right">      62.256</td>
    <td align="right">       0.000</td>
    <td align="right">     227.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.147</td>
    <td align="right">       0.000</td>
    <td align="right">     189.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.998</td>
    <td align="right">      61.087</td>
    <td align="right">       0.000</td>
    <td align="right">     197.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.998</td>
    <td align="right">      57.842</td>
    <td align="right">       0.000</td>
    <td align="right">     101.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.999</td>
    <td align="right">      54.415</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.998</td>
    <td align="right">      52.614</td>
    <td align="right">       0.000</td>
    <td align="right">      32.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.996</td>
    <td align="right">      57.427</td>
    <td align="right">       0.000</td>
    <td align="right">    1283.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      23.973</td>
    <td align="right">      52.614</td>
    <td align="right">       0.000</td>
    <td align="right">      20.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      62.256</td>
    <td align="right">       0.000</td>
    <td align="right">     227.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM103</b></p>
<p>Timestamp: <b>2010-02-05
    21:19:55</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.934</td>
    <td align="right">      57.295</td>
    <td align="right">       0.000</td>
    <td align="right">     141.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.978</td>
    <td align="right">      55.289</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.983</td>
    <td align="right">      55.056</td>
    <td align="right">       0.000</td>
    <td align="right">      73.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
