<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Hotel Pre-1980 V1.2_4.0 PHOENIX AZ USA TMY2-23183 WMO#=722780
  2010-02-05
  21:33:10 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 9:27 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Hotel Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>PHOENIX AZ USA TMY2-23183 WMO#=722780</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  21:33:10</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3543.30</td>
    <td align="right">      693.92</td>
    <td align="right">      896.27</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3543.30</td>
    <td align="right">      693.92</td>
    <td align="right">      896.27</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9957.92</td>
    <td align="right">     1950.16</td>
    <td align="right">     2518.83</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9957.92</td>
    <td align="right">     1950.16</td>
    <td align="right">     2518.83</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.163</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.757</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5106.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1152.82</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      862.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      107.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      413.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2939.95</td>
    <td align="right">      603.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        8.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      862.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      167.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">      107.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      413.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      290.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      247.91</td>
    <td align="right">      104.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      743.65</td>
    <td align="right">      152.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      224.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      191.94</td>
    <td align="right">       81.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      159.07</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      575.76</td>
    <td align="right">      118.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2939.95</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2939.95</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2939.95</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2939.95</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">      201.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1266.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1PEOPLE">EMPLOYEELOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1PEOPLE">EXERCISECENTERFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1PEOPLE">FRONTLOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1PEOPLE">FRONTOFFICEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101PEOPLE">GUESTROOM101 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102PEOPLE">GUESTROOM102 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103PEOPLE">GUESTROOM103 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104PEOPLE">GUESTROOM104 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105PEOPLE">GUESTROOM105 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201PEOPLE">GUESTROOM201 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205PEOPLE">GUESTROOM202_205 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208PEOPLE">GUESTROOM206_208 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212PEOPLE">GUESTROOM209_212 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213PEOPLE">GUESTROOM213 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214PEOPLE">GUESTROOM214 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218PEOPLE">GUESTROOM215_218 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219PEOPLE">GUESTROOM219 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223PEOPLE">GUESTROOM220_223 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224PEOPLE">GUESTROOM224 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301PEOPLE">GUESTROOM301 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305PEOPLE">GUESTROOM302_305 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308PEOPLE">GUESTROOM306_308 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312PEOPLE">GUESTROOM309_312 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313PEOPLE">GUESTROOM313 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314PEOPLE">GUESTROOM314 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318PEOPLE">GUESTROOM315_318 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319PEOPLE">GUESTROOM319 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323PEOPLE">GUESTROOM320_323 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324PEOPLE">GUESTROOM324 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401PEOPLE">GUESTROOM401 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405PEOPLE">GUESTROOM402_405 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408PEOPLE">GUESTROOM406_408 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412PEOPLE">GUESTROOM409_412 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413PEOPLE">GUESTROOM413 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414PEOPLE">GUESTROOM414 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418PEOPLE">GUESTROOM415_418 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419PEOPLE">GUESTROOM419 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423PEOPLE">GUESTROOM420_423 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424PEOPLE">GUESTROOM424 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1PEOPLE">LAUNDRYROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1PEOPLE">MEETINGROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1PEOPLE">RESTROOMFLR1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SPACELOADS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SPACELOADS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SPACELOADS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SPACELOADS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SPACELOADS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SPACELOADS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SPACELOADS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SPACELOADS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SPACELOADS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SPACELOADS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SPACELOADS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SPACELOADS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SPACELOADS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SPACELOADS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SPACELOADS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SPACELOADS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SPACELOADS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SPACELOADS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SPACELOADS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SPACELOADS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SPACELOADS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SPACELOADS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SPACELOADS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SPACELOADS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SPACELOADS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SPACELOADS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SPACELOADS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SPACELOADS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SPACELOADS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SPACELOADS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SPACELOADS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SPACELOADS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SPACELOADS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SPACELOADS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SPACELOADS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SPACELOADS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SPACELOADS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SPACELOADS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SPACELOADS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SPACELOADS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SPACELOADS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SPACELOADS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ARIZONAPUBSERV_E-32_GENERALSERVICE">ARIZONAPUBSERV_E-32_GENERALSERVICE</a>   |  
<a href="#TariffReport::AZ_EIAMONTHLYRATEGAS">AZ_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 9:27 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">PHOENIX AZ USA TMY2-23183 WMO#=722780</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.43</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -112.0</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      339.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">        2.90</td>
    <td align="right">        0.00</td>
    <td align="right">        2.90</td>
    <td align="right">           0</td>
    <td align="right">        2.00</td>
    <td align="right">      120.00</td>
  </tr>
  <tr>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       36.00</td>
    <td align="right">       12.30</td>
    <td align="right">       24.50</td>
    <td align="right">           0</td>
    <td align="right">        4.10</td>
    <td align="right">      270.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10411.70</td>
    <td align="right">     8315.36</td>
    <td align="right">     2096.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6534.65</td>
    <td align="right">     5218.93</td>
    <td align="right">     1315.72</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6232.61</td>
    <td align="right">     4977.70</td>
    <td align="right">     1254.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8416.45</td>
    <td align="right">     6721.84</td>
    <td align="right">     1694.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7107.67</td>
    <td align="right">     5248.04</td>
    <td align="right">     1859.63</td>
    <td align="right">        0.74</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3984.60</td>
    <td align="right">     2693.92</td>
    <td align="right">     1290.68</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26134.56</td>
    <td align="right">    17669.14</td>
    <td align="right">     8465.42</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9958.22</td>
    <td align="right">     7507.91</td>
    <td align="right">     2450.31</td>
    <td align="right">        0.75</td>
    <td align="right">        2.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2571.27</td>
    <td align="right">     1969.30</td>
    <td align="right">      601.97</td>
    <td align="right">        0.77</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2641.70</td>
    <td align="right">     2030.86</td>
    <td align="right">      610.84</td>
    <td align="right">        0.77</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2876.72</td>
    <td align="right">     2236.68</td>
    <td align="right">      640.04</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2483.18</td>
    <td align="right">     1969.63</td>
    <td align="right">      513.56</td>
    <td align="right">        0.79</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2366.03</td>
    <td align="right">     1864.35</td>
    <td align="right">      501.68</td>
    <td align="right">        0.79</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4541.12</td>
    <td align="right">     3626.79</td>
    <td align="right">      914.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11488.56</td>
    <td align="right">     8970.43</td>
    <td align="right">     2518.13</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9275.74</td>
    <td align="right">     7283.47</td>
    <td align="right">     1992.27</td>
    <td align="right">        0.79</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11288.91</td>
    <td align="right">     8794.63</td>
    <td align="right">     2494.28</td>
    <td align="right">        0.78</td>
    <td align="right">        3.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3207.62</td>
    <td align="right">     2538.08</td>
    <td align="right">      669.54</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2994.99</td>
    <td align="right">     2391.96</td>
    <td align="right">      603.03</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10530.89</td>
    <td align="right">     8410.55</td>
    <td align="right">     2120.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3175.33</td>
    <td align="right">     2535.99</td>
    <td align="right">      639.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10012.19</td>
    <td align="right">     7957.58</td>
    <td align="right">     2054.61</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2863.93</td>
    <td align="right">     2287.30</td>
    <td align="right">      576.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4532.24</td>
    <td align="right">     3619.70</td>
    <td align="right">      912.54</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11532.25</td>
    <td align="right">     9008.63</td>
    <td align="right">     2523.62</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9416.13</td>
    <td align="right">     7407.18</td>
    <td align="right">     2008.95</td>
    <td align="right">        0.79</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11511.66</td>
    <td align="right">     8990.54</td>
    <td align="right">     2521.12</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3250.86</td>
    <td align="right">     2576.26</td>
    <td align="right">      674.60</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3072.83</td>
    <td align="right">     2454.13</td>
    <td align="right">      618.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10295.30</td>
    <td align="right">     8222.40</td>
    <td align="right">     2072.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2747.29</td>
    <td align="right">     2194.14</td>
    <td align="right">      553.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10154.87</td>
    <td align="right">     8110.24</td>
    <td align="right">     2044.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2926.60</td>
    <td align="right">     2337.35</td>
    <td align="right">      589.26</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4951.34</td>
    <td align="right">     3954.41</td>
    <td align="right">      996.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12212.86</td>
    <td align="right">     9718.28</td>
    <td align="right">     2494.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9951.61</td>
    <td align="right">     7947.91</td>
    <td align="right">     2003.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12186.09</td>
    <td align="right">     9694.40</td>
    <td align="right">     2491.69</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3486.25</td>
    <td align="right">     2784.31</td>
    <td align="right">      701.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3587.14</td>
    <td align="right">     2864.89</td>
    <td align="right">      722.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12090.40</td>
    <td align="right">     9656.07</td>
    <td align="right">     2434.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3202.42</td>
    <td align="right">     2557.63</td>
    <td align="right">      644.79</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11991.71</td>
    <td align="right">     9577.24</td>
    <td align="right">     2414.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3456.24</td>
    <td align="right">     2760.34</td>
    <td align="right">      695.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29295.97</td>
    <td align="right">    23195.82</td>
    <td align="right">     6100.15</td>
    <td align="right">        0.79</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1381.17</td>
    <td align="right">     1057.91</td>
    <td align="right">      323.27</td>
    <td align="right">        0.77</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13691.67</td>
    <td align="right">     9256.71</td>
    <td align="right">     4434.96</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1826.25</td>
    <td align="right">     1458.54</td>
    <td align="right">      367.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1646.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1372.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1449.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2883.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3850.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4813.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    18532.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4758.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      816.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      798.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      832.28</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      992.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">       27.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      946.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      966.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1198.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1184.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      965.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1672.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3368.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2581.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3288.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1077.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1045.30</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3032.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      619.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3166.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      983.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1718.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3470.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2766.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3444.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1110.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1086.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3411.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      851.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3390.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1034.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2036.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4763.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3826.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4745.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1431.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1425.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4749.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1287.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4709.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1397.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6257.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      771.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    18784.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      721.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      672.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      693.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      835.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      471.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      502.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      516.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      525.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      551.85</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.63</td>
    <td align="right">      400.36</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.39</td>
    <td align="right">      251.28</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.38</td>
    <td align="right">      239.66</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.51</td>
    <td align="right">      323.64</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.36</td>
    <td align="right">      228.49</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      102.14</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.05</td>
    <td align="right">      669.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.53</td>
    <td align="right">      336.36</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.63</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.58</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        3.20</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       90.06</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       93.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      104.26</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       94.07</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       88.34</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.27</td>
    <td align="right">      174.62</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.66</td>
    <td align="right">      420.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.54</td>
    <td align="right">      343.65</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.65</td>
    <td align="right">      410.95</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      120.86</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      115.17</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.64</td>
    <td align="right">      404.95</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      122.10</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.60</td>
    <td align="right">      380.95</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      110.13</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.27</td>
    <td align="right">      174.28</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.66</td>
    <td align="right">      422.36</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      350.26</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.66</td>
    <td align="right">      421.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      122.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      118.16</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.62</td>
    <td align="right">      395.89</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      105.64</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      390.49</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      112.54</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.30</td>
    <td align="right">      190.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.73</td>
    <td align="right">      465.90</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.60</td>
    <td align="right">      382.67</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.73</td>
    <td align="right">      464.61</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.21</td>
    <td align="right">      134.06</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.22</td>
    <td align="right">      137.94</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.73</td>
    <td align="right">      464.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      123.14</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.72</td>
    <td align="right">      461.12</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.21</td>
    <td align="right">      132.90</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.74</td>
    <td align="right">     1105.45</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.08</td>
    <td align="right">       48.39</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      350.96</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        2.17</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        2.24</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.70</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.52</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.62</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.70</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       70.23</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       84.78</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     4236.36</td>
    <td align="right">       0.299</td>
    <td align="right">       0.359</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1893.72</td>
    <td align="right">       0.134</td>
    <td align="right">       0.160</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       30.19</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    12413.87</td>
    <td align="right">       0.877</td>
    <td align="right">       1.052</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     6237.44</td>
    <td align="right">       0.440</td>
    <td align="right">       0.528</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1669.87</td>
    <td align="right">       0.118</td>
    <td align="right">       0.141</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1730.39</td>
    <td align="right">       0.122</td>
    <td align="right">       0.147</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1933.14</td>
    <td align="right">       0.136</td>
    <td align="right">       0.164</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1744.35</td>
    <td align="right">       0.123</td>
    <td align="right">       0.148</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1638.08</td>
    <td align="right">       0.116</td>
    <td align="right">       0.139</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     3237.93</td>
    <td align="right">       0.229</td>
    <td align="right">       0.274</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       33.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     7793.30</td>
    <td align="right">       0.550</td>
    <td align="right">       0.660</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     6371.60</td>
    <td align="right">       0.450</td>
    <td align="right">       0.540</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     7619.44</td>
    <td align="right">       0.538</td>
    <td align="right">       0.646</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     2241.03</td>
    <td align="right">       0.158</td>
    <td align="right">       0.190</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     2135.62</td>
    <td align="right">       0.151</td>
    <td align="right">       0.181</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     7509.22</td>
    <td align="right">       0.530</td>
    <td align="right">       0.636</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     2264.21</td>
    <td align="right">       0.160</td>
    <td align="right">       0.192</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     7064.27</td>
    <td align="right">       0.499</td>
    <td align="right">       0.598</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     2042.17</td>
    <td align="right">       0.144</td>
    <td align="right">       0.173</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     3231.61</td>
    <td align="right">       0.228</td>
    <td align="right">       0.274</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       33.36</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     7831.06</td>
    <td align="right">       0.553</td>
    <td align="right">       0.664</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     6494.17</td>
    <td align="right">       0.459</td>
    <td align="right">       0.550</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     7813.20</td>
    <td align="right">       0.552</td>
    <td align="right">       0.662</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     2278.93</td>
    <td align="right">       0.161</td>
    <td align="right">       0.193</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     2191.13</td>
    <td align="right">       0.155</td>
    <td align="right">       0.186</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     7341.15</td>
    <td align="right">       0.518</td>
    <td align="right">       0.622</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1958.99</td>
    <td align="right">       0.138</td>
    <td align="right">       0.166</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     7241.01</td>
    <td align="right">       0.511</td>
    <td align="right">       0.613</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     2086.85</td>
    <td align="right">       0.147</td>
    <td align="right">       0.177</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     3530.46</td>
    <td align="right">       0.249</td>
    <td align="right">       0.299</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       33.05</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     8639.33</td>
    <td align="right">       0.610</td>
    <td align="right">       0.732</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       34.77</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     7095.98</td>
    <td align="right">       0.501</td>
    <td align="right">       0.601</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       34.77</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     8615.40</td>
    <td align="right">       0.608</td>
    <td align="right">       0.730</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       34.77</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     2485.89</td>
    <td align="right">       0.176</td>
    <td align="right">       0.211</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       34.77</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     2557.89</td>
    <td align="right">       0.181</td>
    <td align="right">       0.217</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     8621.26</td>
    <td align="right">       0.609</td>
    <td align="right">       0.730</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     2283.55</td>
    <td align="right">       0.161</td>
    <td align="right">       0.193</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     8550.89</td>
    <td align="right">       0.604</td>
    <td align="right">       0.724</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       31.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     2464.52</td>
    <td align="right">       0.174</td>
    <td align="right">       0.209</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       31.20</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    20491.01</td>
    <td align="right">       1.447</td>
    <td align="right">       1.737</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       31.33</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     6502.52</td>
    <td align="right">       0.459</td>
    <td align="right">       0.551</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1302.15</td>
    <td align="right">       0.092</td>
    <td align="right">       0.110</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     7425.12</td>
    <td align="right">       0.524</td>
    <td align="right">       0.629</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:15:00</td>
    <td align="right">       30.86</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     4660.26</td>
    <td align="right">       0.329</td>
    <td align="right">       0.395</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       33.36</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     4444.85</td>
    <td align="right">       0.314</td>
    <td align="right">       0.377</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       33.36</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     6002.28</td>
    <td align="right">       0.424</td>
    <td align="right">       0.508</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       33.66</td>
    <td align="right">     0.01546</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      897.24</td>
    <td align="right">       0.063</td>
    <td align="right">       0.076</td>
    <td align="right">PHOENIX ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       36.00</td>
    <td align="right">     0.01546</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      600.80</td>
    <td align="right">       0.022</td>
    <td align="right">       0.088</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">      444.83</td>
    <td align="right">       0.017</td>
    <td align="right">       0.110</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     4403.86</td>
    <td align="right">       0.164</td>
    <td align="right">       0.424</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     2624.08</td>
    <td align="right">       0.098</td>
    <td align="right">       0.117</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">      644.45</td>
    <td align="right">       0.024</td>
    <td align="right">       0.029</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">      664.40</td>
    <td align="right">       0.025</td>
    <td align="right">       0.030</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">      895.78</td>
    <td align="right">       0.033</td>
    <td align="right">       0.040</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">      881.74</td>
    <td align="right">       0.033</td>
    <td align="right">       0.039</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">      663.29</td>
    <td align="right">       0.025</td>
    <td align="right">       0.030</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     1370.10</td>
    <td align="right">       0.051</td>
    <td align="right">       0.061</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     2159.57</td>
    <td align="right">       0.080</td>
    <td align="right">       0.096</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     1674.58</td>
    <td align="right">       0.062</td>
    <td align="right">       0.075</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     2079.66</td>
    <td align="right">       0.077</td>
    <td align="right">       0.093</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">      775.38</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">      743.00</td>
    <td align="right">       0.028</td>
    <td align="right">       0.033</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     1823.57</td>
    <td align="right">       0.068</td>
    <td align="right">       0.081</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">      264.02</td>
    <td align="right">       0.010</td>
    <td align="right">       0.014</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 07:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     1957.67</td>
    <td align="right">       0.073</td>
    <td align="right">       0.087</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">      681.05</td>
    <td align="right">       0.025</td>
    <td align="right">       0.030</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     1416.77</td>
    <td align="right">       0.053</td>
    <td align="right">       0.063</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     2261.01</td>
    <td align="right">       0.084</td>
    <td align="right">       0.101</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     1859.13</td>
    <td align="right">       0.069</td>
    <td align="right">       0.083</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     2235.46</td>
    <td align="right">       0.083</td>
    <td align="right">       0.100</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">      808.65</td>
    <td align="right">       0.030</td>
    <td align="right">       0.036</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">      784.10</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     2202.62</td>
    <td align="right">       0.082</td>
    <td align="right">       0.098</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">      549.53</td>
    <td align="right">       0.020</td>
    <td align="right">       0.025</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     2181.65</td>
    <td align="right">       0.081</td>
    <td align="right">       0.097</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">      732.33</td>
    <td align="right">       0.027</td>
    <td align="right">       0.033</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     1734.75</td>
    <td align="right">       0.065</td>
    <td align="right">       0.077</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     3554.79</td>
    <td align="right">       0.132</td>
    <td align="right">       0.159</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     2920.03</td>
    <td align="right">       0.109</td>
    <td align="right">       0.130</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     3536.63</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1129.67</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1123.55</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     3540.39</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">      984.94</td>
    <td align="right">       0.037</td>
    <td align="right">       0.044</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     3499.84</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1095.39</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">      407.35</td>
    <td align="right">       0.015</td>
    <td align="right">       0.143</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 05:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     1533.53</td>
    <td align="right">       0.057</td>
    <td align="right">       0.429</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      551.85</td>
    <td align="right">       0.021</td>
    <td align="right">       0.025</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      266.28</td>
    <td align="right">       0.010</td>
    <td align="right">       0.038</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 04:45:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      396.27</td>
    <td align="right">       0.015</td>
    <td align="right">       0.031</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:15:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      780.36</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 22:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     2213.72</td>
    <td align="right">       0.082</td>
    <td align="right">       0.099</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">      816.33</td>
    <td align="right">       0.024</td>
    <td align="right">       0.028</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">      798.64</td>
    <td align="right">       0.023</td>
    <td align="right">       0.028</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">      832.26</td>
    <td align="right">       0.024</td>
    <td align="right">       0.029</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">      992.88</td>
    <td align="right">       0.029</td>
    <td align="right">       0.034</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       27.92</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      597.56</td>
    <td align="right">       0.022</td>
    <td align="right">       0.027</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:30:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">      721.91</td>
    <td align="right">       0.021</td>
    <td align="right">       0.025</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">      672.24</td>
    <td align="right">       0.019</td>
    <td align="right">       0.023</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">      693.07</td>
    <td align="right">       0.020</td>
    <td align="right">       0.024</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">      835.60</td>
    <td align="right">       0.024</td>
    <td align="right">       0.029</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">      471.06</td>
    <td align="right">       0.014</td>
    <td align="right">       0.016</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 06:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">      502.56</td>
    <td align="right">       0.015</td>
    <td align="right">       0.017</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 18:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">      516.84</td>
    <td align="right">       0.015</td>
    <td align="right">       0.018</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">      525.34</td>
    <td align="right">       0.015</td>
    <td align="right">       0.018</td>
    <td align="right">PHOENIX ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 17:00:00</td>
    <td align="right">        2.90</td>
    <td align="right">     0.00485</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     1997.00</td>
    <td align="right">     1217.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     2423.50</td>
    <td align="right">      552.25</td>
    <td align="right">       42.50</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     2192.50</td>
    <td align="right">     1596.00</td>
    <td align="right">       64.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     2240.50</td>
    <td align="right">     3586.75</td>
    <td align="right">        9.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     3624.50</td>
    <td align="right">     1928.00</td>
    <td align="right">      368.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     3818.50</td>
    <td align="right">     1798.75</td>
    <td align="right">      334.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     4189.25</td>
    <td align="right">     2292.50</td>
    <td align="right">      367.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     3800.75</td>
    <td align="right">     3155.75</td>
    <td align="right">      593.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     3379.00</td>
    <td align="right">     2731.75</td>
    <td align="right">      523.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     4606.00</td>
    <td align="right">     2046.25</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     6772.00</td>
    <td align="right">      262.25</td>
    <td align="right">       88.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     6760.50</td>
    <td align="right">      183.25</td>
    <td align="right">       48.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     6706.75</td>
    <td align="right">      216.00</td>
    <td align="right">       72.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     6234.00</td>
    <td align="right">      810.50</td>
    <td align="right">      292.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     5554.00</td>
    <td align="right">     1646.50</td>
    <td align="right">      607.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     5981.25</td>
    <td align="right">      360.00</td>
    <td align="right">       89.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     6776.25</td>
    <td align="right">       28.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     5717.25</td>
    <td align="right">      486.50</td>
    <td align="right">      130.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     5382.75</td>
    <td align="right">     1099.50</td>
    <td align="right">      358.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     4603.75</td>
    <td align="right">     2049.25</td>
    <td align="right">       67.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     6842.50</td>
    <td align="right">      204.25</td>
    <td align="right">       70.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     6855.00</td>
    <td align="right">      163.00</td>
    <td align="right">       46.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     6854.50</td>
    <td align="right">      174.00</td>
    <td align="right">       60.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     6300.50</td>
    <td align="right">      767.75</td>
    <td align="right">      272.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     5645.75</td>
    <td align="right">     1592.25</td>
    <td align="right">      589.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     5763.25</td>
    <td align="right">      580.50</td>
    <td align="right">      160.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     5459.25</td>
    <td align="right">      481.50</td>
    <td align="right">      122.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     5727.25</td>
    <td align="right">      571.50</td>
    <td align="right">      158.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     5419.25</td>
    <td align="right">     1305.00</td>
    <td align="right">      448.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     4568.25</td>
    <td align="right">     2705.25</td>
    <td align="right">      265.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     6351.50</td>
    <td align="right">     1101.00</td>
    <td align="right">      323.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     6291.25</td>
    <td align="right">     1035.50</td>
    <td align="right">      258.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     6364.25</td>
    <td align="right">     1067.50</td>
    <td align="right">      313.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     6078.00</td>
    <td align="right">     1521.00</td>
    <td align="right">      471.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     5771.25</td>
    <td align="right">     2276.00</td>
    <td align="right">      785.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5770.00</td>
    <td align="right">     1700.50</td>
    <td align="right">      558.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     5492.00</td>
    <td align="right">     1828.00</td>
    <td align="right">      609.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     5762.50</td>
    <td align="right">     1680.25</td>
    <td align="right">      555.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     5606.50</td>
    <td align="right">     2113.75</td>
    <td align="right">      731.50</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     2786.00</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     2120.25</td>
    <td align="right">      752.75</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1373.50</td>
    <td align="right">     4044.50</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7652.25</td>
    <td align="right">     4632.50</td>
    <td align="right">     1266.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">      201.00</td>
    <td align="right">        0.00</td>
    <td align="right">      201.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
    <td align="right">        0.00</td>
    <td align="right">       34.25</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        4.50</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        4.50</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        5.75</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        5.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        6.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        7.25</td>
    <td align="right">      205.25</td>
    <td align="right">        0.00</td>
    <td align="right">      201.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">    0.628971</td>
    <td align="right">    0.628971</td>
    <td align="right">    0.628971</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.394758</td>
    <td align="right">    0.394758</td>
    <td align="right">    0.394758</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.376512</td>
    <td align="right">    0.376512</td>
    <td align="right">    0.376512</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.508438</td>
    <td align="right">    0.508438</td>
    <td align="right">    0.508438</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC</td>
    <td align="right">    0.358961</td>
    <td align="right">    0.358961</td>
    <td align="right">    0.358961</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC</td>
    <td align="right">    0.160460</td>
    <td align="right">    0.160460</td>
    <td align="right">    0.160460</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC</td>
    <td align="right">    0.528413</td>
    <td align="right">    0.528413</td>
    <td align="right">    0.528413</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.141486</td>
    <td align="right">    0.141486</td>
    <td align="right">    0.141486</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.146613</td>
    <td align="right">    0.146613</td>
    <td align="right">    0.146613</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.163788</td>
    <td align="right">    0.163788</td>
    <td align="right">    0.163788</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.147778</td>
    <td align="right">    0.147778</td>
    <td align="right">    0.147778</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.138775</td>
    <td align="right">    0.138775</td>
    <td align="right">    0.138775</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.274329</td>
    <td align="right">    0.274329</td>
    <td align="right">    0.274329</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.660344</td>
    <td align="right">    0.660344</td>
    <td align="right">    0.660344</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.539866</td>
    <td align="right">    0.539866</td>
    <td align="right">    0.539866</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.645598</td>
    <td align="right">    0.645598</td>
    <td align="right">    0.645598</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.189878</td>
    <td align="right">    0.189878</td>
    <td align="right">    0.189878</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.180927</td>
    <td align="right">    0.180927</td>
    <td align="right">    0.180927</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.636171</td>
    <td align="right">    0.636171</td>
    <td align="right">    0.636171</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.191822</td>
    <td align="right">    0.191822</td>
    <td align="right">    0.191822</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.598476</td>
    <td align="right">    0.598476</td>
    <td align="right">    0.598476</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.173010</td>
    <td align="right">    0.173010</td>
    <td align="right">    0.173010</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.273793</td>
    <td align="right">    0.273793</td>
    <td align="right">    0.273793</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.663527</td>
    <td align="right">    0.663527</td>
    <td align="right">    0.663527</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.550251</td>
    <td align="right">    0.550251</td>
    <td align="right">    0.550251</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.662014</td>
    <td align="right">    0.662014</td>
    <td align="right">    0.662014</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.193089</td>
    <td align="right">    0.193089</td>
    <td align="right">    0.193089</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.185630</td>
    <td align="right">    0.185630</td>
    <td align="right">    0.185630</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.621939</td>
    <td align="right">    0.621939</td>
    <td align="right">    0.621939</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.165964</td>
    <td align="right">    0.165964</td>
    <td align="right">    0.165964</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.613456</td>
    <td align="right">    0.613456</td>
    <td align="right">    0.613456</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.176796</td>
    <td align="right">    0.176796</td>
    <td align="right">    0.176796</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.299110</td>
    <td align="right">    0.299110</td>
    <td align="right">    0.299110</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.731932</td>
    <td align="right">    0.731932</td>
    <td align="right">    0.731932</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.601177</td>
    <td align="right">    0.601177</td>
    <td align="right">    0.601177</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.729904</td>
    <td align="right">    0.729904</td>
    <td align="right">    0.729904</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.210604</td>
    <td align="right">    0.210604</td>
    <td align="right">    0.210604</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.216699</td>
    <td align="right">    0.216699</td>
    <td align="right">    0.216699</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.730381</td>
    <td align="right">    0.730381</td>
    <td align="right">    0.730381</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.193458</td>
    <td align="right">    0.193458</td>
    <td align="right">    0.193458</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.724419</td>
    <td align="right">    0.724419</td>
    <td align="right">    0.724419</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.208791</td>
    <td align="right">    0.208791</td>
    <td align="right">    0.208791</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC</td>
    <td align="right">        1.74</td>
    <td align="right">        1.74</td>
    <td align="right">        1.74</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC</td>
    <td align="right">    0.076014</td>
    <td align="right">    0.076014</td>
    <td align="right">    0.076014</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC</td>
    <td align="right">    0.551363</td>
    <td align="right">    0.551363</td>
    <td align="right">    0.551363</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC</td>
    <td align="right">    0.110324</td>
    <td align="right">    0.110324</td>
    <td align="right">    0.110324</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">    0.628971</td>
    <td align="right">    10411.70</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">    0.394758</td>
    <td align="right">     6534.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">    0.376512</td>
    <td align="right">     6232.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">    0.508438</td>
    <td align="right">     8416.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.358961</td>
    <td align="right">     7107.67</td>
    <td align="right">    0.738363</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">    0.160460</td>
    <td align="right">     3984.60</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">        1.05</td>
    <td align="right">    26134.56</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.528413</td>
    <td align="right">     9958.22</td>
    <td align="right">    0.753941</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.141486</td>
    <td align="right">     2571.27</td>
    <td align="right">    0.765886</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.146613</td>
    <td align="right">     2641.70</td>
    <td align="right">    0.768771</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.163788</td>
    <td align="right">     2876.72</td>
    <td align="right">    0.777511</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.147778</td>
    <td align="right">     2483.18</td>
    <td align="right">    0.793187</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.138775</td>
    <td align="right">     2366.03</td>
    <td align="right">    0.787964</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.274329</td>
    <td align="right">     4541.12</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.660344</td>
    <td align="right">    11488.56</td>
    <td align="right">    0.780814</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.539866</td>
    <td align="right">     9275.74</td>
    <td align="right">    0.785217</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.645598</td>
    <td align="right">    11288.91</td>
    <td align="right">    0.779050</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.189878</td>
    <td align="right">     3207.62</td>
    <td align="right">    0.791266</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.180927</td>
    <td align="right">     2994.99</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.636171</td>
    <td align="right">    10530.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.191822</td>
    <td align="right">     3175.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.598476</td>
    <td align="right">    10012.19</td>
    <td align="right">    0.794789</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.173010</td>
    <td align="right">     2863.93</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.273793</td>
    <td align="right">     4532.24</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.663527</td>
    <td align="right">    11532.25</td>
    <td align="right">    0.781168</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.550251</td>
    <td align="right">     9416.13</td>
    <td align="right">    0.786648</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.662014</td>
    <td align="right">    11511.66</td>
    <td align="right">    0.780995</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.193089</td>
    <td align="right">     3250.86</td>
    <td align="right">    0.792486</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.185630</td>
    <td align="right">     3072.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.621939</td>
    <td align="right">    10295.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.165964</td>
    <td align="right">     2747.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.613456</td>
    <td align="right">    10154.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.176796</td>
    <td align="right">     2926.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.299110</td>
    <td align="right">     4951.34</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.731932</td>
    <td align="right">    12212.86</td>
    <td align="right">    0.795741</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.601177</td>
    <td align="right">     9951.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.729904</td>
    <td align="right">    12186.09</td>
    <td align="right">    0.795530</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.210604</td>
    <td align="right">     3486.25</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.216699</td>
    <td align="right">     3587.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.730381</td>
    <td align="right">    12090.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.193458</td>
    <td align="right">     3202.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.724419</td>
    <td align="right">    11991.71</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.208791</td>
    <td align="right">     3456.24</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">        1.74</td>
    <td align="right">    29295.97</td>
    <td align="right">    0.791775</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.076014</td>
    <td align="right">     1381.17</td>
    <td align="right">    0.765946</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.551363</td>
    <td align="right">    13691.67</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.110324</td>
    <td align="right">     1826.25</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">     1646.49</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">     1372.06</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">     1449.74</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">     2883.10</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">     3850.79</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">     4813.48</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">    18532.96</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">     4758.88</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">      816.31</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">      798.66</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">      832.28</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">      992.90</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">       27.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">      946.74</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">      966.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">     1198.07</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">     1184.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">      965.59</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     1672.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">     3368.76</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     2581.47</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">     3288.86</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">     1077.67</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">     1045.30</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     3032.77</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">      619.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">     3166.87</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">      983.35</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     1718.98</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">     3470.20</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     2766.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">     3444.66</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">     1110.95</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">     1086.40</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">     3411.82</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">      851.83</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">     3390.85</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">     1034.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     2036.95</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">     4763.97</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">     3826.91</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">     4745.82</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     1431.97</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     1425.85</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">     4749.57</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">     1287.24</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">     4709.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     1397.68</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     6257.53</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      771.61</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    18784.54</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">      721.93</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">      672.26</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">      693.09</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">      835.62</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">      471.07</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">      502.56</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">      516.84</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      525.34</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      551.85</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">    0.628971</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">    0.394758</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">    0.376512</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">    0.508438</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.358961</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">    0.160460</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">    0.528413</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.141486</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.146613</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.163788</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.147778</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.138775</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.274329</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.660344</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.539866</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.645598</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.189878</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.180927</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.636171</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.191822</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.598476</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.173010</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.273793</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.663527</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.550251</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.662014</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.193089</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.185630</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.621939</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.165964</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.613456</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.176796</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.299110</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.731932</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.601177</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.729904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.210604</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.216699</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.730381</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.193458</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.724419</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.208791</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">        1.74</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">    0.076014</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">    0.551363</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">    0.110324</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.028362</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.027747</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.028915</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.034496</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.025082</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.023356</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.024080</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.029032</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.016367</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.017461</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.017957</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.018253</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.028362</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.027747</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.028915</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.034496</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.025082</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.023356</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.024080</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.029032</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.016367</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.017461</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.017957</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.018253</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.373309</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000332</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000332</td>
    <td align="right">       84.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EMPLOYEELOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.893</td>
    <td align="right">      25.955</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.872</td>
    <td align="right">      24.826</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.985</td>
    <td align="right">      28.043</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      25.701</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      27.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      31.325</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      44.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      41.703</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      31.731</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.995</td>
    <td align="right">      29.829</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.862</td>
    <td align="right">      24.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.967</td>
    <td align="right">      31.738</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.862</td>
    <td align="right">      24.372</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.639</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EXERCISECENTERFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.951</td>
    <td align="right">      48.842</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.944</td>
    <td align="right">      47.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.990</td>
    <td align="right">      43.112</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.996</td>
    <td align="right">      38.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      24.002</td>
    <td align="right">      36.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.198</td>
    <td align="right">      37.944</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.072</td>
    <td align="right">      53.897</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.031</td>
    <td align="right">      52.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.997</td>
    <td align="right">      50.217</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      43.481</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.993</td>
    <td align="right">      45.624</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.944</td>
    <td align="right">      49.409</td>
    <td align="right">       0.000</td>
    <td align="right">      16.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      24.010</td>
    <td align="right">      45.627</td>
    <td align="right">       0.000</td>
    <td align="right">      42.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.944</td>
    <td align="right">      36.915</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.198</td>
    <td align="right">      53.897</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTLOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.351</td>
    <td align="right">      26.999</td>
    <td align="right">       0.000</td>
    <td align="right">      19.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.358</td>
    <td align="right">      25.506</td>
    <td align="right">       0.000</td>
    <td align="right">       7.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.698</td>
    <td align="right">      28.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.832</td>
    <td align="right">      26.030</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.952</td>
    <td align="right">      27.296</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.997</td>
    <td align="right">      31.571</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.606</td>
    <td align="right">       0.000</td>
    <td align="right">      12.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      44.285</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      41.685</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.920</td>
    <td align="right">      31.549</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.692</td>
    <td align="right">      30.268</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.300</td>
    <td align="right">      26.005</td>
    <td align="right">       0.000</td>
    <td align="right">      22.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.760</td>
    <td align="right">      32.261</td>
    <td align="right">       0.000</td>
    <td align="right">      64.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.300</td>
    <td align="right">      25.506</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.606</td>
    <td align="right">       0.000</td>
    <td align="right">      22.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTOFFICEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      23.426</td>
    <td align="right">      31.871</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.431</td>
    <td align="right">      30.274</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.919</td>
    <td align="right">      31.707</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.996</td>
    <td align="right">      28.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      29.031</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.001</td>
    <td align="right">      32.999</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.508</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      43.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      34.983</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.919</td>
    <td align="right">      34.963</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      23.307</td>
    <td align="right">      30.466</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.835</td>
    <td align="right">      35.078</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      23.307</td>
    <td align="right">      28.294</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      46.894</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM101</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.469</td>
    <td align="right">      48.684</td>
    <td align="right">       0.000</td>
    <td align="right">      53.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.491</td>
    <td align="right">      46.652</td>
    <td align="right">       0.000</td>
    <td align="right">      26.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.863</td>
    <td align="right">      46.348</td>
    <td align="right">       0.000</td>
    <td align="right">      39.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.972</td>
    <td align="right">      42.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.997</td>
    <td align="right">      42.384</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.999</td>
    <td align="right">      44.834</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      53.094</td>
    <td align="right">       0.000</td>
    <td align="right">      49.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      51.452</td>
    <td align="right">       0.000</td>
    <td align="right">      21.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      49.790</td>
    <td align="right">       0.000</td>
    <td align="right">      18.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.995</td>
    <td align="right">      44.801</td>
    <td align="right">       0.000</td>
    <td align="right">      16.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.882</td>
    <td align="right">      47.541</td>
    <td align="right">       0.000</td>
    <td align="right">      69.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.365</td>
    <td align="right">      47.848</td>
    <td align="right">       0.000</td>
    <td align="right">      73.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.838</td>
    <td align="right">      47.158</td>
    <td align="right">       0.000</td>
    <td align="right">     368.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      23.365</td>
    <td align="right">      42.289</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      53.094</td>
    <td align="right">       0.000</td>
    <td align="right">      73.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM102</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.478</td>
    <td align="right">      48.506</td>
    <td align="right">       0.000</td>
    <td align="right">      52.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.504</td>
    <td align="right">      46.456</td>
    <td align="right">       0.000</td>
    <td align="right">      25.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.870</td>
    <td align="right">      46.091</td>
    <td align="right">       0.000</td>
    <td align="right">      35.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.977</td>
    <td align="right">      42.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.998</td>
    <td align="right">      42.187</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.999</td>
    <td align="right">      44.633</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.755</td>
    <td align="right">       0.000</td>
    <td align="right">      42.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      51.168</td>
    <td align="right">       0.000</td>
    <td align="right">      15.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      49.538</td>
    <td align="right">       0.000</td>
    <td align="right">      12.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.996</td>
    <td align="right">      44.597</td>
    <td align="right">       0.000</td>
    <td align="right">      12.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.890</td>
    <td align="right">      47.277</td>
    <td align="right">       0.000</td>
    <td align="right">      66.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.367</td>
    <td align="right">      47.716</td>
    <td align="right">       0.000</td>
    <td align="right">      72.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.841</td>
    <td align="right">      46.930</td>
    <td align="right">       0.000</td>
    <td align="right">     334.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      23.367</td>
    <td align="right">      42.061</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      52.755</td>
    <td align="right">       0.000</td>
    <td align="right">      72.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM103</b></p>
<p>Timestamp: <b>2010-02-05
    21:33:10</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      23.092</td>
