<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Hotel Pre-1980 V1.2_4.0 LAS_VEGAS NV USA TMY2-23169 WMO#=723860
  2010-02-05
  21:07:57 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 9:02 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Hotel Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>LAS_VEGAS NV USA TMY2-23169 WMO#=723860</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  21:07:57</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3422.81</td>
    <td align="right">      670.32</td>
    <td align="right">      865.79</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3422.81</td>
    <td align="right">      670.32</td>
    <td align="right">      865.79</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    10610.05</td>
    <td align="right">     2077.87</td>
    <td align="right">     2683.79</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    10610.05</td>
    <td align="right">     2077.87</td>
    <td align="right">     2683.79</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.577</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.856</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5106.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1152.82</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       25.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      685.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       91.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      467.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2765.53</td>
    <td align="right">      657.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       25.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      685.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      167.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">       91.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      467.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      290.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      203.77</td>
    <td align="right">      118.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      699.53</td>
    <td align="right">      166.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      224.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      157.77</td>
    <td align="right">       91.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      159.07</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      541.60</td>
    <td align="right">      128.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2765.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2765.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2765.53</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2765.53</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       74.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     1476.25</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1PEOPLE">EMPLOYEELOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1PEOPLE">EXERCISECENTERFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1PEOPLE">FRONTLOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1PEOPLE">FRONTOFFICEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101PEOPLE">GUESTROOM101 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102PEOPLE">GUESTROOM102 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103PEOPLE">GUESTROOM103 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104PEOPLE">GUESTROOM104 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105PEOPLE">GUESTROOM105 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201PEOPLE">GUESTROOM201 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205PEOPLE">GUESTROOM202_205 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208PEOPLE">GUESTROOM206_208 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212PEOPLE">GUESTROOM209_212 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213PEOPLE">GUESTROOM213 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214PEOPLE">GUESTROOM214 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218PEOPLE">GUESTROOM215_218 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219PEOPLE">GUESTROOM219 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223PEOPLE">GUESTROOM220_223 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224PEOPLE">GUESTROOM224 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301PEOPLE">GUESTROOM301 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305PEOPLE">GUESTROOM302_305 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308PEOPLE">GUESTROOM306_308 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312PEOPLE">GUESTROOM309_312 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313PEOPLE">GUESTROOM313 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314PEOPLE">GUESTROOM314 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318PEOPLE">GUESTROOM315_318 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319PEOPLE">GUESTROOM319 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323PEOPLE">GUESTROOM320_323 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324PEOPLE">GUESTROOM324 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401PEOPLE">GUESTROOM401 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405PEOPLE">GUESTROOM402_405 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408PEOPLE">GUESTROOM406_408 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412PEOPLE">GUESTROOM409_412 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413PEOPLE">GUESTROOM413 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414PEOPLE">GUESTROOM414 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418PEOPLE">GUESTROOM415_418 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419PEOPLE">GUESTROOM419 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423PEOPLE">GUESTROOM420_423 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424PEOPLE">GUESTROOM424 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1PEOPLE">LAUNDRYROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1PEOPLE">MEETINGROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1PEOPLE">RESTROOMFLR1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SPACELOADS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SPACELOADS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SPACELOADS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SPACELOADS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SPACELOADS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SPACELOADS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SPACELOADS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SPACELOADS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SPACELOADS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SPACELOADS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SPACELOADS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SPACELOADS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SPACELOADS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SPACELOADS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SPACELOADS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SPACELOADS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SPACELOADS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SPACELOADS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SPACELOADS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SPACELOADS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SPACELOADS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SPACELOADS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SPACELOADS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SPACELOADS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SPACELOADS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SPACELOADS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SPACELOADS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SPACELOADS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SPACELOADS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SPACELOADS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SPACELOADS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SPACELOADS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SPACELOADS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SPACELOADS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SPACELOADS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SPACELOADS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SPACELOADS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SPACELOADS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SPACELOADS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SPACELOADS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SPACELOADS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SPACELOADS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::NEVADAPOWER_LGS-3_LARGEGENERAL">NEVADAPOWER_LGS-3_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-2_LARGEGENERAL">NEVADAPOWER_LGS-2_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_LGS-1_LARGEGENERAL">NEVADAPOWER_LGS-1_LARGEGENERAL</a>   |  
<a href="#TariffReport::NEVADAPOWER_GS_GENERALSERVICE">NEVADAPOWER_GS_GENERALSERVICE</a>   |  
<a href="#TariffReport::NV_EIAMONTHLYRATEGAS">NV_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 9:02 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">LAS_VEGAS NV USA TMY2-23169 WMO#=723860</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       36.08</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -115.2</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      664.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -8.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -1.70</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.70</td>
    <td align="right">           0</td>
    <td align="right">        3.10</td>
    <td align="right">      240.00</td>
  </tr>
  <tr>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       34.70</td>
    <td align="right">       13.60</td>
    <td align="right">       21.90</td>
    <td align="right">           0</td>
    <td align="right">        5.30</td>
    <td align="right">      230.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.306</td>
    <td align="right">       1.623</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.568</td>
    <td align="right">       0.659</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10087.15</td>
    <td align="right">     8056.16</td>
    <td align="right">     2031.00</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6538.42</td>
    <td align="right">     5221.95</td>
    <td align="right">     1316.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6201.56</td>
    <td align="right">     4952.91</td>
    <td align="right">     1248.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8120.65</td>
    <td align="right">     6485.60</td>
    <td align="right">     1635.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6327.18</td>
    <td align="right">     4958.12</td>
    <td align="right">     1369.07</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3977.31</td>
    <td align="right">     2688.99</td>
    <td align="right">     1288.32</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    23877.73</td>
    <td align="right">    16806.57</td>
    <td align="right">     7071.15</td>
    <td align="right">        0.70</td>
    <td align="right">        2.93</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8676.30</td>
    <td align="right">     6914.82</td>
    <td align="right">     1761.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2371.29</td>
    <td align="right">     1893.84</td>
    <td align="right">      477.45</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2456.40</td>
    <td align="right">     1961.82</td>
    <td align="right">      494.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2678.51</td>
    <td align="right">     2139.21</td>
    <td align="right">      539.30</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2369.97</td>
    <td align="right">     1892.79</td>
    <td align="right">      477.18</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2277.47</td>
    <td align="right">     1818.91</td>
    <td align="right">      458.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4564.60</td>
    <td align="right">     3645.54</td>
    <td align="right">      919.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11214.80</td>
    <td align="right">     8956.76</td>
    <td align="right">     2258.04</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9187.28</td>
    <td align="right">     7337.47</td>
    <td align="right">     1849.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10964.11</td>
    <td align="right">     8756.55</td>
    <td align="right">     2207.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3152.63</td>
    <td align="right">     2517.87</td>
    <td align="right">      634.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2961.76</td>
    <td align="right">     2365.42</td>
    <td align="right">      596.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10652.71</td>
    <td align="right">     8507.85</td>
    <td align="right">     2144.87</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3209.79</td>
    <td align="right">     2563.52</td>
    <td align="right">      646.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9998.41</td>
    <td align="right">     7985.28</td>
    <td align="right">     2013.13</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2849.61</td>
    <td align="right">     2275.86</td>
    <td align="right">      573.75</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4531.69</td>
    <td align="right">     3619.26</td>
    <td align="right">      912.43</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11250.45</td>
    <td align="right">     8985.23</td>
    <td align="right">     2265.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9346.21</td>
    <td align="right">     7464.40</td>
    <td align="right">     1881.81</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11223.83</td>
    <td align="right">     8963.97</td>
    <td align="right">     2259.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3200.40</td>
    <td align="right">     2556.01</td>
    <td align="right">      644.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3040.31</td>
    <td align="right">     2428.16</td>
    <td align="right">      612.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10405.01</td>
    <td align="right">     8310.02</td>
    <td align="right">     2094.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2769.01</td>
    <td align="right">     2211.49</td>
    <td align="right">      557.53</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10261.53</td>
    <td align="right">     8195.42</td>
    <td align="right">     2066.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2908.42</td>
    <td align="right">     2322.82</td>
    <td align="right">      585.59</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4875.34</td>
    <td align="right">     3893.71</td>
    <td align="right">      981.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11997.96</td>
    <td align="right">     9582.23</td>
    <td align="right">     2415.73</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9854.68</td>
    <td align="right">     7870.49</td>
    <td align="right">     1984.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11960.54</td>
    <td align="right">     9552.35</td>
    <td align="right">     2408.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3398.74</td>
    <td align="right">     2714.42</td>
    <td align="right">      684.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3508.32</td>
    <td align="right">     2801.94</td>
    <td align="right">      706.38</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    12010.28</td>
    <td align="right">     9592.08</td>
    <td align="right">     2418.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3168.41</td>
    <td align="right">     2530.47</td>
    <td align="right">      637.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11909.74</td>
    <td align="right">     9511.78</td>
    <td align="right">     2397.96</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3388.62</td>
    <td align="right">     2706.34</td>
    <td align="right">      682.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    29484.82</td>
    <td align="right">    23548.20</td>
    <td align="right">     5936.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1237.72</td>
    <td align="right">      988.51</td>
    <td align="right">      249.21</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    13952.55</td>
    <td align="right">     9433.08</td>
    <td align="right">     4519.46</td>
    <td align="right">        0.68</td>
    <td align="right">        2.91</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1825.78</td>
    <td align="right">     1458.17</td>
    <td align="right">      367.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1927.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1534.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1919.62</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3591.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4162.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5203.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    20034.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5933.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1276.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1177.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1210.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1397.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      104.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1188.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1209.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1455.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1442.70</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1210.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2066.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4169.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3229.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4072.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1288.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1260.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3842.85</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      781.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3970.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1208.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2117.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4269.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3412.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4236.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1322.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1301.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4208.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1070.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4184.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1257.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2493.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5788.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4656.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5764.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1700.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1697.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5767.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1568.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5722.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1661.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6764.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      970.49</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    20306.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1161.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1028.76</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1052.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1232.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      789.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      760.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      774.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      785.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      722.31</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      387.88</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.39</td>
    <td align="right">      251.42</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.37</td>
    <td align="right">      238.47</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.49</td>
    <td align="right">      312.27</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.37</td>
    <td align="right">      233.35</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      101.95</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.07</td>
    <td align="right">      681.44</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.52</td>
    <td align="right">      332.11</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.28</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.95</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        4.06</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.05</td>
    <td align="right">        4.69</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.35</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       91.18</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       94.46</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       91.13</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       87.58</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.28</td>
    <td align="right">      175.52</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      431.25</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      353.28</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.66</td>
    <td align="right">      421.61</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      121.23</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      113.89</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.64</td>
    <td align="right">      409.63</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      123.43</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.60</td>
    <td align="right">      384.47</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      109.58</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.27</td>
    <td align="right">      174.26</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      432.62</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      359.39</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      431.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      123.07</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      116.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.63</td>
    <td align="right">      400.11</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      106.48</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.62</td>
    <td align="right">      394.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      111.84</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.29</td>
    <td align="right">      187.47</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.72</td>
    <td align="right">      461.36</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.60</td>
    <td align="right">      378.94</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.72</td>
    <td align="right">      459.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.21</td>
    <td align="right">      130.69</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.21</td>
    <td align="right">      134.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.73</td>
    <td align="right">      461.83</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      121.84</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.72</td>
    <td align="right">      457.97</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.20</td>
    <td align="right">      130.30</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.78</td>
    <td align="right">     1133.79</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.07</td>
    <td align="right">       47.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      357.65</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.45</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.53</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        4.14</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.65</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.55</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.60</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.03</td>
    <td align="right">        2.64</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       70.21</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       84.78</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     4161.27</td>
    <td align="right">       0.305</td>
    <td align="right">       0.367</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1818.09</td>
    <td align="right">       0.133</td>
    <td align="right">       0.160</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.80</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    12146.72</td>
    <td align="right">       0.892</td>
    <td align="right">       1.071</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     5923.55</td>
    <td align="right">       0.435</td>
    <td align="right">       0.522</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1626.14</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1684.51</td>
    <td align="right">       0.124</td>
    <td align="right">       0.148</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1836.86</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       34.36</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1625.44</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1562.00</td>
    <td align="right">       0.115</td>
    <td align="right">       0.138</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     3130.41</td>
    <td align="right">       0.230</td>
    <td align="right">       0.276</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     7690.55</td>
    <td align="right">       0.565</td>
    <td align="right">       0.677</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     6300.28</td>
    <td align="right">       0.463</td>
    <td align="right">       0.555</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       34.36</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     7518.63</td>
    <td align="right">       0.552</td>
    <td align="right">       0.662</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     2161.97</td>
    <td align="right">       0.159</td>
    <td align="right">       0.190</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     2031.28</td>
    <td align="right">       0.149</td>
    <td align="right">       0.179</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     7306.07</td>
    <td align="right">       0.536</td>
    <td align="right">       0.644</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     2201.42</td>
    <td align="right">       0.162</td>
    <td align="right">       0.194</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     6857.32</td>
    <td align="right">       0.503</td>
    <td align="right">       0.604</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1954.39</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     3107.84</td>
    <td align="right">       0.228</td>
    <td align="right">       0.274</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     7715.00</td>
    <td align="right">       0.566</td>
    <td align="right">       0.680</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     6409.27</td>
    <td align="right">       0.471</td>
    <td align="right">       0.565</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       34.36</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     7696.74</td>
    <td align="right">       0.565</td>
    <td align="right">       0.678</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     2194.72</td>
    <td align="right">       0.161</td>
    <td align="right">       0.193</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       34.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     2085.15</td>
    <td align="right">       0.153</td>
    <td align="right">       0.184</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       30.42</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     7136.18</td>
    <td align="right">       0.524</td>
    <td align="right">       0.629</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1899.11</td>
    <td align="right">       0.139</td>
    <td align="right">       0.167</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     7037.77</td>
    <td align="right">       0.517</td>
    <td align="right">       0.620</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1994.72</td>
    <td align="right">       0.146</td>
    <td align="right">       0.176</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     3343.57</td>
    <td align="right">       0.245</td>
    <td align="right">       0.295</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       32.46</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     8228.06</td>
    <td align="right">       0.604</td>
    <td align="right">       0.725</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     6758.24</td>
    <td align="right">       0.496</td>
    <td align="right">       0.595</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     8202.40</td>
    <td align="right">       0.602</td>
    <td align="right">       0.723</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     2330.85</td>
    <td align="right">       0.171</td>
    <td align="right">       0.205</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       33.88</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     2406.16</td>
    <td align="right">       0.177</td>
    <td align="right">       0.212</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     8237.15</td>
    <td align="right">       0.605</td>
    <td align="right">       0.726</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     2173.03</td>
    <td align="right">       0.160</td>
    <td align="right">       0.191</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     8168.19</td>
    <td align="right">       0.600</td>
    <td align="right">       0.719</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     2324.06</td>
    <td align="right">       0.171</td>
    <td align="right">       0.205</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:15:00</td>
    <td align="right">       30.93</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    20213.14</td>
    <td align="right">       1.484</td>
    <td align="right">       1.781</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       29.53</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     6372.93</td>
    <td align="right">       0.468</td>
    <td align="right">       0.562</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1252.16</td>
    <td align="right">       0.092</td>
    <td align="right">       0.110</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     6918.79</td>
    <td align="right">       0.508</td>
    <td align="right">       0.609</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     4484.75</td>
    <td align="right">       0.329</td>
    <td align="right">       0.395</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     4253.69</td>
    <td align="right">       0.312</td>
    <td align="right">       0.375</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.80</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     5570.01</td>
    <td align="right">       0.409</td>
    <td align="right">       0.491</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       32.80</td>
    <td align="right">     0.01263</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      848.90</td>
    <td align="right">       0.062</td>
    <td align="right">       0.075</td>
    <td align="right">LAS_VEGAS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       34.70</td>
    <td align="right">     0.01263</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      789.48</td>
    <td align="right">       0.031</td>
    <td align="right">       0.088</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">      645.00</td>
    <td align="right">       0.025</td>
    <td align="right">       0.110</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     5578.70</td>
    <td align="right">       0.216</td>
    <td align="right">       0.424</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     3358.29</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">      823.57</td>
    <td align="right">       0.032</td>
    <td align="right">       0.038</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">      844.70</td>
    <td align="right">       0.033</td>
    <td align="right">       0.039</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1090.74</td>
    <td align="right">       0.042</td>
    <td align="right">       0.051</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1078.09</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">      846.21</td>
    <td align="right">       0.033</td>
    <td align="right">       0.039</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     1701.56</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     2711.13</td>
    <td align="right">       0.105</td>
    <td align="right">       0.126</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     2135.41</td>
    <td align="right">       0.083</td>
    <td align="right">       0.099</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     2614.14</td>
    <td align="right">       0.101</td>
    <td align="right">       0.121</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">      923.95</td>
    <td align="right">       0.036</td>
    <td align="right">       0.043</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">      895.68</td>
    <td align="right">       0.035</td>
    <td align="right">       0.042</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     2384.36</td>
    <td align="right">       0.092</td>
    <td align="right">       0.111</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">      416.39</td>
    <td align="right">       0.016</td>
    <td align="right">       0.019</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     2511.61</td>
    <td align="right">       0.097</td>
    <td align="right">       0.117</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">      843.64</td>
    <td align="right">       0.033</td>
    <td align="right">       0.039</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     1752.55</td>
    <td align="right">       0.068</td>
    <td align="right">       0.081</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     2810.88</td>
    <td align="right">       0.109</td>
    <td align="right">       0.130</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     2319.14</td>
    <td align="right">       0.090</td>
    <td align="right">       0.108</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     2778.25</td>
    <td align="right">       0.107</td>
    <td align="right">       0.129</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">      958.33</td>
    <td align="right">       0.037</td>
    <td align="right">       0.044</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">      936.43</td>
    <td align="right">       0.036</td>
    <td align="right">       0.043</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     2750.32</td>
    <td align="right">       0.106</td>
    <td align="right">       0.128</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">      706.01</td>
    <td align="right">       0.027</td>
    <td align="right">       0.033</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     2725.83</td>
    <td align="right">       0.105</td>
    <td align="right">       0.126</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">      892.40</td>
    <td align="right">       0.035</td>
    <td align="right">       0.041</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2128.61</td>
    <td align="right">       0.082</td>
    <td align="right">       0.099</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     4329.82</td>
    <td align="right">       0.167</td>
    <td align="right">       0.201</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     3562.21</td>
    <td align="right">       0.138</td>
    <td align="right">       0.165</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     4305.58</td>
    <td align="right">       0.166</td>
    <td align="right">       0.200</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1335.68</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1332.76</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     4308.75</td>
    <td align="right">       0.167</td>
    <td align="right">       0.200</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1204.15</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     4264.04</td>
    <td align="right">       0.165</td>
    <td align="right">       0.198</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1296.60</td>
    <td align="right">       0.050</td>
    <td align="right">       0.060</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">      964.92</td>
    <td align="right">       0.037</td>
    <td align="right">       0.143</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     1978.12</td>
    <td align="right">       0.076</td>
    <td align="right">       0.429</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      722.30</td>
    <td align="right">       0.028</td>
    <td align="right">       0.034</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      958.16</td>
    <td align="right">       0.037</td>
    <td align="right">       0.044</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      726.66</td>
    <td align="right">       0.028</td>
    <td align="right">       0.034</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     1112.21</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     2783.61</td>
    <td align="right">       0.108</td>
    <td align="right">       0.129</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">     1276.48</td>
    <td align="right">       0.038</td>
    <td align="right">       0.046</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">     1177.91</td>
    <td align="right">       0.035</td>
    <td align="right">       0.043</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">     1210.63</td>
    <td align="right">       0.036</td>
    <td align="right">       0.044</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">     1397.40</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">      104.97</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      760.55</td>
    <td align="right">       0.029</td>
    <td align="right">       0.035</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">     1161.03</td>
    <td align="right">       0.035</td>
    <td align="right">       0.042</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">     1028.73</td>
    <td align="right">       0.031</td>
    <td align="right">       0.037</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">     1052.60</td>
    <td align="right">       0.032</td>
    <td align="right">       0.038</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">     1232.81</td>
    <td align="right">       0.037</td>
    <td align="right">       0.045</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">      789.10</td>
    <td align="right">       0.024</td>
    <td align="right">       0.029</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">      760.86</td>
    <td align="right">       0.023</td>
    <td align="right">       0.027</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">      774.55</td>
    <td align="right">       0.023</td>
    <td align="right">       0.028</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">      785.88</td>
    <td align="right">       0.024</td>
    <td align="right">       0.028</td>
    <td align="right">LAS_VEGAS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -1.70</td>
    <td align="right">     0.00355</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     1128.50</td>
    <td align="right">     1997.00</td>
    <td align="right">        2.50</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1337.25</td>
    <td align="right">      899.25</td>
    <td align="right">       94.50</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     1452.50</td>
    <td align="right">     2167.50</td>
    <td align="right">      187.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     1043.75</td>
    <td align="right">     5174.00</td>
    <td align="right">       66.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     2173.50</td>
    <td align="right">     2927.25</td>
    <td align="right">      172.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     2319.75</td>
    <td align="right">     2798.25</td>
    <td align="right">      158.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     2659.25</td>
    <td align="right">     3363.50</td>
    <td align="right">      200.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     2296.00</td>
    <td align="right">     4340.00</td>
    <td align="right">      402.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1808.00</td>
    <td align="right">     3925.00</td>
    <td align="right">      279.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     3173.00</td>
    <td align="right">     3046.25</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     5616.50</td>
    <td align="right">      543.00</td>
    <td align="right">       56.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     5577.75</td>
    <td align="right">      402.75</td>
    <td align="right">       14.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     5543.75</td>
    <td align="right">      451.75</td>
    <td align="right">       37.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     4846.75</td>
    <td align="right">     1444.00</td>
    <td align="right">      228.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     4213.50</td>
    <td align="right">     2801.75</td>
    <td align="right">      535.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     4510.75</td>
    <td align="right">      906.25</td>
    <td align="right">       68.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     5421.75</td>
    <td align="right">      166.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     4267.75</td>
    <td align="right">     1123.75</td>
    <td align="right">      103.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     4055.25</td>
    <td align="right">     2137.50</td>
    <td align="right">      352.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     3207.25</td>
    <td align="right">     3093.50</td>
    <td align="right">      140.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     5706.00</td>
    <td align="right">      418.25</td>
    <td align="right">       26.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5701.75</td>
    <td align="right">      349.00</td>
    <td align="right">        7.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     5729.00</td>
    <td align="right">      369.75</td>
    <td align="right">       21.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     4920.75</td>
    <td align="right">     1402.75</td>
    <td align="right">      216.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     4320.75</td>
    <td align="right">     2707.75</td>
    <td align="right">      514.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     4328.50</td>
    <td align="right">     1328.75</td>
    <td align="right">      131.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     4039.75</td>
    <td align="right">     1177.00</td>
    <td align="right">      106.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     4295.50</td>
    <td align="right">     1310.00</td>
    <td align="right">      131.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     4105.75</td>
    <td align="right">     2363.50</td>
    <td align="right">      431.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     3600.00</td>
    <td align="right">     3710.00</td>
    <td align="right">      614.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5077.25</td>
    <td align="right">     1750.00</td>
    <td align="right">      242.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     5030.25</td>
    <td align="right">     1680.50</td>
    <td align="right">      179.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5088.25</td>
    <td align="right">     1706.00</td>
    <td align="right">      235.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     4652.25</td>
    <td align="right">     2389.00</td>
    <td align="right">      380.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     4537.75</td>
    <td align="right">     3330.25</td>
    <td align="right">      800.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     4421.25</td>
    <td align="right">     2732.75</td>
    <td align="right">      500.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     4140.75</td>
    <td align="right">     2871.75</td>
    <td align="right">      549.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     4410.25</td>
    <td align="right">     2706.00</td>
    <td align="right">      494.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     4372.75</td>
    <td align="right">     3210.75</td>
    <td align="right">      722.25</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     2748.25</td>
    <td align="right">       49.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     1195.75</td>
    <td align="right">     1143.25</td>
    <td align="right">        8.50</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      299.00</td>
    <td align="right">     5973.25</td>
    <td align="right">        8.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7223.25</td>
    <td align="right">     6232.50</td>
    <td align="right">     1476.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       74.75</td>
    <td align="right">        0.00</td>
    <td align="right">       74.75</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
    <td align="right">        0.00</td>
    <td align="right">       20.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        2.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       76.75</td>
    <td align="right">        0.00</td>
    <td align="right">       74.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">    0.609365</td>
    <td align="right">    0.609365</td>
    <td align="right">    0.609365</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.394986</td>
    <td align="right">    0.394986</td>
    <td align="right">    0.394986</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.374636</td>
    <td align="right">    0.374636</td>
    <td align="right">    0.374636</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.490569</td>
    <td align="right">    0.490569</td>
    <td align="right">    0.490569</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC</td>
    <td align="right">    0.366596</td>
    <td align="right">    0.366596</td>
    <td align="right">    0.366596</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC</td>
    <td align="right">    0.160166</td>
    <td align="right">    0.160166</td>
    <td align="right">    0.160166</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">        1.07</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC</td>
    <td align="right">    0.521744</td>
    <td align="right">    0.521744</td>
    <td align="right">    0.521744</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.143249</td>
    <td align="right">    0.143249</td>
    <td align="right">    0.143249</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.148391</td>
    <td align="right">    0.148391</td>
    <td align="right">    0.148391</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.161809</td>
    <td align="right">    0.161809</td>
    <td align="right">    0.161809</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.143170</td>
    <td align="right">    0.143170</td>
    <td align="right">    0.143170</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.137582</td>
    <td align="right">    0.137582</td>
    <td align="right">    0.137582</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.275748</td>
    <td align="right">    0.275748</td>
    <td align="right">    0.275748</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.677486</td>
    <td align="right">    0.677486</td>
    <td align="right">    0.677486</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.555004</td>
    <td align="right">    0.555004</td>
    <td align="right">    0.555004</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.662342</td>
    <td align="right">    0.662342</td>
    <td align="right">    0.662342</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.190451</td>
    <td align="right">    0.190451</td>
    <td align="right">    0.190451</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.178920</td>
    <td align="right">    0.178920</td>
    <td align="right">    0.178920</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.643530</td>
    <td align="right">    0.643530</td>
    <td align="right">    0.643530</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.193904</td>
    <td align="right">    0.193904</td>
    <td align="right">    0.193904</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.604004</td>
    <td align="right">    0.604004</td>
    <td align="right">    0.604004</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.172145</td>
    <td align="right">    0.172145</td>
    <td align="right">    0.172145</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.273759</td>
    <td align="right">    0.273759</td>
    <td align="right">    0.273759</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.679640</td>
    <td align="right">    0.679640</td>
    <td align="right">    0.679640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.564604</td>
    <td align="right">    0.564604</td>
    <td align="right">    0.564604</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.678031</td>
    <td align="right">    0.678031</td>
    <td align="right">    0.678031</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.193336</td>
    <td align="right">    0.193336</td>
    <td align="right">    0.193336</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.183665</td>
    <td align="right">    0.183665</td>
    <td align="right">    0.183665</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.628567</td>
    <td align="right">    0.628567</td>
    <td align="right">    0.628567</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.167276</td>
    <td align="right">    0.167276</td>
    <td align="right">    0.167276</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.619899</td>
    <td align="right">    0.619899</td>
    <td align="right">    0.619899</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.175697</td>
    <td align="right">    0.175697</td>
    <td align="right">    0.175697</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.294519</td>
    <td align="right">    0.294519</td>
    <td align="right">    0.294519</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.724797</td>
    <td align="right">    0.724797</td>
    <td align="right">    0.724797</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.595321</td>
    <td align="right">    0.595321</td>
    <td align="right">    0.595321</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.722536</td>
    <td align="right">    0.722536</td>
    <td align="right">    0.722536</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.205318</td>
    <td align="right">    0.205318</td>
    <td align="right">    0.205318</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.211938</td>
    <td align="right">    0.211938</td>
    <td align="right">    0.211938</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.725541</td>
    <td align="right">    0.725541</td>
    <td align="right">    0.725541</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.191404</td>
    <td align="right">    0.191404</td>
    <td align="right">    0.191404</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.719468</td>
    <td align="right">    0.719468</td>
    <td align="right">    0.719468</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.204706</td>
    <td align="right">    0.204706</td>
    <td align="right">    0.204706</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">        1.78</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC</td>
    <td align="right">    0.074771</td>
    <td align="right">    0.074771</td>
    <td align="right">    0.074771</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC</td>
    <td align="right">    0.561869</td>
    <td align="right">    0.561869</td>
    <td align="right">    0.561869</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC</td>
    <td align="right">    0.110295</td>
    <td align="right">    0.110295</td>
    <td align="right">    0.110295</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">    0.609365</td>
    <td align="right">    10087.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">    0.394986</td>
    <td align="right">     6538.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">    0.374636</td>
    <td align="right">     6201.56</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">    0.490569</td>
    <td align="right">     8120.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.366596</td>
    <td align="right">     6327.18</td>
    <td align="right">    0.783622</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">    0.160166</td>
    <td align="right">     3977.31</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">        1.07</td>
    <td align="right">    23877.73</td>
    <td align="right">    0.703860</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.521744</td>
    <td align="right">     8676.30</td>
    <td align="right">    0.796978</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.143249</td>
    <td align="right">     2371.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.148391</td>
    <td align="right">     2456.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.161809</td>
    <td align="right">     2678.51</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.143170</td>
    <td align="right">     2369.97</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.137582</td>
    <td align="right">     2277.47</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.275748</td>
    <td align="right">     4564.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.677486</td>
    <td align="right">    11214.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.555004</td>
    <td align="right">     9187.28</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.662342</td>
    <td align="right">    10964.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.190451</td>
    <td align="right">     3152.63</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.178920</td>
    <td align="right">     2961.76</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.643530</td>
    <td align="right">    10652.71</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.193904</td>
    <td align="right">     3209.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.604004</td>
    <td align="right">     9998.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.172145</td>
    <td align="right">     2849.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.273759</td>
    <td align="right">     4531.69</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.679640</td>
    <td align="right">    11250.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.564604</td>
    <td align="right">     9346.21</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.678031</td>
    <td align="right">    11223.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.193336</td>
    <td align="right">     3200.40</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.183665</td>
    <td align="right">     3040.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.628567</td>
    <td align="right">    10405.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.167276</td>
    <td align="right">     2769.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.619899</td>
    <td align="right">    10261.53</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.175697</td>
    <td align="right">     2908.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.294519</td>
    <td align="right">     4875.34</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.724797</td>
    <td align="right">    11997.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.595321</td>
    <td align="right">     9854.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.722536</td>
    <td align="right">    11960.54</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.205318</td>
    <td align="right">     3398.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.211938</td>
    <td align="right">     3508.32</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.725541</td>
    <td align="right">    12010.28</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.191404</td>
    <td align="right">     3168.41</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.719468</td>
    <td align="right">    11909.74</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.204706</td>
    <td align="right">     3388.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">        1.78</td>
    <td align="right">    29484.82</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.074771</td>
    <td align="right">     1237.72</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.561869</td>
    <td align="right">    13952.55</td>
    <td align="right">    0.676083</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.110295</td>
    <td align="right">     1825.78</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">     1927.04</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">     1534.07</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">     1919.62</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">     3591.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">     4162.80</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">     5203.50</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">    20034.61</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">     5933.27</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     1276.51</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     1177.94</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     1210.67</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     1397.45</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      104.97</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">     1188.18</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">     1209.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">     1455.34</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">     1442.70</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">     1210.82</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     2066.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">     4169.61</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     3229.26</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">     4072.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">     1288.57</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">     1260.29</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     3842.85</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">      781.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">     3970.10</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">     1208.26</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     2117.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">     4269.35</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     3412.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">     4236.73</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">     1322.94</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">     1301.04</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">     4208.80</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">     1070.65</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">     4184.31</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">     1257.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     2493.04</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">     5788.27</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">     4656.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">     5764.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     1700.29</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     1697.37</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">     5767.20</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">     1568.77</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">     5722.49</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     1661.21</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     6764.55</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      970.49</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    20306.58</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     1161.01</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     1028.76</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     1052.63</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     1232.84</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">      789.09</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">      760.87</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">      774.56</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      785.89</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      722.31</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">    0.609365</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">    0.394986</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">    0.374636</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">    0.490569</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.366596</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">    0.160166</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">        1.07</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">    0.521744</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.143249</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.148391</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.161809</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.143170</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.137582</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.275748</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.677486</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.555004</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.662342</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.190451</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.178920</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.643530</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.193904</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.604004</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.172145</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.273759</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.679640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.564604</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.678031</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.193336</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.183665</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.628567</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.167276</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.619899</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.175697</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.294519</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.724797</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.595321</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.722536</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.205318</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.211938</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.725541</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.191404</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.719468</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.204706</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">        1.78</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">    0.074771</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">    0.561869</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">    0.110295</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.046109</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.042548</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.043730</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.050476</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.003792</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.041937</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.037160</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.038022</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.044531</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.028505</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.027485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.027980</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.028389</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.046109</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.042548</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.043730</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.050476</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.003792</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.041937</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.037160</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.038022</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.044531</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.028505</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.027485</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.027980</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.028389</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.373309</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000332</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000332</td>
    <td align="right">       84.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EMPLOYEELOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.700</td>
    <td align="right">      20.871</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.862</td>
    <td align="right">      22.550</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.882</td>
    <td align="right">      21.517</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      21.894</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      21.771</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      23.050</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      34.305</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      36.297</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      24.000</td>
    <td align="right">      28.436</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      26.754</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.913</td>
    <td align="right">      24.466</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.744</td>
    <td align="right">      19.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.925</td>
    <td align="right">      25.149</td>
    <td align="right">       0.000</td>
    <td align="right">       2.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.700</td>
    <td align="right">      19.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      24.000</td>
    <td align="right">      36.297</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EXERCISECENTERFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.883</td>
    <td align="right">      51.513</td>
    <td align="right">       0.000</td>
    <td align="right">      75.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.939</td>
    <td align="right">      46.638</td>
    <td align="right">       0.000</td>
    <td align="right">       3.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.948</td>
    <td align="right">      44.820</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.995</td>
    <td align="right">      38.283</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      35.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      24.065</td>
    <td align="right">      31.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.024</td>
    <td align="right">      40.891</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      24.003</td>
    <td align="right">      43.212</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.997</td>
    <td align="right">      37.968</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.995</td>
    <td align="right">      40.669</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.959</td>
    <td align="right">      45.797</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.902</td>
    <td align="right">      49.239</td>
    <td align="right">       0.000</td>
    <td align="right">      13.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.975</td>
    <td align="right">      42.144</td>
    <td align="right">       0.000</td>
    <td align="right">      94.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.883</td>
    <td align="right">      31.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.065</td>
    <td align="right">      51.513</td>
    <td align="right">       0.000</td>
    <td align="right">      75.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTLOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.121</td>
    <td align="right">      21.628</td>
    <td align="right">       0.000</td>
    <td align="right">      65.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.382</td>
    <td align="right">      23.550</td>
    <td align="right">       0.000</td>
    <td align="right">      23.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.368</td>
    <td align="right">      22.739</td>
    <td align="right">       0.000</td>
    <td align="right">      23.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.756</td>
    <td align="right">      22.845</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.893</td>
    <td align="right">      22.650</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.991</td>
    <td align="right">      23.654</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      34.084</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      35.950</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.992</td>
    <td align="right">      27.991</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.818</td>
    <td align="right">      26.339</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.495</td>
    <td align="right">      24.783</td>
    <td align="right">       0.000</td>
    <td align="right">      12.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.190</td>
    <td align="right">      20.224</td>
    <td align="right">       0.000</td>
    <td align="right">      59.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.668</td>
    <td align="right">      25.561</td>
    <td align="right">       0.000</td>
    <td align="right">     187.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.121</td>
    <td align="right">      20.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      35.950</td>
    <td align="right">       0.000</td>
    <td align="right">      65.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTOFFICEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.651</td>
    <td align="right">      26.716</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      23.319</td>
    <td align="right">      28.084</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.399</td>
    <td align="right">      26.680</td>
    <td align="right">       0.000</td>
    <td align="right">       5.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.967</td>
    <td align="right">      24.888</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.991</td>
    <td align="right">      24.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.013</td>
    <td align="right">      24.879</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      24.001</td>
    <td align="right">      35.248</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      37.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      30.063</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.983</td>
    <td align="right">      29.673</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.500</td>
    <td align="right">      29.595</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.837</td>
    <td align="right">      25.189</td>
    <td align="right">       0.000</td>
    <td align="right">      19.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.638</td>
    <td align="right">      28.561</td>
    <td align="right">       0.000</td>
    <td align="right">      66.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.651</td>
    <td align="right">      24.295</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.013</td>
    <td align="right">      37.224</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM101</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      22.963</td>
    <td align="right">      45.341</td>
    <td align="right">       0.000</td>
    <td align="right">       6.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.443</td>
    <td align="right">      45.534</td>
    <td align="right">       0.000</td>
    <td align="right">      58.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.452</td>
    <td align="right">      45.095</td>
    <td align="right">       0.000</td>
    <td align="right">      35.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.907</td>
    <td align="right">      41.399</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.965</td>
    <td align="right">      40.552</td>
    <td align="right">       0.000</td>
    <td align="right">       1.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.999</td>
    <td align="right">      40.409</td>
    <td align="right">       0.000</td>
    <td align="right">      11.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.934</td>
    <td align="right">       0.000</td>
    <td align="right">      16.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.655</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      41.898</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.955</td>
    <td align="right">      42.355</td>
    <td align="right">       0.000</td>
    <td align="right">       8.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.604</td>
    <td align="right">      44.771</td>
    <td align="right">       0.000</td>
    <td align="right">      22.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.149</td>
    <td align="right">      43.373</td>
    <td align="right">       0.000</td>
    <td align="right">       3.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.703</td>
    <td align="right">      43.610</td>
    <td align="right">       0.000</td>
    <td align="right">     172.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      22.963</td>
    <td align="right">      40.409</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.655</td>
    <td align="right">       0.000</td>
    <td align="right">      58.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM102</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      22.960</td>
    <td align="right">      45.256</td>
    <td align="right">       0.000</td>
    <td align="right">       6.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      23.454</td>
    <td align="right">      45.291</td>
    <td align="right">       0.000</td>
    <td align="right">      56.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.470</td>
    <td align="right">      44.831</td>
    <td align="right">       0.000</td>
    <td align="right">      33.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.915</td>
    <td align="right">      41.111</td>
    <td align="right">       0.000</td>
    <td align="right">       4.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.969</td>
    <td align="right">      40.284</td>
    <td align="right">       0.000</td>
    <td align="right">       1.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.999</td>
    <td align="right">      40.189</td>
    <td align="right">       0.000</td>
    <td align="right">       9.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      45.630</td>
    <td align="right">       0.000</td>
    <td align="right">      14.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.344</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.999</td>
    <td align="right">      41.682</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.960</td>
    <td align="right">      42.115</td>
    <td align="right">       0.000</td>
    <td align="right">       7.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.615</td>
    <td align="right">      44.516</td>
    <td align="right">       0.000</td>
    <td align="right">      21.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      23.151</td>
    <td align="right">      43.268</td>
    <td align="right">       0.000</td>
    <td align="right">       3.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.708</td>
    <td align="right">      43.377</td>
    <td align="right">       0.000</td>
    <td align="right">     158.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      22.960</td>
    <td align="right">      40.189</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      46.344</td>
    <td align="right">       0.000</td>
    <td align="right">      56.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM103</b></p>
<p>Timestamp: <b>2010-02-05
    21:07:57</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
