<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Hotel Pre-1980 V1.2_4.0 ALBUQUERQUE NM USA TMY2-23050 WMO#=723650
  2010-02-05
  19:51:06 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 7:45 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Hotel Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  19:51:06</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     3340.78</td>
    <td align="right">      654.26</td>
    <td align="right">      845.04</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     3340.78</td>
    <td align="right">      654.26</td>
    <td align="right">      845.04</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     9368.51</td>
    <td align="right">     1834.73</td>
    <td align="right">     2369.74</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     9368.51</td>
    <td align="right">     1834.73</td>
    <td align="right">     2369.74</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.318</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.794</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5106.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1152.82</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       80.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      458.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      167.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       68.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      581.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     2569.80</td>
    <td align="right">      770.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       80.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      458.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      167.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        0.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">       67.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      581.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      290.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      154.27</td>
    <td align="right">      147.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      650.03</td>
    <td align="right">      195.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      224.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      119.44</td>
    <td align="right">      113.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      159.07</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      503.27</td>
    <td align="right">      150.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     2569.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     2569.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     2569.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     2569.80</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3814.00</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1PEOPLE">EMPLOYEELOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1PEOPLE">EXERCISECENTERFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1PEOPLE">FRONTLOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1PEOPLE">FRONTOFFICEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101PEOPLE">GUESTROOM101 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102PEOPLE">GUESTROOM102 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103PEOPLE">GUESTROOM103 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104PEOPLE">GUESTROOM104 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105PEOPLE">GUESTROOM105 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201PEOPLE">GUESTROOM201 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205PEOPLE">GUESTROOM202_205 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208PEOPLE">GUESTROOM206_208 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212PEOPLE">GUESTROOM209_212 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213PEOPLE">GUESTROOM213 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214PEOPLE">GUESTROOM214 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218PEOPLE">GUESTROOM215_218 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219PEOPLE">GUESTROOM219 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223PEOPLE">GUESTROOM220_223 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224PEOPLE">GUESTROOM224 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301PEOPLE">GUESTROOM301 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305PEOPLE">GUESTROOM302_305 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308PEOPLE">GUESTROOM306_308 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312PEOPLE">GUESTROOM309_312 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313PEOPLE">GUESTROOM313 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314PEOPLE">GUESTROOM314 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318PEOPLE">GUESTROOM315_318 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319PEOPLE">GUESTROOM319 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323PEOPLE">GUESTROOM320_323 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324PEOPLE">GUESTROOM324 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401PEOPLE">GUESTROOM401 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405PEOPLE">GUESTROOM402_405 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408PEOPLE">GUESTROOM406_408 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412PEOPLE">GUESTROOM409_412 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413PEOPLE">GUESTROOM413 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414PEOPLE">GUESTROOM414 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418PEOPLE">GUESTROOM415_418 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419PEOPLE">GUESTROOM419 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423PEOPLE">GUESTROOM420_423 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424PEOPLE">GUESTROOM424 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1PEOPLE">LAUNDRYROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1PEOPLE">MEETINGROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1PEOPLE">RESTROOMFLR1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SPACELOADS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SPACELOADS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SPACELOADS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SPACELOADS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SPACELOADS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SPACELOADS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SPACELOADS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SPACELOADS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SPACELOADS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SPACELOADS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SPACELOADS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SPACELOADS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SPACELOADS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SPACELOADS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SPACELOADS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SPACELOADS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SPACELOADS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SPACELOADS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SPACELOADS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SPACELOADS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SPACELOADS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SPACELOADS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SPACELOADS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SPACELOADS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SPACELOADS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SPACELOADS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SPACELOADS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SPACELOADS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SPACELOADS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SPACELOADS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SPACELOADS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SPACELOADS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SPACELOADS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SPACELOADS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SPACELOADS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SPACELOADS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SPACELOADS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SPACELOADS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SPACELOADS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SPACELOADS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SPACELOADS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SPACELOADS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::PUBSERVCOLORADO_SG_SECONDARYGENERAL">PUBSERVCOLORADO_SG_SECONDARYGENERAL</a>   |  
<a href="#TariffReport::PUBSERVCOLORADO_C_COMMERCIALSERVICE">PUBSERVCOLORADO_C_COMMERCIALSERVICE</a>   |  
<a href="#TariffReport::CO_EIAMONTHLYRATEGAS">CO_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 7:45 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">ALBUQUERQUE NM USA TMY2-23050 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.05</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -9.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.00</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       28.30</td>
    <td align="right">       14.10</td>
    <td align="right">       18.50</td>
    <td align="right">           0</td>
    <td align="right">        4.40</td>
    <td align="right">      260.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       1.045</td>
    <td align="right">       1.238</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.505</td>
    <td align="right">       0.576</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.505</td>
    <td align="right">       0.576</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.505</td>
    <td align="right">       0.576</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.505</td>
    <td align="right">       0.576</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       5.835</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        5.83</td>
    <td align="right">       0.540</td>
    <td align="right">       0.384</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10568.48</td>
    <td align="right">     8440.57</td>
    <td align="right">     2127.91</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6255.93</td>
    <td align="right">     4996.33</td>
    <td align="right">     1259.60</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5773.62</td>
    <td align="right">     4611.13</td>
    <td align="right">     1162.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7144.24</td>
    <td align="right">     5705.79</td>
    <td align="right">     1438.46</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     6544.03</td>
    <td align="right">     5226.43</td>
    <td align="right">     1317.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3009.52</td>
    <td align="right">     2291.55</td>
    <td align="right">      717.98</td>
    <td align="right">        0.76</td>
    <td align="right">        2.99</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    18289.66</td>
    <td align="right">    14283.02</td>
    <td align="right">     4006.63</td>
    <td align="right">        0.78</td>
    <td align="right">        3.01</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8488.53</td>
    <td align="right">     6779.41</td>
    <td align="right">     1709.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2333.30</td>
    <td align="right">     1863.50</td>
    <td align="right">      469.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2413.42</td>
    <td align="right">     1927.49</td>
    <td align="right">      485.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2466.83</td>
    <td align="right">     1970.15</td>
    <td align="right">      496.68</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2150.20</td>
    <td align="right">     1717.27</td>
    <td align="right">      432.93</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2271.26</td>
    <td align="right">     1813.96</td>
    <td align="right">      457.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4002.44</td>
    <td align="right">     3196.57</td>
    <td align="right">      805.87</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11054.50</td>
    <td align="right">     8828.73</td>
    <td align="right">     2225.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9069.61</td>
    <td align="right">     7243.49</td>
    <td align="right">     1826.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10816.27</td>
    <td align="right">     8638.47</td>
    <td align="right">     2177.80</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2919.59</td>
    <td align="right">     2331.74</td>
    <td align="right">      587.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2711.04</td>
    <td align="right">     2165.18</td>
    <td align="right">      545.85</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10626.00</td>
    <td align="right">     8486.51</td>
    <td align="right">     2139.49</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3239.45</td>
    <td align="right">     2587.20</td>
    <td align="right">      652.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9887.83</td>
    <td align="right">     7896.97</td>
    <td align="right">     1990.86</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2690.39</td>
    <td align="right">     2148.70</td>
    <td align="right">      541.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3949.53</td>
    <td align="right">     3154.31</td>
    <td align="right">      795.22</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11050.46</td>
    <td align="right">     8825.51</td>
    <td align="right">     2224.95</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9181.14</td>
    <td align="right">     7332.57</td>
    <td align="right">     1848.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11027.85</td>
    <td align="right">     8807.45</td>
    <td align="right">     2220.40</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2946.75</td>
    <td align="right">     2353.44</td>
    <td align="right">      593.31</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2759.29</td>
    <td align="right">     2203.72</td>
    <td align="right">      555.57</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10232.97</td>
    <td align="right">     8172.62</td>
    <td align="right">     2060.35</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2703.46</td>
    <td align="right">     2159.13</td>
    <td align="right">      544.33</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10079.60</td>
    <td align="right">     8050.12</td>
    <td align="right">     2029.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2708.37</td>
    <td align="right">     2163.06</td>
    <td align="right">      545.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4184.98</td>
    <td align="right">     3342.36</td>
    <td align="right">      842.62</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11305.82</td>
    <td align="right">     9029.46</td>
    <td align="right">     2276.37</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9283.96</td>
    <td align="right">     7414.68</td>
    <td align="right">     1869.28</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11273.79</td>
    <td align="right">     9003.87</td>
    <td align="right">     2269.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3019.65</td>
    <td align="right">     2411.66</td>
    <td align="right">      607.99</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3111.63</td>
    <td align="right">     2485.12</td>
    <td align="right">      626.51</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11399.10</td>
    <td align="right">     9103.95</td>
    <td align="right">     2295.15</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2964.96</td>
    <td align="right">     2367.98</td>
    <td align="right">      596.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11297.26</td>
    <td align="right">     9022.62</td>
    <td align="right">     2274.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3059.33</td>
    <td align="right">     2443.35</td>
    <td align="right">      615.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    32476.87</td>
    <td align="right">    25937.82</td>
    <td align="right">     6539.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1105.47</td>
    <td align="right">      882.89</td>
    <td align="right">      222.58</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    11820.00</td>
    <td align="right">     8648.86</td>
    <td align="right">     3171.15</td>
    <td align="right">        0.73</td>
    <td align="right">        2.96</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1760.51</td>
    <td align="right">     1406.04</td>
    <td align="right">      354.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2443.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1904.86</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2321.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4251.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4354.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5443.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    20958.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6773.41</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1673.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1524.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1557.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1789.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">       26.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      170.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1352.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1375.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1628.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1607.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1369.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2378.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4883.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3817.51</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4772.23</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1472.03</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1437.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4523.15</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      955.46</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4648.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1389.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2435.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5001.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4024.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4965.80</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1512.73</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1486.35</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4917.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1261.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4889.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1441.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2879.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6770.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5470.37</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6743.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1952.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1949.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6729.90</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1832.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6681.16</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1907.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     7076.59</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1075.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    21243.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1542.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1362.22</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1391.04</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1616.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1022.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      972.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      988.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1005.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      794.21</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.64</td>
    <td align="right">      406.39</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.38</td>
    <td align="right">      240.56</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.35</td>
    <td align="right">      222.01</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.43</td>
    <td align="right">      274.72</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.40</td>
    <td align="right">      251.64</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      104.01</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.05</td>
    <td align="right">      669.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.51</td>
    <td align="right">      326.41</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.07</td>
    <td align="right">        6.30</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.06</td>
    <td align="right">        5.74</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.06</td>
    <td align="right">        5.87</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.07</td>
    <td align="right">        6.74</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.10</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.64</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       89.72</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       92.80</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       94.86</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.13</td>
    <td align="right">       82.68</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.14</td>
    <td align="right">       87.34</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.24</td>
    <td align="right">      153.91</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.67</td>
    <td align="right">      425.08</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      348.76</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.65</td>
    <td align="right">      415.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      112.27</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      104.25</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.64</td>
    <td align="right">      408.60</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.20</td>
    <td align="right">      124.57</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.60</td>
    <td align="right">      380.22</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.45</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.24</td>
    <td align="right">      151.87</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.67</td>
    <td align="right">      424.93</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.55</td>
    <td align="right">      353.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.67</td>
    <td align="right">      424.06</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      113.31</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      106.10</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.62</td>
    <td align="right">      393.49</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.96</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      387.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      104.15</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.25</td>
    <td align="right">      160.93</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      434.75</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.56</td>
    <td align="right">      357.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      433.51</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      116.12</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.19</td>
    <td align="right">      119.65</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.69</td>
    <td align="right">      438.33</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      114.01</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.68</td>
    <td align="right">      434.42</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      117.64</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.96</td>
    <td align="right">     1248.84</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.07</td>
    <td align="right">       42.51</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.58</td>
    <td align="right">      371.76</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.06</td>
    <td align="right">        5.81</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.06</td>
    <td align="right">        5.13</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.06</td>
    <td align="right">        5.24</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.07</td>
    <td align="right">        6.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.85</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.67</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.73</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.04</td>
    <td align="right">        3.79</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.11</td>
    <td align="right">       67.70</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       84.78</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     3994.93</td>
    <td align="right">       0.329</td>
    <td align="right">       0.395</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1651.24</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       26.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    10621.68</td>
    <td align="right">       0.876</td>
    <td align="right">       1.052</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     5183.04</td>
    <td align="right">       0.427</td>
    <td align="right">       0.513</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1424.52</td>
    <td align="right">       0.117</td>
    <td align="right">       0.141</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1473.44</td>
    <td align="right">       0.121</td>
    <td align="right">       0.146</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1506.05</td>
    <td align="right">       0.124</td>
    <td align="right">       0.149</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1312.88</td>
    <td align="right">       0.108</td>
    <td align="right">       0.130</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1386.80</td>
    <td align="right">       0.114</td>
    <td align="right">       0.137</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     2443.75</td>
    <td align="right">       0.201</td>
    <td align="right">       0.242</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     6748.71</td>
    <td align="right">       0.557</td>
    <td align="right">       0.668</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     5537.06</td>
    <td align="right">       0.457</td>
    <td align="right">       0.548</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     6603.38</td>
    <td align="right">       0.545</td>
    <td align="right">       0.653</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1782.46</td>
    <td align="right">       0.147</td>
    <td align="right">       0.176</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1655.30</td>
    <td align="right">       0.136</td>
    <td align="right">       0.164</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     6487.97</td>
    <td align="right">       0.535</td>
    <td align="right">       0.642</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     1977.94</td>
    <td align="right">       0.163</td>
    <td align="right">       0.196</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     6037.26</td>
    <td align="right">       0.498</td>
    <td align="right">       0.597</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1642.69</td>
    <td align="right">       0.135</td>
    <td align="right">       0.163</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2411.44</td>
    <td align="right">       0.199</td>
    <td align="right">       0.239</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     6746.24</td>
    <td align="right">       0.556</td>
    <td align="right">       0.668</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5605.15</td>
    <td align="right">       0.462</td>
    <td align="right">       0.555</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     6732.56</td>
    <td align="right">       0.555</td>
    <td align="right">       0.666</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1799.02</td>
    <td align="right">       0.148</td>
    <td align="right">       0.178</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1684.76</td>
    <td align="right">       0.139</td>
    <td align="right">       0.167</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     6247.99</td>
    <td align="right">       0.515</td>
    <td align="right">       0.618</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1650.67</td>
    <td align="right">       0.136</td>
    <td align="right">       0.163</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     6154.35</td>
    <td align="right">       0.507</td>
    <td align="right">       0.609</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1653.67</td>
    <td align="right">       0.136</td>
    <td align="right">       0.164</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2555.21</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">       24.92</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     6902.96</td>
    <td align="right">       0.569</td>
    <td align="right">       0.683</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.89</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     5668.48</td>
    <td align="right">       0.467</td>
    <td align="right">       0.561</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.89</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     6883.40</td>
    <td align="right">       0.568</td>
    <td align="right">       0.681</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.89</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1843.71</td>
    <td align="right">       0.152</td>
    <td align="right">       0.182</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       26.89</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1899.89</td>
    <td align="right">       0.157</td>
    <td align="right">       0.188</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     6960.06</td>
    <td align="right">       0.574</td>
    <td align="right">       0.689</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       23.86</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1810.34</td>
    <td align="right">       0.149</td>
    <td align="right">       0.179</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     6897.88</td>
    <td align="right">       0.569</td>
    <td align="right">       0.682</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       23.86</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1867.96</td>
    <td align="right">       0.154</td>
    <td align="right">       0.185</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       23.33</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    19819.47</td>
    <td align="right">       1.635</td>
    <td align="right">       1.962</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       22.94</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     5896.99</td>
    <td align="right">       0.487</td>
    <td align="right">       0.584</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1074.91</td>
    <td align="right">       0.089</td>
    <td align="right">       0.106</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     6453.58</td>
    <td align="right">       0.532</td>
    <td align="right">       0.638</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       22.80</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     3820.17</td>
    <td align="right">       0.315</td>
    <td align="right">       0.378</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       25.97</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     3525.65</td>
    <td align="right">       0.291</td>
    <td align="right">       0.349</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     4362.62</td>
    <td align="right">       0.360</td>
    <td align="right">       0.432</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       25.62</td>
    <td align="right">     0.01224</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      675.00</td>
    <td align="right">       0.056</td>
    <td align="right">       0.067</td>
    <td align="right">ALBUQUERQUE ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       28.30</td>
    <td align="right">     0.01224</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      885.52</td>
    <td align="right">       0.038</td>
    <td align="right">       0.088</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">      750.13</td>
    <td align="right">       0.033</td>
    <td align="right">       0.110</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     6397.79</td>
    <td align="right">       0.278</td>
    <td align="right">       0.424</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     3743.76</td>
    <td align="right">       0.163</td>
    <td align="right">       0.195</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">      923.48</td>
    <td align="right">       0.040</td>
    <td align="right">       0.048</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">      946.80</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1199.35</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     1178.38</td>
    <td align="right">       0.051</td>
    <td align="right">       0.061</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">      940.46</td>
    <td align="right">       0.041</td>
    <td align="right">       0.049</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     1949.63</td>
    <td align="right">       0.085</td>
    <td align="right">       0.102</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     3167.62</td>
    <td align="right">       0.138</td>
    <td align="right">       0.165</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     2530.55</td>
    <td align="right">       0.110</td>
    <td align="right">       0.132</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     3056.26</td>
    <td align="right">       0.133</td>
    <td align="right">       0.159</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1043.04</td>
    <td align="right">       0.045</td>
    <td align="right">       0.054</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1008.89</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     2807.18</td>
    <td align="right">       0.122</td>
    <td align="right">       0.146</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">      526.44</td>
    <td align="right">       0.023</td>
    <td align="right">       0.027</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     2932.61</td>
    <td align="right">       0.127</td>
    <td align="right">       0.153</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">      960.85</td>
    <td align="right">       0.042</td>
    <td align="right">       0.050</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2007.03</td>
    <td align="right">       0.087</td>
    <td align="right">       0.105</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     3285.88</td>
    <td align="right">       0.143</td>
    <td align="right">       0.171</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     2737.86</td>
    <td align="right">       0.119</td>
    <td align="right">       0.143</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     3249.84</td>
    <td align="right">       0.141</td>
    <td align="right">       0.169</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1083.75</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1057.36</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     3201.75</td>
    <td align="right">       0.139</td>
    <td align="right">       0.167</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">      832.04</td>
    <td align="right">       0.036</td>
    <td align="right">       0.043</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 13:30:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     3173.75</td>
    <td align="right">       0.138</td>
    <td align="right">       0.165</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1012.15</td>
    <td align="right">       0.044</td>
    <td align="right">       0.053</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2451.19</td>
    <td align="right">       0.106</td>
    <td align="right">       0.128</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5054.45</td>
    <td align="right">       0.219</td>
    <td align="right">       0.263</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     4183.46</td>
    <td align="right">       0.182</td>
    <td align="right">       0.218</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5027.72</td>
    <td align="right">       0.218</td>
    <td align="right">       0.262</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1523.62</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1520.46</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5013.99</td>
    <td align="right">       0.218</td>
    <td align="right">       0.261</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1403.44</td>
    <td align="right">       0.061</td>
    <td align="right">       0.073</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     4965.25</td>
    <td align="right">       0.216</td>
    <td align="right">       0.259</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1478.34</td>
    <td align="right">       0.064</td>
    <td align="right">       0.077</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     1237.04</td>
    <td align="right">       0.054</td>
    <td align="right">       0.143</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     2246.20</td>
    <td align="right">       0.098</td>
    <td align="right">       0.429</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      794.21</td>
    <td align="right">       0.034</td>
    <td align="right">       0.041</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     1303.31</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      954.88</td>
    <td align="right">       0.041</td>
    <td align="right">       0.050</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     1372.00</td>
    <td align="right">       0.060</td>
    <td align="right">       0.071</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     3301.95</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">     1673.17</td>
    <td align="right">       0.057</td>
    <td align="right">       0.068</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">     1524.14</td>
    <td align="right">       0.052</td>
    <td align="right">       0.062</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">     1557.56</td>
    <td align="right">       0.053</td>
    <td align="right">       0.063</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">     1789.17</td>
    <td align="right">       0.060</td>
    <td align="right">       0.073</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        4.27</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 19:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       26.04</td>
    <td align="right">       0.001</td>
    <td align="right">       0.001</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">      170.95</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      828.30</td>
    <td align="right">       0.036</td>
    <td align="right">       0.043</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">     1542.89</td>
    <td align="right">       0.052</td>
    <td align="right">       0.063</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">     1362.16</td>
    <td align="right">       0.046</td>
    <td align="right">       0.055</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">     1390.97</td>
    <td align="right">       0.047</td>
    <td align="right">       0.056</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">     1616.75</td>
    <td align="right">       0.055</td>
    <td align="right">       0.066</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">     1022.51</td>
    <td align="right">       0.035</td>
    <td align="right">       0.041</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">      972.80</td>
    <td align="right">       0.033</td>
    <td align="right">       0.039</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">      988.84</td>
    <td align="right">       0.033</td>
    <td align="right">       0.040</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">     1005.09</td>
    <td align="right">       0.034</td>
    <td align="right">       0.041</td>
    <td align="right">ALBUQUERQUE ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">       -9.00</td>
    <td align="right">     0.00213</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     1506.75</td>
    <td align="right">     2179.75</td>
    <td align="right">       18.75</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     2747.00</td>
    <td align="right">     1498.75</td>
    <td align="right">      834.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     1752.00</td>
    <td align="right">     2537.00</td>
    <td align="right">      377.75</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     1652.75</td>
    <td align="right">     5257.50</td>
    <td align="right">      154.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     3177.25</td>
    <td align="right">     4046.25</td>
    <td align="right">      959.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     3235.00</td>
    <td align="right">     3881.00</td>
    <td align="right">      876.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     3179.50</td>
    <td align="right">     4743.00</td>
    <td align="right">      953.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     3188.50</td>
    <td align="right">     5524.50</td>
    <td align="right">     1253.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     3042.50</td>
    <td align="right">     5077.75</td>
    <td align="right">     1035.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     3209.25</td>
    <td align="right">     4176.75</td>
    <td align="right">      472.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     5794.50</td>
    <td align="right">     1270.75</td>
    <td align="right">      460.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     5727.00</td>
    <td align="right">      979.75</td>
    <td align="right">      260.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     5762.50</td>
    <td align="right">     1153.75</td>
    <td align="right">      422.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     4916.25</td>
    <td align="right">     2630.75</td>
    <td align="right">      953.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     4838.50</td>
    <td align="right">     4023.25</td>
    <td align="right">     1488.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     5124.75</td>
    <td align="right">     2078.75</td>
    <td align="right">      719.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     5499.50</td>
    <td align="right">      543.00</td>
    <td align="right">      115.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     5026.50</td>
    <td align="right">     2368.25</td>
    <td align="right">      856.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     4833.75</td>
    <td align="right">     3421.75</td>
    <td align="right">     1313.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     3292.75</td>
    <td align="right">     4272.00</td>
    <td align="right">      542.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     5764.25</td>
    <td align="right">     1154.75</td>
    <td align="right">      396.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5703.75</td>
    <td align="right">      977.00</td>
    <td align="right">      251.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     5800.50</td>
    <td align="right">     1072.50</td>
    <td align="right">      364.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     4932.00</td>
    <td align="right">     2622.75</td>
    <td align="right">      932.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     4846.00</td>
    <td align="right">     3972.00</td>
    <td align="right">     1410.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     5045.50</td>
    <td align="right">     2710.75</td>
    <td align="right">      958.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     4819.75</td>
    <td align="right">     2463.00</td>
    <td align="right">      850.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     5027.00</td>
    <td align="right">     2699.50</td>
    <td align="right">      958.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     4813.50</td>
    <td align="right">     3679.75</td>
    <td align="right">     1353.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     3992.75</td>
    <td align="right">     4945.25</td>
    <td align="right">     1514.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5174.75</td>
    <td align="right">     2962.50</td>
    <td align="right">     1091.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     4999.50</td>
    <td align="right">     2764.00</td>
    <td align="right">      823.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5181.50</td>
    <td align="right">     2915.00</td>
    <td align="right">     1067.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     4720.50</td>
    <td align="right">     3756.00</td>
    <td align="right">     1290.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     4852.00</td>
    <td align="right">     4557.75</td>
    <td align="right">     1678.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     4947.75</td>
    <td align="right">     4057.50</td>
    <td align="right">     1492.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     4749.25</td>
    <td align="right">     4149.75</td>
    <td align="right">     1528.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     4942.50</td>
    <td align="right">     4035.25</td>
    <td align="right">     1487.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     4790.00</td>
    <td align="right">     4457.50</td>
    <td align="right">     1648.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     2725.50</td>
    <td align="right">       65.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     1536.00</td>
    <td align="right">     1324.50</td>
    <td align="right">       71.50</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">      408.75</td>
    <td align="right">     5783.75</td>
    <td align="right">       47.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7848.00</td>
    <td align="right">     6581.75</td>
    <td align="right">     3814.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">    0.638442</td>
    <td align="right">    0.638442</td>
    <td align="right">    0.638442</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.377921</td>
    <td align="right">    0.377921</td>
    <td align="right">    0.377921</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.348784</td>
    <td align="right">    0.348784</td>
    <td align="right">    0.348784</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.431584</td>
    <td align="right">    0.431584</td>
    <td align="right">    0.431584</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC</td>
    <td align="right">    0.395325</td>
    <td align="right">    0.395325</td>
    <td align="right">    0.395325</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC</td>
    <td align="right">    0.163399</td>
    <td align="right">    0.163399</td>
    <td align="right">    0.163399</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">        1.05</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC</td>
    <td align="right">    0.512792</td>
    <td align="right">    0.512792</td>
    <td align="right">    0.512792</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.140955</td>
    <td align="right">    0.140955</td>
    <td align="right">    0.140955</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.145795</td>
    <td align="right">    0.145795</td>
    <td align="right">    0.145795</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.149021</td>
    <td align="right">    0.149021</td>
    <td align="right">    0.149021</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.129893</td>
    <td align="right">    0.129893</td>
    <td align="right">    0.129893</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.137207</td>
    <td align="right">    0.137207</td>
    <td align="right">    0.137207</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.241787</td>
    <td align="right">    0.241787</td>
    <td align="right">    0.241787</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.667802</td>
    <td align="right">    0.667802</td>
    <td align="right">    0.667802</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.547895</td>
    <td align="right">    0.547895</td>
    <td align="right">    0.547895</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.653411</td>
    <td align="right">    0.653411</td>
    <td align="right">    0.653411</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.176372</td>
    <td align="right">    0.176372</td>
    <td align="right">    0.176372</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.163774</td>
    <td align="right">    0.163774</td>
    <td align="right">    0.163774</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.641917</td>
    <td align="right">    0.641917</td>
    <td align="right">    0.641917</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.195695</td>
    <td align="right">    0.195695</td>
    <td align="right">    0.195695</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.597324</td>
    <td align="right">    0.597324</td>
    <td align="right">    0.597324</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.162527</td>
    <td align="right">    0.162527</td>
    <td align="right">    0.162527</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.238591</td>
    <td align="right">    0.238591</td>
    <td align="right">    0.238591</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.667558</td>
    <td align="right">    0.667558</td>
    <td align="right">    0.667558</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.554633</td>
    <td align="right">    0.554633</td>
    <td align="right">    0.554633</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.666192</td>
    <td align="right">    0.666192</td>
    <td align="right">    0.666192</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.178013</td>
    <td align="right">    0.178013</td>
    <td align="right">    0.178013</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.166689</td>
    <td align="right">    0.166689</td>
    <td align="right">    0.166689</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.618174</td>
    <td align="right">    0.618174</td>
    <td align="right">    0.618174</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.163316</td>
    <td align="right">    0.163316</td>
    <td align="right">    0.163316</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.608909</td>
    <td align="right">    0.608909</td>
    <td align="right">    0.608909</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.163613</td>
    <td align="right">    0.163613</td>
    <td align="right">    0.163613</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.252815</td>
    <td align="right">    0.252815</td>
    <td align="right">    0.252815</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.682985</td>
    <td align="right">    0.682985</td>
    <td align="right">    0.682985</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.560844</td>
    <td align="right">    0.560844</td>
    <td align="right">    0.560844</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.681049</td>
    <td align="right">    0.681049</td>
    <td align="right">    0.681049</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.182417</td>
    <td align="right">    0.182417</td>
    <td align="right">    0.182417</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.187973</td>
    <td align="right">    0.187973</td>
    <td align="right">    0.187973</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.688620</td>
    <td align="right">    0.688620</td>
    <td align="right">    0.688620</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.179113</td>
    <td align="right">    0.179113</td>
    <td align="right">    0.179113</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.682468</td>
    <td align="right">    0.682468</td>
    <td align="right">    0.682468</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.184814</td>
    <td align="right">    0.184814</td>
    <td align="right">    0.184814</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
    <td align="right">        1.96</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC</td>
    <td align="right">    0.066781</td>
    <td align="right">    0.066781</td>
    <td align="right">    0.066781</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC</td>
    <td align="right">    0.584035</td>
    <td align="right">    0.584035</td>
    <td align="right">    0.584035</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC</td>
    <td align="right">    0.106353</td>
    <td align="right">    0.106353</td>
    <td align="right">    0.106353</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">    0.638442</td>
    <td align="right">    10568.48</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">    0.377921</td>
    <td align="right">     6255.93</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">    0.348784</td>
    <td align="right">     5773.62</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">    0.431584</td>
    <td align="right">     7144.24</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.395325</td>
    <td align="right">     6544.03</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">    0.163399</td>
    <td align="right">     3009.52</td>
    <td align="right">    0.761432</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">        1.05</td>
    <td align="right">    18289.66</td>
    <td align="right">    0.780934</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.512792</td>
    <td align="right">     8488.53</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.140955</td>
    <td align="right">     2333.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.145795</td>
    <td align="right">     2413.42</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.149021</td>
    <td align="right">     2466.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.129893</td>
    <td align="right">     2150.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.137207</td>
    <td align="right">     2271.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.241787</td>
    <td align="right">     4002.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.667802</td>
    <td align="right">    11054.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.547895</td>
    <td align="right">     9069.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.653411</td>
    <td align="right">    10816.27</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.176372</td>
    <td align="right">     2919.59</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.163774</td>
    <td align="right">     2711.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.641917</td>
    <td align="right">    10626.00</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.195695</td>
    <td align="right">     3239.45</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.597324</td>
    <td align="right">     9887.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.162527</td>
    <td align="right">     2690.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.238591</td>
    <td align="right">     3949.53</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.667558</td>
    <td align="right">    11050.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.554633</td>
    <td align="right">     9181.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.666192</td>
    <td align="right">    11027.85</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.178013</td>
    <td align="right">     2946.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.166689</td>
    <td align="right">     2759.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.618174</td>
    <td align="right">    10232.97</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.163316</td>
    <td align="right">     2703.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.608909</td>
    <td align="right">    10079.60</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.163613</td>
    <td align="right">     2708.37</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.252815</td>
    <td align="right">     4184.98</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.682985</td>
    <td align="right">    11305.82</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.560844</td>
    <td align="right">     9283.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.681049</td>
    <td align="right">    11273.79</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.182417</td>
    <td align="right">     3019.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.187973</td>
    <td align="right">     3111.63</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.688620</td>
    <td align="right">    11399.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.179113</td>
    <td align="right">     2964.96</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.682468</td>
    <td align="right">    11297.26</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.184814</td>
    <td align="right">     3059.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">        1.96</td>
    <td align="right">    32476.87</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.066781</td>
    <td align="right">     1105.47</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.584035</td>
    <td align="right">    11820.00</td>
    <td align="right">    0.731714</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.106353</td>
    <td align="right">     1760.51</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">     2443.26</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">     1904.86</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">     2321.99</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">     4251.94</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">     4354.82</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">     5443.53</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">    20958.78</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">     6773.41</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     1673.21</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     1524.21</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     1557.63</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     1789.25</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">       26.04</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      170.95</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">     1352.46</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">     1375.78</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">     1628.32</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">     1607.36</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">     1369.44</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     2378.39</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">     4883.58</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     3817.51</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">     4772.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">     1472.03</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">     1437.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     4523.15</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">      955.46</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">     4648.58</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">     1389.84</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     2435.79</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">     5001.84</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     4024.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">     4965.80</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">     1512.73</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">     1486.35</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">     4917.71</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">     1261.06</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">     4889.71</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">     1441.13</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     2879.91</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">     6770.36</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">     5470.37</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">     6743.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     1952.59</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     1949.43</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">     6729.90</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">     1832.42</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">     6681.16</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     1907.32</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     7076.59</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     1075.32</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    21243.29</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     1542.93</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     1362.22</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     1391.04</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     1616.82</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">     1022.50</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">      972.83</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">      988.87</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">     1005.11</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">      794.21</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">    0.638442</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">    0.377921</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">    0.348784</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">    0.431584</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.395325</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">    0.163399</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">    0.512792</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.140955</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.145795</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.149021</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.129893</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.137207</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.241787</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.667802</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.547895</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.653411</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.176372</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.163774</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.641917</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.195695</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.597324</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.162527</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.238591</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.667558</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.554633</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.666192</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.178013</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.166689</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.618174</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.163316</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.608909</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.163613</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.252815</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.682985</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.560844</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.681049</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.182417</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.187973</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.688620</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.179113</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.682468</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.184814</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">        1.96</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">    0.066781</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">    0.584035</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">    0.106353</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.067881</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.061833</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.063189</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.072585</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.001057</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.006937</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.062597</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.055262</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.056431</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.065590</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.041486</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.039471</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.040121</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.040780</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.067881</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.061833</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.063189</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.072585</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.001057</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.006937</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.062597</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.055262</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.056431</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.065590</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.041486</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.039471</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.040121</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.040780</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.373309</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000332</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000332</td>
    <td align="right">       84.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EMPLOYEELOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.640</td>
    <td align="right">      19.486</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.720</td>
    <td align="right">      20.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.816</td>
    <td align="right">      20.129</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.950</td>
    <td align="right">      20.085</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.998</td>
    <td align="right">      22.200</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      29.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      37.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      38.161</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.999</td>
    <td align="right">      34.346</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.966</td>
    <td align="right">      25.929</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.809</td>
    <td align="right">      21.257</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.620</td>
    <td align="right">      20.005</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.877</td>
    <td align="right">      25.814</td>
    <td align="right">       0.000</td>
    <td align="right">      18.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.620</td>
    <td align="right">      19.486</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      38.161</td>
    <td align="right">       0.000</td>
    <td align="right">       9.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EXERCISECENTERFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      23.851</td>
    <td align="right">      51.535</td>
    <td align="right">       0.000</td>
    <td align="right">     252.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      23.892</td>
    <td align="right">      48.042</td>
    <td align="right">       0.000</td>
    <td align="right">     115.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.924</td>
    <td align="right">      44.218</td>
    <td align="right">       0.000</td>
    <td align="right">      45.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.973</td>
    <td align="right">      39.134</td>
    <td align="right">       0.000</td>
    <td align="right">       4.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.995</td>
    <td align="right">      34.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.999</td>
    <td align="right">      38.612</td>
    <td align="right">       0.000</td>
    <td align="right">       0.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      24.004</td>
    <td align="right">      46.248</td>
    <td align="right">       0.000</td>
    <td align="right">      14.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.997</td>
    <td align="right">      47.974</td>
    <td align="right">       0.000</td>
    <td align="right">      31.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.996</td>
    <td align="right">      44.429</td>
    <td align="right">       0.000</td>
    <td align="right">       4.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.980</td>
    <td align="right">      42.911</td>
    <td align="right">       0.000</td>
    <td align="right">      24.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      23.922</td>
    <td align="right">      46.486</td>
    <td align="right">       0.000</td>
    <td align="right">      83.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      23.846</td>
    <td align="right">      52.690</td>
    <td align="right">       0.000</td>
    <td align="right">     259.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.949</td>
    <td align="right">      44.771</td>
    <td align="right">       0.000</td>
    <td align="right">     834.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      23.846</td>
    <td align="right">      34.948</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      24.004</td>
    <td align="right">      52.690</td>
    <td align="right">       0.000</td>
    <td align="right">     259.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTLOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      22.947</td>
    <td align="right">      20.269</td>
    <td align="right">       0.000</td>
    <td align="right">      84.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.110</td>
    <td align="right">      20.911</td>
    <td align="right">       0.000</td>
    <td align="right">      58.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.176</td>
    <td align="right">      21.560</td>
    <td align="right">       0.000</td>
    <td align="right">      47.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.424</td>
    <td align="right">      21.695</td>
    <td align="right">       0.000</td>
    <td align="right">      10.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.738</td>
    <td align="right">      23.329</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.930</td>
    <td align="right">      32.033</td>
    <td align="right">       0.000</td>
    <td align="right">       2.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.993</td>
    <td align="right">      41.045</td>
    <td align="right">       0.000</td>
    <td align="right">       9.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.984</td>
    <td align="right">      42.129</td>
    <td align="right">       0.000</td>
    <td align="right">      23.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.930</td>
    <td align="right">      36.804</td>
    <td align="right">       0.000</td>
    <td align="right">       5.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.560</td>
    <td align="right">      27.346</td>
    <td align="right">       0.000</td>
    <td align="right">      18.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.214</td>
    <td align="right">      21.811</td>
    <td align="right">       0.000</td>
    <td align="right">      36.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      22.939</td>
    <td align="right">      20.669</td>
    <td align="right">       0.000</td>
    <td align="right">      83.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.497</td>
    <td align="right">      27.514</td>
    <td align="right">       0.000</td>
    <td align="right">     377.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      22.939</td>
    <td align="right">      20.269</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.993</td>
    <td align="right">      42.129</td>
    <td align="right">       0.000</td>
    <td align="right">      84.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTOFFICEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      22.390</td>
    <td align="right">      24.906</td>
    <td align="right">       0.000</td>
    <td align="right">      68.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      22.737</td>
    <td align="right">      25.777</td>
    <td align="right">       0.000</td>
    <td align="right">      21.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      23.154</td>
    <td align="right">      25.293</td>
    <td align="right">       0.000</td>
    <td align="right">       2.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      23.685</td>
    <td align="right">      24.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.974</td>
    <td align="right">      24.692</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      24.000</td>
    <td align="right">      31.911</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      39.272</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.999</td>
    <td align="right">      40.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.999</td>
    <td align="right">      36.529</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      23.757</td>
    <td align="right">      30.159</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      23.039</td>
    <td align="right">      26.494</td>
    <td align="right">       0.000</td>
    <td align="right">       3.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      22.313</td>
    <td align="right">      25.496</td>
    <td align="right">       0.000</td>
    <td align="right">      60.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      23.423</td>
    <td align="right">      29.621</td>
    <td align="right">       0.000</td>
    <td align="right">     154.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      22.313</td>
    <td align="right">      24.299</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      24.000</td>
    <td align="right">      40.271</td>
    <td align="right">       0.000</td>
    <td align="right">      68.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM101</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      22.716</td>
    <td align="right">      44.521</td>
    <td align="right">       0.000</td>
    <td align="right">      28.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      22.999</td>
    <td align="right">      44.714</td>
    <td align="right">       0.000</td>
    <td align="right">      35.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.067</td>
    <td align="right">      44.953</td>
    <td align="right">       0.000</td>
    <td align="right">      60.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.549</td>
    <td align="right">      43.831</td>
    <td align="right">       0.000</td>
    <td align="right">      83.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.912</td>
    <td align="right">      41.299</td>
    <td align="right">       0.000</td>
    <td align="right">      53.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.995</td>
    <td align="right">      44.493</td>
    <td align="right">       0.000</td>
    <td align="right">     103.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      47.853</td>
    <td align="right">       0.000</td>
    <td align="right">     131.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      48.450</td>
    <td align="right">       0.000</td>
    <td align="right">     173.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.997</td>
    <td align="right">      45.711</td>
    <td align="right">       0.000</td>
    <td align="right">     112.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.740</td>
    <td align="right">      45.041</td>
    <td align="right">       0.000</td>
    <td align="right">     126.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.273</td>
    <td align="right">      43.766</td>
    <td align="right">       0.000</td>
    <td align="right">      40.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      22.717</td>
    <td align="right">      44.479</td>
    <td align="right">       0.000</td>
    <td align="right">      12.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.499</td>
    <td align="right">      44.933</td>
    <td align="right">       0.000</td>
    <td align="right">     959.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      22.716</td>
    <td align="right">      41.299</td>
    <td align="right">       0.000</td>
    <td align="right">      12.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      48.450</td>
    <td align="right">       0.000</td>
    <td align="right">     173.750</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM102</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:06</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      22.702</td>
    <td align="right">      44.454</td>
    <td align="right">       0.000</td>
    <td align="right">      28.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      22.993</td>
    <td align="right">      44.614</td>
    <td align="right">       0.000</td>
    <td align="right">      34.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      23.068</td>
    <td align="right">      44.813</td>
    <td align="right">       0.000</td>
    <td align="right">      59.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      23.569</td>
    <td align="right">      43.468</td>
    <td align="right">       0.000</td>
    <td align="right">      80.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.922</td>
    <td align="right">      40.872</td>
    <td align="right">       0.000</td>
    <td align="right">      46.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.997</td>
    <td align="right">      44.029</td>
    <td align="right">       0.000</td>
    <td align="right">      85.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.999</td>
    <td align="right">      47.374</td>
    <td align="right">       0.000</td>
    <td align="right">     113.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.999</td>
    <td align="right">      47.965</td>
    <td align="right">       0.000</td>
    <td align="right">     154.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      23.998</td>
    <td align="right">      45.326</td>
    <td align="right">       0.000</td>
    <td align="right">     102.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      23.749</td>
    <td align="right">      44.698</td>
    <td align="right">       0.000</td>
    <td align="right">     119.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      23.272</td>
    <td align="right">      43.610</td>
    <td align="right">       0.000</td>
    <td align="right">      40.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      22.702</td>
    <td align="right">      44.406</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      23.499</td>
    <td align="right">      44.641</td>
    <td align="right">       0.000</td>
    <td align="right">     876.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      22.702</td>
    <td align="right">      40.872</td>
    <td align="right">       0.000</td>
    <td align="right">      11.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
