<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Benchmark Small Hotel Pre-1980 V1.2_4.0 FAIRBANKS AK USA TMY2-26411 WMO#=702610
  2010-02-05
  19:51:35 
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus 4.0.0.024, 2/5/2010 7:46 PM</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Benchmark Small Hotel Pre-1980 V1.2_4.0</b></p>
<p>Environment: <b>FAIRBANKS AK USA TMY2-26411 WMO#=702610</b></p>
<p>Simulation Timestamp: <b>2010-02-05
  19:51:35</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> AnnualBuildingUtilityPerformanceSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     4433.29</td>
    <td align="right">      868.22</td>
    <td align="right">     1121.39</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     4433.29</td>
    <td align="right">      868.22</td>
    <td align="right">     1121.39</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    13252.05</td>
    <td align="right">     2595.28</td>
    <td align="right">     3352.08</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    13252.05</td>
    <td align="right">     2595.28</td>
    <td align="right">     3352.08</td>
  </tr>
</table>
<br><br>
<b>Source to Site Energy Conversion Factors</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source=>Site Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.572</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.092</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       0.855</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       1.647</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.585</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     5106.21</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     3953.39</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     1152.82</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1209.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      170.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      166.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      812.22</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       50.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      852.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     3391.49</td>
    <td align="right">     1041.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Other Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     1209.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      170.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      980.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Facade Lighting</td>
    <td align="right">      166.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">Elevators</td>
    <td align="right">      248.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">      540.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryWashers</td>
    <td align="right">       22.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">LaundryDryers</td>
    <td align="right">        0.00</td>
    <td align="right">      189.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unit Heater Fans</td>
    <td align="right">        2.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">PTAC Fan</td>
    <td align="right">       47.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">      852.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3470.09</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      289.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      362.45</td>
    <td align="right">      215.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      205.45</td>
    <td align="right">       47.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      857.87</td>
    <td align="right">      263.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Other Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      224.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      280.62</td>
    <td align="right">      166.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      159.07</td>
    <td align="right">       37.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      664.19</td>
    <td align="right">      204.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.68</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     3391.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     3391.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     3391.49</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     3391.49</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     3470.09</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Heating</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Set Point Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6164.75</td>
  </tr>
</table>
<br><br>
<b>Note 1: An asterisk (*) indicates that the feature is not yet implemented.</b><br><br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">ClimaticDataSummary</a>
<br><a href="#EnvelopeSummary::EntireFacility">EnvelopeSummary</a>
<br><a href="#EquipmentSummary::EntireFacility">EquipmentSummary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVACSizingSummary</a>
<br><a href="#SystemSummary::EntireFacility">SystemSummary</a>
<p><b>OCCUPANT COMFORT DATA SUMMARY</b></p> |
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1PEOPLE">EMPLOYEELOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1PEOPLE">EXERCISECENTERFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1PEOPLE">FRONTLOUNGEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1PEOPLE">FRONTOFFICEFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101PEOPLE">GUESTROOM101 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102PEOPLE">GUESTROOM102 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM103PEOPLE">GUESTROOM103 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM104PEOPLE">GUESTROOM104 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM105PEOPLE">GUESTROOM105 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM201PEOPLE">GUESTROOM201 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM202_205PEOPLE">GUESTROOM202_205 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM206_208PEOPLE">GUESTROOM206_208 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM209_212PEOPLE">GUESTROOM209_212 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM213PEOPLE">GUESTROOM213 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM214PEOPLE">GUESTROOM214 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM215_218PEOPLE">GUESTROOM215_218 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM219PEOPLE">GUESTROOM219 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM220_223PEOPLE">GUESTROOM220_223 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM224PEOPLE">GUESTROOM224 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM301PEOPLE">GUESTROOM301 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM302_305PEOPLE">GUESTROOM302_305 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM306_308PEOPLE">GUESTROOM306_308 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM309_312PEOPLE">GUESTROOM309_312 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM313PEOPLE">GUESTROOM313 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM314PEOPLE">GUESTROOM314 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM315_318PEOPLE">GUESTROOM315_318 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM319PEOPLE">GUESTROOM319 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM320_323PEOPLE">GUESTROOM320_323 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM324PEOPLE">GUESTROOM324 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM401PEOPLE">GUESTROOM401 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM402_405PEOPLE">GUESTROOM402_405 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM406_408PEOPLE">GUESTROOM406_408 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM409_412PEOPLE">GUESTROOM409_412 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM413PEOPLE">GUESTROOM413 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM414PEOPLE">GUESTROOM414 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM415_418PEOPLE">GUESTROOM415_418 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM419PEOPLE">GUESTROOM419 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM420_423PEOPLE">GUESTROOM420_423 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::GUESTROOM424PEOPLE">GUESTROOM424 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::LAUNDRYROOMFLR1PEOPLE">LAUNDRYROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::MEETINGROOMFLR1PEOPLE">MEETINGROOMFLR1 PEOPLE</a>    |   
<a href="#OCCUPANTCOMFORTDATASUMMARY::RESTROOMFLR1PEOPLE">RESTROOMFLR1 PEOPLE</a>    |   
<p><b>EMISSIONS DATA SUMMARY</b></p> |
<a href="#EMISSIONSDATASUMMARY::Meter">Meter</a>    |   
<p><b>OUTDOOR AIR SUMMARY</b></p> |
<a href="#OUTDOORAIRSUMMARY::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#OUTDOORAIRSUMMARY::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#OUTDOORAIRSUMMARY::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#OUTDOORAIRSUMMARY::ATTIC">ATTIC</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#OUTDOORAIRSUMMARY::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>VENTILATION LOAD COMPONENTS</b></p> |
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#VENTILATIONLOADCOMPONENTS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<p><b>OVERALL HVAC SYSTEM ENERGY</b></p> |
<a href="#OVERALLHVACSYSTEMENERGY::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>COMPONENTS OF PEAK NET ELECTRICAL DEMAND</b></p> |
<a href="#COMPONENTSOFPEAKNETELECTRICALDEMAND::Meter">Meter</a>    |   
<p><b>SETPOINTS NOT MET WITH TEMPERATURES</b></p> |
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SETPOINTSNOTMETWITHTEMPERATURES::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - COOLING</b></p> |
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-COOLING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-COOLING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-COOLING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-COOLING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-COOLING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - HEATING</b></p> |
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-HEATING::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-HEATING::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-HEATING::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-HEATING::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-HEATING::ATTIC">ATTIC</a>    |   
<p><b>BUILDING LOADS - ELECTRIC</b></p> |
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#BUILDINGLOADS-ELECTRIC::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<p><b>SPACE LOADS</b></p> |
<a href="#SPACELOADS::EMPLOYEELOUNGEFLR1">EMPLOYEELOUNGEFLR1</a>    |   
<a href="#SPACELOADS::EXERCISECENTERFLR1">EXERCISECENTERFLR1</a>    |   
<a href="#SPACELOADS::FRONTLOUNGEFLR1">FRONTLOUNGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTOFFICEFLR1">FRONTOFFICEFLR1</a>    |   
<a href="#SPACELOADS::GUESTROOM101">GUESTROOM101</a>    |   
<a href="#SPACELOADS::GUESTROOM102">GUESTROOM102</a>    |   
<a href="#SPACELOADS::GUESTROOM103">GUESTROOM103</a>    |   
<a href="#SPACELOADS::GUESTROOM104">GUESTROOM104</a>    |   
<a href="#SPACELOADS::GUESTROOM105">GUESTROOM105</a>    |   
<a href="#SPACELOADS::GUESTROOM201">GUESTROOM201</a>    |   
<a href="#SPACELOADS::GUESTROOM202_205">GUESTROOM202_205</a>    |   
<a href="#SPACELOADS::GUESTROOM206_208">GUESTROOM206_208</a>    |   
<a href="#SPACELOADS::GUESTROOM209_212">GUESTROOM209_212</a>    |   
<a href="#SPACELOADS::GUESTROOM213">GUESTROOM213</a>    |   
<a href="#SPACELOADS::GUESTROOM214">GUESTROOM214</a>    |   
<a href="#SPACELOADS::GUESTROOM215_218">GUESTROOM215_218</a>    |   
<a href="#SPACELOADS::GUESTROOM219">GUESTROOM219</a>    |   
<a href="#SPACELOADS::GUESTROOM220_223">GUESTROOM220_223</a>    |   
<a href="#SPACELOADS::GUESTROOM224">GUESTROOM224</a>    |   
<a href="#SPACELOADS::GUESTROOM301">GUESTROOM301</a>    |   
<a href="#SPACELOADS::GUESTROOM302_305">GUESTROOM302_305</a>    |   
<a href="#SPACELOADS::GUESTROOM306_308">GUESTROOM306_308</a>    |   
<a href="#SPACELOADS::GUESTROOM309_312">GUESTROOM309_312</a>    |   
<a href="#SPACELOADS::GUESTROOM313">GUESTROOM313</a>    |   
<a href="#SPACELOADS::GUESTROOM314">GUESTROOM314</a>    |   
<a href="#SPACELOADS::GUESTROOM315_318">GUESTROOM315_318</a>    |   
<a href="#SPACELOADS::GUESTROOM319">GUESTROOM319</a>    |   
<a href="#SPACELOADS::GUESTROOM320_323">GUESTROOM320_323</a>    |   
<a href="#SPACELOADS::GUESTROOM324">GUESTROOM324</a>    |   
<a href="#SPACELOADS::GUESTROOM401">GUESTROOM401</a>    |   
<a href="#SPACELOADS::GUESTROOM402_405">GUESTROOM402_405</a>    |   
<a href="#SPACELOADS::GUESTROOM406_408">GUESTROOM406_408</a>    |   
<a href="#SPACELOADS::GUESTROOM409_412">GUESTROOM409_412</a>    |   
<a href="#SPACELOADS::GUESTROOM413">GUESTROOM413</a>    |   
<a href="#SPACELOADS::GUESTROOM414">GUESTROOM414</a>    |   
<a href="#SPACELOADS::GUESTROOM415_418">GUESTROOM415_418</a>    |   
<a href="#SPACELOADS::GUESTROOM419">GUESTROOM419</a>    |   
<a href="#SPACELOADS::GUESTROOM420_423">GUESTROOM420_423</a>    |   
<a href="#SPACELOADS::GUESTROOM424">GUESTROOM424</a>    |   
<a href="#SPACELOADS::LAUNDRYROOMFLR1">LAUNDRYROOMFLR1</a>    |   
<a href="#SPACELOADS::MEETINGROOMFLR1">MEETINGROOMFLR1</a>    |   
<a href="#SPACELOADS::RESTROOMFLR1">RESTROOMFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR1">CORRIDORFLR1</a>    |   
<a href="#SPACELOADS::CORRIDORFLR2">CORRIDORFLR2</a>    |   
<a href="#SPACELOADS::CORRIDORFLR3">CORRIDORFLR3</a>    |   
<a href="#SPACELOADS::CORRIDORFLR4">CORRIDORFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR1">FRONTSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR2">FRONTSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR3">FRONTSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTAIRSFLR4">FRONTSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR1">FRONTSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR2">FRONTSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR3">FRONTSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::FRONTSTORAGEFLR4">FRONTSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::MECHANICALROOMFLR1">MECHANICALROOMFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR1">REARSTAIRSFLR1</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR2">REARSTAIRSFLR2</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR3">REARSTAIRSFLR3</a>    |   
<a href="#SPACELOADS::REARSTAIRSFLR4">REARSTAIRSFLR4</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR1">REARSTORAGEFLR1</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR2">REARSTORAGEFLR2</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR3">REARSTORAGEFLR3</a>    |   
<a href="#SPACELOADS::REARSTORAGEFLR4">REARSTORAGEFLR4</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR1">ELEVATORCOREFLR1</a>    |   
<a href="#SPACELOADS::ATTIC">ATTIC</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR2">ELEVATORCOREFLR2</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR3">ELEVATORCOREFLR3</a>    |   
<a href="#SPACELOADS::ELEVATORCOREFLR4">ELEVATORCOREFLR4</a>    |   
<p><b>ENERGY CONSUMPTION - ELECTRICITY & NATURAL GAS</b></p> |
<a href="#ENERGYCONSUMPTION-ELECTRICITYNATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>PEAK ENERGY END-USE - ELECTRICITY PART 1</b></p> |
<a href="#PEAKENERGYEND-USE-ELECTRICITYPART1::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::CHUGACHELECT_LARGEGENSERV">CHUGACHELECT_LARGEGENSERV</a>   |  
<a href="#TariffReport::CHUGACHELECT_SMALLGENSERV">CHUGACHELECT_SMALLGENSERV</a>   |  
<a href="#TariffReport::AK_EIAMONTHLYRATEGAS">AK_EIAMONTHLYRATEGAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> InputVerificationandResultsSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>General</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus 4.0.0.024, 2/5/2010 7:46 PM</td>
  </tr>
  <tr>
    <td align="right">Weather</td>
    <td align="right">FAIRBANKS AK USA TMY2-26411 WMO#=702610</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       64.82</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -147.9</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      138.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -9.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1694.58</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
    <td align="right">      635.46</td>
    <td align="right">      211.83</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      184.21</td>
    <td align="right">       72.38</td>
    <td align="right">        6.62</td>
    <td align="right">       96.83</td>
    <td align="right">        8.38</td>
  </tr>
  <tr>
    <td align="right">Window-Wall Ratio [%]</td>
    <td align="right">       10.87</td>
    <td align="right">       11.39</td>
    <td align="right">        3.13</td>
    <td align="right">       15.24</td>
    <td align="right">        3.95</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     1152.68</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2] per person</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">      150.51</td>
    <td align="right">Yes</td>
    <td align="right">      504.62</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        9.82</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">      125.42</td>
    <td align="right">Yes</td>
    <td align="right">      344.05</td>
    <td align="right">        1.00</td>
    <td align="right">       18.39</td>
    <td align="right">        2.62</td>
    <td align="right">      9.2500</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       50.46</td>
    <td align="right">        1.00</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">   2133.5061</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">       15.05</td>
    <td align="right">No</td>
    <td align="right">       41.29</td>
    <td align="right">        1.00</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     17.7500</td>
    <td align="right">        2.96</td>
    <td align="right">     77.1600</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     14.7400</td>
    <td align="right">        2.96</td>
    <td align="right">     11.5000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">      163.06</td>
    <td align="right">Yes</td>
    <td align="right">      546.70</td>
    <td align="right">        1.00</td>
    <td align="right">       94.02</td>
    <td align="right">       14.83</td>
    <td align="right">     14.1000</td>
    <td align="right">        3.08</td>
    <td align="right">     15.4000</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      437.33</td>
    <td align="right">        1.00</td>
    <td align="right">       53.14</td>
    <td align="right">        6.58</td>
    <td align="right">     21.6300</td>
    <td align="right">       13.04</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.28</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.05</td>
    <td align="right">        1.00</td>
    <td align="right">       29.26</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       42.05</td>
    <td align="right">        1.00</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">       12.54</td>
    <td align="right">Yes</td>
    <td align="right">       34.41</td>
    <td align="right">        1.00</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.33</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">      105.36</td>
    <td align="right">Yes</td>
    <td align="right">      289.02</td>
    <td align="right">        1.00</td>
    <td align="right">       35.12</td>
    <td align="right">        6.70</td>
    <td align="right">     18.7200</td>
    <td align="right">       21.74</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">      130.45</td>
    <td align="right">Yes</td>
    <td align="right">      357.84</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.46</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.65</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">      130.44</td>
    <td align="right">Yes</td>
    <td align="right">      357.81</td>
    <td align="right">        1.00</td>
    <td align="right">       43.48</td>
    <td align="right">        6.58</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">       89.45</td>
    <td align="right">        1.00</td>
    <td align="right">       10.87</td>
    <td align="right">        1.64</td>
    <td align="right">     18.7200</td>
    <td align="right">       23.41</td>
    <td align="right">     14.3000</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">       97.83</td>
    <td align="right">Yes</td>
    <td align="right">      327.99</td>
    <td align="right">        1.00</td>
    <td align="right">       39.86</td>
    <td align="right">        4.94</td>
    <td align="right">     11.1900</td>
    <td align="right">        8.89</td>
    <td align="right">    206.1294</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     10.3300</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">       80.27</td>
    <td align="right">Yes</td>
    <td align="right">      269.14</td>
    <td align="right">        1.00</td>
    <td align="right">       32.70</td>
    <td align="right">        4.94</td>
    <td align="right">     22.9200</td>
    <td align="right">        1.87</td>
    <td align="right">     12.9000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.06</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8200</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       67.30</td>
    <td align="right">        1.00</td>
    <td align="right">       35.77</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">       20.07</td>
    <td align="right">Yes</td>
    <td align="right">       55.07</td>
    <td align="right">        1.00</td>
    <td align="right">       29.27</td>
    <td align="right">        0.00</td>
    <td align="right">      4.8400</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">       32.61</td>
    <td align="right">Yes</td>
    <td align="right">      109.34</td>
    <td align="right">        1.00</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8400</td>
    <td align="right">       32.61</td>
    <td align="right">     10.7600</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">     1092.62</td>
    <td align="right">No</td>
    <td align="right">     1582.44</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     5106.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13204.19</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1694.58</td>
    <td align="right">      184.21</td>
    <td align="right">     12.5702</td>
    <td align="right">       20.50</td>
    <td align="right">     18.9918</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     3953.39</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11447.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1673.40</td>
    <td align="right">      184.21</td>
    <td align="right">     16.2357</td>
    <td align="right">       15.87</td>
    <td align="right">     16.4078</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     1152.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1756.76</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.18</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">     27.8533</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> ClimaticDataSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [C]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -42.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -42.50</td>
    <td align="right">           0</td>
    <td align="right">        0.50</td>
    <td align="right">       10.00</td>
  </tr>
  <tr>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       24.80</td>
    <td align="right">       10.30</td>
    <td align="right">       17.20</td>
    <td align="right">           0</td>
    <td align="right">        3.30</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> EnvelopeSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>Opaque Exterior</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_10_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.22</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.13</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.22</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.13</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">S_CORRIDORFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      150.51</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_9_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.36</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.13</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_ELEVATORCOREFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       15.05</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_ELEVATORCOREFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.02</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EMPLOYEELOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_EXERCISECENTERFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       66.43</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_FRONTLOUNGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      163.06</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       53.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTOFFICEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">      130.44</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR1_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       27.59</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR2_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR3_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTAIRSFLR4_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        5.11</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_FRONTSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       12.54</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTSTORAGEFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        4.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM101_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM102_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM103_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM104_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_GUESTROOM105_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_4_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       35.12</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       43.48</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       10.87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       39.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_LAUNDRYROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       97.83</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MECHANICALROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MECHANICALROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       32.70</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_MEETINGROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       80.27</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR1_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.18</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">S_REARSTAIRSFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR2_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR3_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTAIRSFLR4_3_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       27.59</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        8.18</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_REARSTORAGEFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       20.07</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR2_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR3_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_2_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       22.58</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_REARSTORAGEFLR4_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">        6.69</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_RESTROOMFLR1_5_0_0</td>
    <td align="right">EXT-WALLS-STEELFRAME-RES</td>
    <td align="right">        0.22</td>
    <td align="right">       0.710</td>
    <td align="right">       0.794</td>
    <td align="right">       13.29</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">S_RESTROOMFLR1_0_0_0</td>
    <td align="right">EXT-SLAB</td>
    <td align="right">        0.30</td>
    <td align="right">       1.862</td>
    <td align="right">       3.401</td>
    <td align="right">       32.61</td>
    <td align="right">       90.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.334</td>
    <td align="right">       0.364</td>
    <td align="right">       11.33</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.334</td>
    <td align="right">       0.364</td>
    <td align="right">       33.28</td>
    <td align="right">      135.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.334</td>
    <td align="right">       0.364</td>
    <td align="right">       11.33</td>
    <td align="right">      225.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHSOFFIT</td>
    <td align="right">ATTIC-FLOOR-RES</td>
    <td align="right">        0.08</td>
    <td align="right">       0.334</td>
    <td align="right">       0.364</td>
    <td align="right">       33.28</td>
    <td align="right">      315.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WESTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">      270.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EASTROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      100.98</td>
    <td align="right">       90.00</td>
    <td align="right">       18.45</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SOUTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.35</td>
    <td align="right">      180.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">NORTHROOF</td>
    <td align="right">ATTIC-ROOF-RES</td>
    <td align="right">        0.30</td>
    <td align="right">       4.035</td>
    <td align="right">      16.833</td>
    <td align="right">      475.38</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Fenestration</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">U-Factor [W/m2-K]</td>
    <td align="right">SHGC</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">D_CORRIDORFLR1_16_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        4.44</td>
    <td align="right">        4.44</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_16_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_20_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_20_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR1_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.69</td>
    <td align="right">        2.69</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR1_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR2_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR2_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR3_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR3_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_15_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_15_0_0</td>
    <td align="right">      270.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">W_CORRIDORFLR4_2_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.31</td>
    <td align="right">        1.31</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_CORRIDORFLR4_2_0_0</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_EMPLOYEELOUNGEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_EXERCISECENTERFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.97</td>
    <td align="right">        2.97</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0_0_4</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        2.96</td>
    <td align="right">        2.96</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTLOUNGEFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0_0_3</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_FRONTOFFICEFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM101_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM101_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM102_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM102_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM103_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM103_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM104_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM104_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM105_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM105_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM201_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM201_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM202_205_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM202_205_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM206_208_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM206_208_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM209_212_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM209_212_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM213_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM213_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM214_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM214_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM215_218_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM215_218_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM219_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM219_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM220_223_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM220_223_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM224_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM224_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM301_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM301_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM302_305_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM302_305_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM306_308_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM306_308_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM309_312_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM309_312_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM313_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM313_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM314_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM314_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM315_318_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM315_318_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM319_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM319_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM320_323_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM320_323_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM324_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM324_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM401_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM401_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM402_405_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM402_405_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM406_408_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        3.41</td>
    <td align="right">        3.41</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM406_408_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM409_412_5_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM409_412_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM413_5_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM413_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM414_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM414_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM415_418_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM415_418_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM419_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM419_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_1</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_2</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM420_423_3_0_0_0_3</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM420_423_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_GUESTROOM424_3_0_0_0_0</td>
    <td align="right">WINDOW-RES-OPER</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_GUESTROOM424_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_LAUNDRYROOMFLR1_3_0_0</td>
    <td align="right">        0.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_0</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_1</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.64</td>
    <td align="right">        1.64</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">W_MEETINGROOMFLR1_5_0_0_0_2</td>
    <td align="right">WINDOW-NONRES-FIXED</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">       3.525</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">No</td>
    <td align="right">W_MEETINGROOMFLR1_5_0_0</td>
    <td align="right">      180.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      184.21</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       72.38</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      111.83</td>
    <td align="right">        3.52</td>
    <td align="right">       0.407</td>
    <td align="right">       0.316</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> EquipmentSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>Central Plant</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7204.80</td>
    <td align="right">     5754.15</td>
    <td align="right">     1450.65</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4627.04</td>
    <td align="right">     3695.41</td>
    <td align="right">      931.63</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4321.39</td>
    <td align="right">     3451.30</td>
    <td align="right">      870.09</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     4612.89</td>
    <td align="right">     3684.11</td>
    <td align="right">      928.78</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5022.44</td>
    <td align="right">     4011.20</td>
    <td align="right">     1011.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1963.50</td>
    <td align="right">     1568.16</td>
    <td align="right">      395.34</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    14559.68</td>
    <td align="right">    11628.17</td>
    <td align="right">     2931.52</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     5399.92</td>
    <td align="right">     4312.68</td>
    <td align="right">     1087.25</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1927.31</td>
    <td align="right">     1539.25</td>
    <td align="right">      388.05</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1999.75</td>
    <td align="right">     1597.11</td>
    <td align="right">      402.64</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1990.19</td>
    <td align="right">     1589.48</td>
    <td align="right">      400.72</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1508.37</td>
    <td align="right">     1204.66</td>
    <td align="right">      303.70</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1467.92</td>
    <td align="right">     1172.36</td>
    <td align="right">      295.56</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2897.10</td>
    <td align="right">     2313.79</td>
    <td align="right">      583.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10056.76</td>
    <td align="right">     8031.88</td>
    <td align="right">     2024.88</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8334.67</td>
    <td align="right">     6656.53</td>
    <td align="right">     1678.14</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     9831.29</td>
    <td align="right">     7851.81</td>
    <td align="right">     1979.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2615.46</td>
    <td align="right">     2088.85</td>
    <td align="right">      526.61</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1962.75</td>
    <td align="right">     1567.56</td>
    <td align="right">      395.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8020.92</td>
    <td align="right">     6405.95</td>
    <td align="right">     1614.97</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2520.65</td>
    <td align="right">     2013.13</td>
    <td align="right">      507.52</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7390.59</td>
    <td align="right">     5902.53</td>
    <td align="right">     1488.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1977.20</td>
    <td align="right">     1579.10</td>
    <td align="right">      398.10</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2888.00</td>
    <td align="right">     2306.52</td>
    <td align="right">      581.48</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10181.14</td>
    <td align="right">     8131.22</td>
    <td align="right">     2049.92</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8571.22</td>
    <td align="right">     6845.45</td>
    <td align="right">     1725.77</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10164.01</td>
    <td align="right">     8117.54</td>
    <td align="right">     2046.47</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2687.38</td>
    <td align="right">     2146.29</td>
    <td align="right">      541.09</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2036.61</td>
    <td align="right">     1626.55</td>
    <td align="right">      410.06</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7774.33</td>
    <td align="right">     6209.01</td>
    <td align="right">     1565.32</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2048.01</td>
    <td align="right">     1635.65</td>
    <td align="right">      412.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     7648.46</td>
    <td align="right">     6108.48</td>
    <td align="right">     1539.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2024.13</td>
    <td align="right">     1616.59</td>
    <td align="right">      407.55</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     3333.52</td>
    <td align="right">     2662.34</td>
    <td align="right">      671.19</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10054.15</td>
    <td align="right">     8029.80</td>
    <td align="right">     2024.35</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8489.11</td>
    <td align="right">     6779.87</td>
    <td align="right">     1709.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    10054.18</td>
    <td align="right">     8029.83</td>
    <td align="right">     2024.36</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2659.30</td>
    <td align="right">     2123.87</td>
    <td align="right">      535.44</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2159.02</td>
    <td align="right">     1724.31</td>
    <td align="right">      434.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8170.68</td>
    <td align="right">     6525.55</td>
    <td align="right">     1645.12</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2090.83</td>
    <td align="right">     1669.85</td>
    <td align="right">      420.98</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8090.33</td>
    <td align="right">     6461.38</td>
    <td align="right">     1628.94</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     2153.89</td>
    <td align="right">     1720.21</td>
    <td align="right">      433.67</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">    26266.92</td>
    <td align="right">    20978.22</td>
    <td align="right">     5288.71</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1181.57</td>
    <td align="right">      943.67</td>
    <td align="right">      237.90</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     8099.75</td>
    <td align="right">     6468.90</td>
    <td align="right">     1630.84</td>
    <td align="right">        0.80</td>
    <td align="right">        3.02</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">     1391.86</td>
    <td align="right">     1111.62</td>
    <td align="right">      280.24</td>
    <td align="right">        0.80</td>
    <td align="right">        3.23</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     6943.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4785.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5242.97</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8000.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8770.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10963.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    44939.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    14877.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5159.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4380.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4416.72</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4793.75</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      281.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      270.77</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      289.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">      520.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2871.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2898.78</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3191.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3177.93</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2905.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4985.07</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10302.09</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8068.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10151.34</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2856.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2825.56</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     9969.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2396.36</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10060.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2752.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5054.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10431.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     8296.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10379.10</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2903.39</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2878.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10345.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2726.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10300.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2806.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     5709.63</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    12997.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    10389.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    12956.84</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3542.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3550.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    12952.06</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3524.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    12888.40</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     3479.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    14915.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2263.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">    42784.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4998.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4200.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4233.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     4597.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2996.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2601.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2616.01</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     2638.45</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">     1613.11</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Flow Rate [m3/s]</td>
    <td align="right">Rated Power [W]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.44</td>
    <td align="right">      277.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.28</td>
    <td align="right">      177.92</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.26</td>
    <td align="right">      166.17</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.28</td>
    <td align="right">      177.38</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.30</td>
    <td align="right">      193.13</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       75.50</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.88</td>
    <td align="right">      559.87</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.33</td>
    <td align="right">      207.64</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.17</td>
    <td align="right">       16.24</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.15</td>
    <td align="right">       13.79</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.15</td>
    <td align="right">       13.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.16</td>
    <td align="right">       15.09</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.89</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.85</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.01</td>
    <td align="right">        0.91</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.02</td>
    <td align="right">        1.64</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       74.11</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       76.90</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       76.53</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.09</td>
    <td align="right">       58.00</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.09</td>
    <td align="right">       56.45</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.18</td>
    <td align="right">      111.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      386.72</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.50</td>
    <td align="right">      320.50</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.59</td>
    <td align="right">      378.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      100.57</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       75.47</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.48</td>
    <td align="right">      308.43</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.15</td>
    <td align="right">       96.93</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.45</td>
    <td align="right">      284.19</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       76.03</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.17</td>
    <td align="right">      111.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.62</td>
    <td align="right">      391.50</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.52</td>
    <td align="right">      329.59</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      390.84</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      103.34</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       78.31</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.47</td>
    <td align="right">      298.95</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       78.75</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.46</td>
    <td align="right">      294.11</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.12</td>
    <td align="right">       77.83</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.20</td>
    <td align="right">      128.18</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      386.62</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.51</td>
    <td align="right">      326.43</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.61</td>
    <td align="right">      386.62</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.16</td>
    <td align="right">      102.26</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.13</td>
    <td align="right">       83.02</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.49</td>
    <td align="right">      314.19</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.13</td>
    <td align="right">       80.40</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.49</td>
    <td align="right">      311.10</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.13</td>
    <td align="right">       82.82</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        1.59</td>
    <td align="right">     1010.05</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.07</td>
    <td align="right">       45.44</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.49</td>
    <td align="right">      311.46</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.17</td>
    <td align="right">       15.74</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.14</td>
    <td align="right">       13.22</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.14</td>
    <td align="right">       13.33</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.16</td>
    <td align="right">       14.48</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.10</td>
    <td align="right">        9.44</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.19</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.24</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">       49.80</td>
    <td align="right">        0.09</td>
    <td align="right">        8.31</td>
    <td align="right">        1.00</td>
    <td align="right">Unit Heater Fans</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.52</td>
    <td align="right">      331.00</td>
    <td align="right">        0.08</td>
    <td align="right">       53.52</td>
    <td align="right">        1.00</td>
    <td align="right">PTAC Fan</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Power [W]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">INTERMITTENT</td>
    <td align="right">   179352.00</td>
    <td align="right">       84.78</td>
    <td align="right">        0.90</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        2.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.34</td>
    <td align="right">        0.67</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVACSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>Zone Cooling</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     3667.79</td>
    <td align="right">       0.253</td>
    <td align="right">       0.303</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1433.81</td>
    <td align="right">       0.099</td>
    <td align="right">       0.119</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       18.72</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    10629.00</td>
    <td align="right">       0.733</td>
    <td align="right">       0.880</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     3943.73</td>
    <td align="right">       0.272</td>
    <td align="right">       0.326</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1407.60</td>
    <td align="right">       0.097</td>
    <td align="right">       0.116</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1460.51</td>
    <td align="right">       0.101</td>
    <td align="right">       0.121</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     1453.54</td>
    <td align="right">       0.100</td>
    <td align="right">       0.120</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">      956.79</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1072.15</td>
    <td align="right">       0.074</td>
    <td align="right">       0.089</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     2116.08</td>
    <td align="right">       0.146</td>
    <td align="right">       0.175</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       22.84</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     7344.77</td>
    <td align="right">       0.506</td>
    <td align="right">       0.608</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     6087.17</td>
    <td align="right">       0.420</td>
    <td align="right">       0.503</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     7180.10</td>
    <td align="right">       0.495</td>
    <td align="right">       0.594</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1910.18</td>
    <td align="right">       0.132</td>
    <td align="right">       0.158</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1433.55</td>
    <td align="right">       0.099</td>
    <td align="right">       0.119</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     5858.30</td>
    <td align="right">       0.404</td>
    <td align="right">       0.485</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     1841.04</td>
    <td align="right">       0.127</td>
    <td align="right">       0.152</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:45:00</td>
    <td align="right">       18.03</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     5397.92</td>
    <td align="right">       0.372</td>
    <td align="right">       0.446</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1444.11</td>
    <td align="right">       0.100</td>
    <td align="right">       0.119</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     2109.44</td>
    <td align="right">       0.145</td>
    <td align="right">       0.174</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       22.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     7435.61</td>
    <td align="right">       0.513</td>
    <td align="right">       0.615</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     6259.85</td>
    <td align="right">       0.431</td>
    <td align="right">       0.518</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     7423.10</td>
    <td align="right">       0.512</td>
    <td align="right">       0.614</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1962.71</td>
    <td align="right">       0.135</td>
    <td align="right">       0.162</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1487.50</td>
    <td align="right">       0.103</td>
    <td align="right">       0.123</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     5678.19</td>
    <td align="right">       0.391</td>
    <td align="right">       0.470</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1495.83</td>
    <td align="right">       0.103</td>
    <td align="right">       0.124</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     5586.26</td>
    <td align="right">       0.385</td>
    <td align="right">       0.462</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1478.39</td>
    <td align="right">       0.102</td>
    <td align="right">       0.122</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     2075.46</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:30:00</td>
    <td align="right">       21.56</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     7342.75</td>
    <td align="right">       0.506</td>
    <td align="right">       0.607</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     6199.88</td>
    <td align="right">       0.427</td>
    <td align="right">       0.513</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     7342.77</td>
    <td align="right">       0.506</td>
    <td align="right">       0.607</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     1942.18</td>
    <td align="right">       0.134</td>
    <td align="right">       0.161</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     1576.91</td>
    <td align="right">       0.109</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5967.68</td>
    <td align="right">       0.411</td>
    <td align="right">       0.494</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     1527.10</td>
    <td align="right">       0.105</td>
    <td align="right">       0.126</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     5908.99</td>
    <td align="right">       0.407</td>
    <td align="right">       0.489</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     1573.16</td>
    <td align="right">       0.108</td>
    <td align="right">       0.130</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 21:30:00</td>
    <td align="right">       18.26</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">    19178.80</td>
    <td align="right">       1.322</td>
    <td align="right">       1.587</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:45:00</td>
    <td align="right">       20.45</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     5910.88</td>
    <td align="right">       0.408</td>
    <td align="right">       0.489</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.80</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1016.63</td>
    <td align="right">       0.070</td>
    <td align="right">       0.084</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       24.34</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     5262.87</td>
    <td align="right">       0.363</td>
    <td align="right">       0.435</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       19.93</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     3379.90</td>
    <td align="right">       0.233</td>
    <td align="right">       0.280</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       22.84</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     3156.64</td>
    <td align="right">       0.218</td>
    <td align="right">       0.261</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:45:00</td>
    <td align="right">       22.59</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     3369.57</td>
    <td align="right">       0.232</td>
    <td align="right">       0.279</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       21.17</td>
    <td align="right">     0.00935</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">      624.19</td>
    <td align="right">       0.043</td>
    <td align="right">       0.052</td>
    <td align="right">FAIRBANKS ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.49</td>
    <td align="right">     0.00935</td>
  </tr>
</table>
<br><br>
<b>Zone Heating</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Load [W]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak</td>
    <td align="right">Temperature at Peak [C]</td>
    <td align="right">Humidity Ratio at Peak [kgWater/kgAir]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">     1776.86</td>
    <td align="right">       0.065</td>
    <td align="right">       0.088</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     1684.06</td>
    <td align="right">       0.061</td>
    <td align="right">       0.110</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">    12450.96</td>
    <td align="right">       0.452</td>
    <td align="right">       0.542</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     7206.49</td>
    <td align="right">       0.262</td>
    <td align="right">       0.314</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     1785.87</td>
    <td align="right">       0.065</td>
    <td align="right">       0.078</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     1812.66</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     2105.82</td>
    <td align="right">       0.076</td>
    <td align="right">       0.092</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     2091.83</td>
    <td align="right">       0.076</td>
    <td align="right">       0.091</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     1819.43</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     3899.43</td>
    <td align="right">       0.142</td>
    <td align="right">       0.170</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     5957.52</td>
    <td align="right">       0.216</td>
    <td align="right">       0.260</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     4809.72</td>
    <td align="right">       0.175</td>
    <td align="right">       0.210</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     5806.76</td>
    <td align="right">       0.211</td>
    <td align="right">       0.253</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     1770.73</td>
    <td align="right">       0.064</td>
    <td align="right">       0.077</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     1739.42</td>
    <td align="right">       0.063</td>
    <td align="right">       0.076</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     5624.60</td>
    <td align="right">       0.204</td>
    <td align="right">       0.245</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     1310.11</td>
    <td align="right">       0.048</td>
    <td align="right">       0.057</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     5715.67</td>
    <td align="right">       0.207</td>
    <td align="right">       0.249</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     1666.77</td>
    <td align="right">       0.061</td>
    <td align="right">       0.073</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     3968.54</td>
    <td align="right">       0.144</td>
    <td align="right">       0.173</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 03:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     6086.44</td>
    <td align="right">       0.221</td>
    <td align="right">       0.265</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     5038.29</td>
    <td align="right">       0.183</td>
    <td align="right">       0.219</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     6034.53</td>
    <td align="right">       0.219</td>
    <td align="right">       0.263</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     1817.25</td>
    <td align="right">       0.066</td>
    <td align="right">       0.079</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     1792.49</td>
    <td align="right">       0.065</td>
    <td align="right">       0.078</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     6000.74</td>
    <td align="right">       0.218</td>
    <td align="right">       0.261</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     1640.57</td>
    <td align="right">       0.060</td>
    <td align="right">       0.071</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     5955.74</td>
    <td align="right">       0.216</td>
    <td align="right">       0.259</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     1720.16</td>
    <td align="right">       0.062</td>
    <td align="right">       0.075</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     4624.03</td>
    <td align="right">       0.168</td>
    <td align="right">       0.201</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:30:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     8652.87</td>
    <td align="right">       0.314</td>
    <td align="right">       0.377</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     7131.40</td>
    <td align="right">       0.259</td>
    <td align="right">       0.311</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     8612.39</td>
    <td align="right">       0.313</td>
    <td align="right">       0.375</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     2455.89</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     2464.76</td>
    <td align="right">       0.089</td>
    <td align="right">       0.107</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     8607.61</td>
    <td align="right">       0.312</td>
    <td align="right">       0.375</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     2438.50</td>
    <td align="right">       0.089</td>
    <td align="right">       0.106</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     8543.95</td>
    <td align="right">       0.310</td>
    <td align="right">       0.372</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     2392.99</td>
    <td align="right">       0.087</td>
    <td align="right">       0.104</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     3945.67</td>
    <td align="right">       0.143</td>
    <td align="right">       0.172</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     4387.31</td>
    <td align="right">       0.159</td>
    <td align="right">       0.429</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     1613.13</td>
    <td align="right">       0.059</td>
    <td align="right">       0.070</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">     4057.02</td>
    <td align="right">       0.147</td>
    <td align="right">       0.177</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:45:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">     2380.43</td>
    <td align="right">       0.086</td>
    <td align="right">       0.104</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 08:15:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">     2837.61</td>
    <td align="right">       0.103</td>
    <td align="right">       0.124</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 22:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">     5595.30</td>
    <td align="right">       0.203</td>
    <td align="right">       0.244</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">     5158.96</td>
    <td align="right">       0.146</td>
    <td align="right">       0.175</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">     4379.78</td>
    <td align="right">       0.124</td>
    <td align="right">       0.148</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">     4416.35</td>
    <td align="right">       0.125</td>
    <td align="right">       0.150</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">     4793.37</td>
    <td align="right">       0.135</td>
    <td align="right">       0.163</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">      281.81</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">      270.77</td>
    <td align="right">       0.008</td>
    <td align="right">       0.009</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">      289.66</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">      520.81</td>
    <td align="right">       0.015</td>
    <td align="right">       0.018</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">     1638.58</td>
    <td align="right">       0.059</td>
    <td align="right">       0.071</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 05:45:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">     4998.26</td>
    <td align="right">       0.141</td>
    <td align="right">       0.169</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">     4199.83</td>
    <td align="right">       0.119</td>
    <td align="right">       0.142</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">     4233.63</td>
    <td align="right">       0.120</td>
    <td align="right">       0.144</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">     4597.19</td>
    <td align="right">       0.130</td>
    <td align="right">       0.156</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">     2996.83</td>
    <td align="right">       0.085</td>
    <td align="right">       0.102</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">     2601.68</td>
    <td align="right">       0.074</td>
    <td align="right">       0.088</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">     2615.89</td>
    <td align="right">       0.074</td>
    <td align="right">       0.089</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">     2638.32</td>
    <td align="right">       0.075</td>
    <td align="right">       0.089</td>
    <td align="right">FAIRBANKS ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 17:00:00</td>
    <td align="right">      -42.50</td>
    <td align="right">     0.00006</td>
  </tr>
</table>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> SystemSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>Economizer</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">      844.50</td>
    <td align="right">     3792.75</td>
    <td align="right">      474.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">     2445.25</td>
    <td align="right">     3398.75</td>
    <td align="right">     1807.25</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">     2398.25</td>
    <td align="right">     4648.25</td>
    <td align="right">     2238.50</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">     3429.75</td>
    <td align="right">     7419.00</td>
    <td align="right">     3412.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">     3472.25</td>
    <td align="right">     7348.75</td>
    <td align="right">     3131.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">     3507.25</td>
    <td align="right">     7247.00</td>
    <td align="right">     3115.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">     4618.50</td>
    <td align="right">     7757.00</td>
    <td align="right">     4370.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">     4965.00</td>
    <td align="right">     8062.00</td>
    <td align="right">     4801.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">     3422.00</td>
    <td align="right">     7461.25</td>
    <td align="right">     3086.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">     4854.25</td>
    <td align="right">     6724.00</td>
    <td align="right">     3814.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">     3643.25</td>
    <td align="right">     4670.75</td>
    <td align="right">     1152.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">     3531.75</td>
    <td align="right">     4490.75</td>
    <td align="right">     1007.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">     3531.75</td>
    <td align="right">     4598.75</td>
    <td align="right">     1017.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">     4332.00</td>
    <td align="right">     5950.00</td>
    <td align="right">     2774.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">     4477.50</td>
    <td align="right">     6442.50</td>
    <td align="right">     3195.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">     3191.00</td>
    <td align="right">     4557.25</td>
    <td align="right">      834.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">     3115.25</td>
    <td align="right">     4060.75</td>
    <td align="right">      325.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">     3415.75</td>
    <td align="right">     4704.50</td>
    <td align="right">     1192.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">     3967.75</td>
    <td align="right">     5532.25</td>
    <td align="right">     2354.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">     5045.25</td>
    <td align="right">     6680.75</td>
    <td align="right">     3949.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">     3848.25</td>
    <td align="right">     4524.00</td>
    <td align="right">     1191.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">     3840.50</td>
    <td align="right">     4456.25</td>
    <td align="right">     1226.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">     3821.00</td>
    <td align="right">     4492.25</td>
    <td align="right">     1139.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">     4479.25</td>
    <td align="right">     5765.50</td>
    <td align="right">     2783.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">     4676.75</td>
    <td align="right">     6260.75</td>
    <td align="right">     3272.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">     3739.50</td>
    <td align="right">     4782.75</td>
    <td align="right">     1515.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">     3543.25</td>
    <td align="right">     4707.00</td>
    <td align="right">     1575.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">     3763.00</td>
    <td align="right">     4780.00</td>
    <td align="right">     1551.50</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">     4392.75</td>
    <td align="right">     5713.25</td>
    <td align="right">     2822.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">     5321.00</td>
    <td align="right">     7007.75</td>
    <td align="right">     4440.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">     5038.50</td>
    <td align="right">     5370.50</td>
    <td align="right">     2972.25</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">     4998.00</td>
    <td align="right">     5250.25</td>
    <td align="right">     2923.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">     5030.00</td>
    <td align="right">     5319.75</td>
    <td align="right">     2930.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">     5384.50</td>
    <td align="right">     6397.50</td>
    <td align="right">     4052.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">     5541.25</td>
    <td align="right">     6750.50</td>
    <td align="right">     4403.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">     5130.75</td>
    <td align="right">     5688.50</td>
    <td align="right">     3334.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">     5065.75</td>
    <td align="right">     5829.50</td>
    <td align="right">     3532.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">     5131.50</td>
    <td align="right">     5659.00</td>
    <td align="right">     3327.75</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">     5416.25</td>
    <td align="right">     6483.25</td>
    <td align="right">     4146.75</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">     1474.75</td>
    <td align="right">      562.75</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">     1053.75</td>
    <td align="right">     3280.75</td>
    <td align="right">      755.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">     3765.75</td>
    <td align="right">     8070.25</td>
    <td align="right">     3765.75</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     7957.50</td>
    <td align="right">     8413.50</td>
    <td align="right">     6164.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR3</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ELEVATORCOREFLR4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ATTIC</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> ComponentSizingSummary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Supply Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Supply Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC</td>
    <td align="right">    0.435242</td>
    <td align="right">    0.435242</td>
    <td align="right">    0.435242</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
    <td align="right">    0.037626</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC</td>
    <td align="right">    0.279519</td>
    <td align="right">    0.279519</td>
    <td align="right">    0.279519</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC</td>
    <td align="right">    0.261055</td>
    <td align="right">    0.261055</td>
    <td align="right">    0.261055</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC</td>
    <td align="right">    0.278665</td>
    <td align="right">    0.278665</td>
    <td align="right">    0.278665</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
    <td align="right">    0.031355</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC</td>
    <td align="right">    0.303405</td>
    <td align="right">    0.303405</td>
    <td align="right">    0.303405</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
    <td align="right">    0.088000</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC</td>
    <td align="right">    0.118615</td>
    <td align="right">    0.118615</td>
    <td align="right">    0.118615</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
    <td align="right">    0.110000</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC</td>
    <td align="right">    0.879550</td>
    <td align="right">    0.879550</td>
    <td align="right">    0.879550</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
    <td align="right">    0.423524</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC</td>
    <td align="right">    0.326209</td>
    <td align="right">    0.326209</td>
    <td align="right">    0.326209</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.100000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC</td>
    <td align="right">    0.116429</td>
    <td align="right">    0.116429</td>
    <td align="right">    0.116429</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC</td>
    <td align="right">    0.120805</td>
    <td align="right">    0.120805</td>
    <td align="right">    0.120805</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC</td>
    <td align="right">    0.120228</td>
    <td align="right">    0.120228</td>
    <td align="right">    0.120228</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC</td>
    <td align="right">    0.091120</td>
    <td align="right">    0.091120</td>
    <td align="right">    0.091120</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC</td>
    <td align="right">    0.088677</td>
    <td align="right">    0.088677</td>
    <td align="right">    0.088677</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC</td>
    <td align="right">    0.175014</td>
    <td align="right">    0.175014</td>
    <td align="right">    0.175014</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC</td>
    <td align="right">    0.607529</td>
    <td align="right">    0.607529</td>
    <td align="right">    0.607529</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC</td>
    <td align="right">    0.503497</td>
    <td align="right">    0.503497</td>
    <td align="right">    0.503497</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC</td>
    <td align="right">    0.593908</td>
    <td align="right">    0.593908</td>
    <td align="right">    0.593908</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.158000</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC</td>
    <td align="right">    0.118570</td>
    <td align="right">    0.118570</td>
    <td align="right">    0.118570</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC</td>
    <td align="right">    0.484544</td>
    <td align="right">    0.484544</td>
    <td align="right">    0.484544</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC</td>
    <td align="right">    0.152273</td>
    <td align="right">    0.152273</td>
    <td align="right">    0.152273</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC</td>
    <td align="right">    0.446465</td>
    <td align="right">    0.446465</td>
    <td align="right">    0.446465</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC</td>
    <td align="right">    0.119443</td>
    <td align="right">    0.119443</td>
    <td align="right">    0.119443</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC</td>
    <td align="right">    0.174464</td>
    <td align="right">    0.174464</td>
    <td align="right">    0.174464</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC</td>
    <td align="right">    0.615042</td>
    <td align="right">    0.615042</td>
    <td align="right">    0.615042</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC</td>
    <td align="right">    0.517787</td>
    <td align="right">    0.517787</td>
    <td align="right">    0.517787</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC</td>
    <td align="right">    0.614008</td>
    <td align="right">    0.614008</td>
    <td align="right">    0.614008</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC</td>
    <td align="right">    0.162345</td>
    <td align="right">    0.162345</td>
    <td align="right">    0.162345</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC</td>
    <td align="right">    0.123032</td>
    <td align="right">    0.123032</td>
    <td align="right">    0.123032</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC</td>
    <td align="right">    0.469647</td>
    <td align="right">    0.469647</td>
    <td align="right">    0.469647</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC</td>
    <td align="right">    0.123720</td>
    <td align="right">    0.123720</td>
    <td align="right">    0.123720</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC</td>
    <td align="right">    0.462043</td>
    <td align="right">    0.462043</td>
    <td align="right">    0.462043</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC</td>
    <td align="right">    0.122278</td>
    <td align="right">    0.122278</td>
    <td align="right">    0.122278</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC</td>
    <td align="right">    0.201378</td>
    <td align="right">    0.201378</td>
    <td align="right">    0.201378</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC</td>
    <td align="right">    0.607371</td>
    <td align="right">    0.607371</td>
    <td align="right">    0.607371</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC</td>
    <td align="right">    0.512827</td>
    <td align="right">    0.512827</td>
    <td align="right">    0.512827</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
    <td align="right">    0.042480</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC</td>
    <td align="right">    0.607373</td>
    <td align="right">    0.607373</td>
    <td align="right">    0.607373</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC</td>
    <td align="right">    0.160649</td>
    <td align="right">    0.160649</td>
    <td align="right">    0.160649</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC</td>
    <td align="right">    0.130426</td>
    <td align="right">    0.130426</td>
    <td align="right">    0.130426</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC</td>
    <td align="right">    0.493591</td>
    <td align="right">    0.493591</td>
    <td align="right">    0.493591</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC</td>
    <td align="right">    0.126307</td>
    <td align="right">    0.126307</td>
    <td align="right">    0.126307</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC</td>
    <td align="right">    0.488737</td>
    <td align="right">    0.488737</td>
    <td align="right">    0.488737</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
    <td align="right">    0.056640</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC</td>
    <td align="right">    0.130116</td>
    <td align="right">    0.130116</td>
    <td align="right">    0.130116</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
    <td align="right">    0.014160</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">        1.59</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
    <td align="right">    0.143000</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC</td>
    <td align="right">    0.071379</td>
    <td align="right">    0.071379</td>
    <td align="right">    0.071379</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
    <td align="right">    0.008153</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC</td>
    <td align="right">    0.489306</td>
    <td align="right">    0.489306</td>
    <td align="right">    0.489306</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
    <td align="right">    0.429273</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC</td>
    <td align="right">    0.084082</td>
    <td align="right">    0.084082</td>
    <td align="right">    0.084082</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Air Flow Rate [m3/s]</td>
    <td align="right">Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC DXCOIL</td>
    <td align="right">    0.435242</td>
    <td align="right">     7204.80</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC DXCOIL</td>
    <td align="right">    0.279519</td>
    <td align="right">     4627.04</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC DXCOIL</td>
    <td align="right">    0.261055</td>
    <td align="right">     4321.39</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC DXCOIL</td>
    <td align="right">    0.278665</td>
    <td align="right">     4612.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.303405</td>
    <td align="right">     5022.44</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC DXCOIL</td>
    <td align="right">    0.118615</td>
    <td align="right">     1963.50</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.879550</td>
    <td align="right">    14559.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC DXCOIL</td>
    <td align="right">    0.326209</td>
    <td align="right">     5399.92</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC DXCOIL</td>
    <td align="right">    0.116429</td>
    <td align="right">     1927.31</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC DXCOIL</td>
    <td align="right">    0.120805</td>
    <td align="right">     1999.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC DXCOIL</td>
    <td align="right">    0.120228</td>
    <td align="right">     1990.19</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC DXCOIL</td>
    <td align="right">    0.091120</td>
    <td align="right">     1508.37</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC DXCOIL</td>
    <td align="right">    0.088677</td>
    <td align="right">     1467.92</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC DXCOIL</td>
    <td align="right">    0.175014</td>
    <td align="right">     2897.10</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC DXCOIL</td>
    <td align="right">    0.607529</td>
    <td align="right">    10056.76</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC DXCOIL</td>
    <td align="right">    0.503497</td>
    <td align="right">     8334.67</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC DXCOIL</td>
    <td align="right">    0.593908</td>
    <td align="right">     9831.29</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC DXCOIL</td>
    <td align="right">    0.158000</td>
    <td align="right">     2615.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC DXCOIL</td>
    <td align="right">    0.118570</td>
    <td align="right">     1962.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC DXCOIL</td>
    <td align="right">    0.484544</td>
    <td align="right">     8020.92</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC DXCOIL</td>
    <td align="right">    0.152273</td>
    <td align="right">     2520.65</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC DXCOIL</td>
    <td align="right">    0.446465</td>
    <td align="right">     7390.59</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC DXCOIL</td>
    <td align="right">    0.119443</td>
    <td align="right">     1977.20</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC DXCOIL</td>
    <td align="right">    0.174464</td>
    <td align="right">     2888.00</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC DXCOIL</td>
    <td align="right">    0.615042</td>
    <td align="right">    10181.14</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC DXCOIL</td>
    <td align="right">    0.517787</td>
    <td align="right">     8571.22</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC DXCOIL</td>
    <td align="right">    0.614008</td>
    <td align="right">    10164.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC DXCOIL</td>
    <td align="right">    0.162345</td>
    <td align="right">     2687.38</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC DXCOIL</td>
    <td align="right">    0.123032</td>
    <td align="right">     2036.61</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC DXCOIL</td>
    <td align="right">    0.469647</td>
    <td align="right">     7774.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC DXCOIL</td>
    <td align="right">    0.123720</td>
    <td align="right">     2048.01</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC DXCOIL</td>
    <td align="right">    0.462043</td>
    <td align="right">     7648.46</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC DXCOIL</td>
    <td align="right">    0.122278</td>
    <td align="right">     2024.13</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC DXCOIL</td>
    <td align="right">    0.201378</td>
    <td align="right">     3333.52</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC DXCOIL</td>
    <td align="right">    0.607371</td>
    <td align="right">    10054.15</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC DXCOIL</td>
    <td align="right">    0.512827</td>
    <td align="right">     8489.11</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC DXCOIL</td>
    <td align="right">    0.607373</td>
    <td align="right">    10054.18</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC DXCOIL</td>
    <td align="right">    0.160649</td>
    <td align="right">     2659.30</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC DXCOIL</td>
    <td align="right">    0.130426</td>
    <td align="right">     2159.02</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC DXCOIL</td>
    <td align="right">    0.493591</td>
    <td align="right">     8170.68</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC DXCOIL</td>
    <td align="right">    0.126307</td>
    <td align="right">     2090.83</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC DXCOIL</td>
    <td align="right">    0.488737</td>
    <td align="right">     8090.33</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC DXCOIL</td>
    <td align="right">    0.130116</td>
    <td align="right">     2153.89</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC DXCOIL</td>
    <td align="right">        1.59</td>
    <td align="right">    26266.92</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.071379</td>
    <td align="right">     1181.57</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.489306</td>
    <td align="right">     8099.75</td>
    <td align="right">    0.798655</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC DXCOIL</td>
    <td align="right">    0.084082</td>
    <td align="right">     1391.86</td>
    <td align="right">    0.798655</td>
  </tr>
</table>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTAC HEAT COIL</td>
    <td align="right">     6943.39</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTAC HEAT COIL</td>
    <td align="right">     4785.77</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTAC HEAT COIL</td>
    <td align="right">     5242.97</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTAC HEAT COIL</td>
    <td align="right">     8000.66</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">     8770.72</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTAC HEAT COIL</td>
    <td align="right">    10963.40</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTAC HEAT COIL</td>
    <td align="right">    44939.44</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTAC HEAT COIL</td>
    <td align="right">    14877.79</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     5159.24</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     4380.14</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     4416.72</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     4793.75</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">      281.81</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">      270.77</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">      289.66</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">      520.81</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTAC HEAT COIL</td>
    <td align="right">     2871.99</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTAC HEAT COIL</td>
    <td align="right">     2898.78</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTAC HEAT COIL</td>
    <td align="right">     3191.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTAC HEAT COIL</td>
    <td align="right">     3177.93</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTAC HEAT COIL</td>
    <td align="right">     2905.54</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTAC HEAT COIL</td>
    <td align="right">     4985.07</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTAC HEAT COIL</td>
    <td align="right">    10302.09</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTAC HEAT COIL</td>
    <td align="right">     8068.12</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTAC HEAT COIL</td>
    <td align="right">    10151.34</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTAC HEAT COIL</td>
    <td align="right">     2856.87</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTAC HEAT COIL</td>
    <td align="right">     2825.56</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTAC HEAT COIL</td>
    <td align="right">     9969.26</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTAC HEAT COIL</td>
    <td align="right">     2396.36</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTAC HEAT COIL</td>
    <td align="right">    10060.26</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTAC HEAT COIL</td>
    <td align="right">     2752.92</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTAC HEAT COIL</td>
    <td align="right">     5054.68</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTAC HEAT COIL</td>
    <td align="right">    10431.01</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTAC HEAT COIL</td>
    <td align="right">     8296.68</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTAC HEAT COIL</td>
    <td align="right">    10379.10</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTAC HEAT COIL</td>
    <td align="right">     2903.39</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTAC HEAT COIL</td>
    <td align="right">     2878.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTAC HEAT COIL</td>
    <td align="right">    10345.31</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTAC HEAT COIL</td>
    <td align="right">     2726.83</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTAC HEAT COIL</td>
    <td align="right">    10300.31</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTAC HEAT COIL</td>
    <td align="right">     2806.31</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTAC HEAT COIL</td>
    <td align="right">     5709.63</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTAC HEAT COIL</td>
    <td align="right">    12997.31</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTAC HEAT COIL</td>
    <td align="right">    10389.68</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTAC HEAT COIL</td>
    <td align="right">    12956.84</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTAC HEAT COIL</td>
    <td align="right">     3542.00</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTAC HEAT COIL</td>
    <td align="right">     3550.88</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTAC HEAT COIL</td>
    <td align="right">    12952.06</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTAC HEAT COIL</td>
    <td align="right">     3524.61</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTAC HEAT COIL</td>
    <td align="right">    12888.40</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTAC HEAT COIL</td>
    <td align="right">     3479.11</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    14915.32</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     2263.98</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">    42784.47</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER COIL</td>
    <td align="right">     4998.52</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER COIL</td>
    <td align="right">     4200.19</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER COIL</td>
    <td align="right">     4233.99</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER COIL</td>
    <td align="right">     4597.57</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER COIL</td>
    <td align="right">     2996.92</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER COIL</td>
    <td align="right">     2601.81</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER COIL</td>
    <td align="right">     2616.01</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER COIL</td>
    <td align="right">     2638.45</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTAC HEAT COIL</td>
    <td align="right">     1613.11</td>
  </tr>
</table>
<br><br>
<b>Fan:OnOff</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR1 PTACFAN</td>
    <td align="right">    0.435242</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR2 PTACFAN</td>
    <td align="right">    0.279519</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR3 PTACFAN</td>
    <td align="right">    0.261055</td>
  </tr>
  <tr>
    <td align="right">CORRIDORFLR4 PTACFAN</td>
    <td align="right">    0.278665</td>
  </tr>
  <tr>
    <td align="right">EMPLOYEELOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.303405</td>
  </tr>
  <tr>
    <td align="right">EXERCISECENTERFLR1 PTACFAN</td>
    <td align="right">    0.118615</td>
  </tr>
  <tr>
    <td align="right">FRONTLOUNGEFLR1 PTACFAN</td>
    <td align="right">    0.879550</td>
  </tr>
  <tr>
    <td align="right">FRONTOFFICEFLR1 PTACFAN</td>
    <td align="right">    0.326209</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM101 PTACFAN</td>
    <td align="right">    0.116429</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM102 PTACFAN</td>
    <td align="right">    0.120805</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM103 PTACFAN</td>
    <td align="right">    0.120228</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM104 PTACFAN</td>
    <td align="right">    0.091120</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM105 PTACFAN</td>
    <td align="right">    0.088677</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM201 PTACFAN</td>
    <td align="right">    0.175014</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM202_205 PTACFAN</td>
    <td align="right">    0.607529</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM206_208 PTACFAN</td>
    <td align="right">    0.503497</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM209_212 PTACFAN</td>
    <td align="right">    0.593908</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM213 PTACFAN</td>
    <td align="right">    0.158000</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM214 PTACFAN</td>
    <td align="right">    0.118570</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM215_218 PTACFAN</td>
    <td align="right">    0.484544</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM219 PTACFAN</td>
    <td align="right">    0.152273</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM220_223 PTACFAN</td>
    <td align="right">    0.446465</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM224 PTACFAN</td>
    <td align="right">    0.119443</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM301 PTACFAN</td>
    <td align="right">    0.174464</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM302_305 PTACFAN</td>
    <td align="right">    0.615042</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM306_308 PTACFAN</td>
    <td align="right">    0.517787</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM309_312 PTACFAN</td>
    <td align="right">    0.614008</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM313 PTACFAN</td>
    <td align="right">    0.162345</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM314 PTACFAN</td>
    <td align="right">    0.123032</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM315_318 PTACFAN</td>
    <td align="right">    0.469647</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM319 PTACFAN</td>
    <td align="right">    0.123720</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM320_323 PTACFAN</td>
    <td align="right">    0.462043</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM324 PTACFAN</td>
    <td align="right">    0.122278</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM401 PTACFAN</td>
    <td align="right">    0.201378</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM402_405 PTACFAN</td>
    <td align="right">    0.607371</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM406_408 PTACFAN</td>
    <td align="right">    0.512827</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM409_412 PTACFAN</td>
    <td align="right">    0.607373</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM413 PTACFAN</td>
    <td align="right">    0.160649</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM414 PTACFAN</td>
    <td align="right">    0.130426</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM415_418 PTACFAN</td>
    <td align="right">    0.493591</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM419 PTACFAN</td>
    <td align="right">    0.126307</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM420_423 PTACFAN</td>
    <td align="right">    0.488737</td>
  </tr>
  <tr>
    <td align="right">GUESTROOM424 PTACFAN</td>
    <td align="right">    0.130116</td>
  </tr>
  <tr>
    <td align="right">LAUNDRYROOMFLR1 PTACFAN</td>
    <td align="right">        1.59</td>
  </tr>
  <tr>
    <td align="right">MECHANICALROOMFLR1 PTACFAN</td>
    <td align="right">    0.071379</td>
  </tr>
  <tr>
    <td align="right">MEETINGROOMFLR1 PTACFAN</td>
    <td align="right">    0.489306</td>
  </tr>
  <tr>
    <td align="right">RESTROOMFLR1 PTACFAN</td>
    <td align="right">    0.084082</td>
  </tr>
</table>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.174924</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.148499</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.149739</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.162523</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.009559</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.009185</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.009826</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.017667</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATER</td>
    <td align="right">    0.169474</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATER</td>
    <td align="right">    0.142396</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATER</td>
    <td align="right">    0.143542</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATER</td>
    <td align="right">    0.155870</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATER</td>
    <td align="right">    0.101637</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATER</td>
    <td align="right">    0.088234</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATER</td>
    <td align="right">    0.088715</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATER</td>
    <td align="right">    0.089476</td>
  </tr>
</table>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.174924</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.148499</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.149739</td>
  </tr>
  <tr>
    <td align="right">FRONTSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.162523</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.009559</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.009185</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.009826</td>
  </tr>
  <tr>
    <td align="right">FRONTSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.017667</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.169474</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.142396</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.143542</td>
  </tr>
  <tr>
    <td align="right">REARSTAIRSFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.155870</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR1 UNIT HEATERFAN</td>
    <td align="right">    0.101637</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR2 UNIT HEATERFAN</td>
    <td align="right">    0.088234</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR3 UNIT HEATERFAN</td>
    <td align="right">    0.088715</td>
  </tr>
  <tr>
    <td align="right">REARSTORAGEFLR4 UNIT HEATERFAN</td>
    <td align="right">    0.089476</td>
  </tr>
</table>
<br><br>
<b>PlantLoop</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1</td>
    <td align="right">    0.000332</td>
    <td align="right">    0.373309</td>
  </tr>
</table>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">    0.000332</td>
  </tr>
</table>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Flow Rate [m3/s]</td>
    <td align="right">Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">SWHSYS1 PUMP</td>
    <td align="right">    0.000332</td>
    <td align="right">       84.78</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EMPLOYEELOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EMPLOYEELOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      23.127</td>
    <td align="right">      13.454</td>
    <td align="right">       0.000</td>
    <td align="right">      92.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      23.135</td>
    <td align="right">      12.018</td>
    <td align="right">       0.000</td>
    <td align="right">      87.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      23.328</td>
    <td align="right">      14.961</td>
    <td align="right">       0.000</td>
    <td align="right">      73.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      23.619</td>
    <td align="right">      16.580</td>
    <td align="right">       0.000</td>
    <td align="right">      29.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.932</td>
    <td align="right">      23.306</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.993</td>
    <td align="right">      33.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      39.231</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.989</td>
    <td align="right">      36.717</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.892</td>
    <td align="right">      29.046</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      23.596</td>
    <td align="right">      20.686</td>
    <td align="right">       0.000</td>
    <td align="right">      24.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      23.238</td>
    <td align="right">      15.135</td>
    <td align="right">       0.000</td>
    <td align="right">      77.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      23.149</td>
    <td align="right">      12.816</td>
    <td align="right">       0.000</td>
    <td align="right">      89.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      23.586</td>
    <td align="right">      22.376</td>
    <td align="right">       0.000</td>
    <td align="right">     474.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      23.127</td>
    <td align="right">      12.018</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.999</td>
    <td align="right">      39.231</td>
    <td align="right">       0.000</td>
    <td align="right">      92.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::EXERCISECENTERFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> EXERCISECENTERFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     496.000</td>
    <td align="right">      22.000</td>
    <td align="right">      58.332</td>
    <td align="right">       0.000</td>
    <td align="right">     269.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     448.000</td>
    <td align="right">      22.205</td>
    <td align="right">      60.451</td>
    <td align="right">       0.000</td>
    <td align="right">     251.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     496.000</td>
    <td align="right">      23.031</td>
    <td align="right">      66.895</td>
    <td align="right">       0.000</td>
    <td align="right">     304.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     480.000</td>
    <td align="right">      23.711</td>
    <td align="right">      57.984</td>
    <td align="right">       0.000</td>
    <td align="right">     131.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     496.000</td>
    <td align="right">      23.965</td>
    <td align="right">      45.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     480.000</td>
    <td align="right">      23.993</td>
    <td align="right">      48.318</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      52.196</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     496.000</td>
    <td align="right">      23.989</td>
    <td align="right">      52.582</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     480.000</td>
    <td align="right">      23.949</td>
    <td align="right">      53.380</td>
    <td align="right">       0.000</td>
    <td align="right">      26.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     496.000</td>
    <td align="right">      23.649</td>
    <td align="right">      64.555</td>
    <td align="right">       0.000</td>
    <td align="right">     262.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     480.000</td>
    <td align="right">      22.668</td>
    <td align="right">      68.353</td>
    <td align="right">       0.000</td>
    <td align="right">     293.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     496.000</td>
    <td align="right">      22.222</td>
    <td align="right">      63.286</td>
    <td align="right">       0.000</td>
    <td align="right">     268.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5840.000</td>
    <td align="right">      23.287</td>
    <td align="right">      57.648</td>
    <td align="right">       0.000</td>
    <td align="right">    1807.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     448.000</td>
    <td align="right">      22.000</td>
    <td align="right">      45.626</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     496.000</td>
    <td align="right">      23.996</td>
    <td align="right">      68.353</td>
    <td align="right">       0.000</td>
    <td align="right">     304.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTLOUNGEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTLOUNGEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     465.000</td>
    <td align="right">      21.037</td>
    <td align="right">       9.807</td>
    <td align="right">       0.000</td>
    <td align="right">     435.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     420.000</td>
    <td align="right">      21.122</td>
    <td align="right">       9.646</td>
    <td align="right">       0.000</td>
    <td align="right">     365.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     465.000</td>
    <td align="right">      21.562</td>
    <td align="right">      15.796</td>
    <td align="right">       0.000</td>
    <td align="right">     256.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     450.000</td>
    <td align="right">      22.345</td>
    <td align="right">      18.813</td>
    <td align="right">       0.000</td>
    <td align="right">     136.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     465.000</td>
    <td align="right">      23.235</td>
    <td align="right">      26.700</td>
    <td align="right">       0.000</td>
    <td align="right">       8.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     450.000</td>
    <td align="right">      23.626</td>
    <td align="right">      37.676</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     465.000</td>
    <td align="right">      23.730</td>
    <td align="right">      44.501</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     465.000</td>
    <td align="right">      23.554</td>
    <td align="right">      42.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     450.000</td>
    <td align="right">      23.007</td>
    <td align="right">      33.586</td>
    <td align="right">       0.000</td>
    <td align="right">      16.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     465.000</td>
    <td align="right">      21.902</td>
    <td align="right">      23.787</td>
    <td align="right">       0.000</td>
    <td align="right">     175.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     450.000</td>
    <td align="right">      21.051</td>
    <td align="right">      14.430</td>
    <td align="right">       0.000</td>
    <td align="right">     391.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     465.000</td>
    <td align="right">      21.012</td>
    <td align="right">       9.962</td>
    <td align="right">       0.000</td>
    <td align="right">     453.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    5475.000</td>
    <td align="right">      22.272</td>
    <td align="right">      23.991</td>
    <td align="right">       0.000</td>
    <td align="right">    2238.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     420.000</td>
    <td align="right">      21.012</td>
    <td align="right">       9.646</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     465.000</td>
    <td align="right">      23.730</td>
    <td align="right">      44.501</td>
    <td align="right">       0.000</td>
    <td align="right">     453.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::FRONTOFFICEFLR1></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> FRONTOFFICEFLR1</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     744.000</td>
    <td align="right">      21.088</td>
    <td align="right">      11.209</td>
    <td align="right">       0.000</td>
    <td align="right">     649.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     672.000</td>
    <td align="right">      21.067</td>
    <td align="right">      10.405</td>
    <td align="right">       0.000</td>
    <td align="right">     621.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     744.000</td>
    <td align="right">      21.327</td>
    <td align="right">      16.706</td>
    <td align="right">       0.000</td>
    <td align="right">     495.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     720.000</td>
    <td align="right">      22.312</td>
    <td align="right">      21.012</td>
    <td align="right">       0.000</td>
    <td align="right">     174.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     744.000</td>
    <td align="right">      23.598</td>
    <td align="right">      27.863</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     720.000</td>
    <td align="right">      23.928</td>
    <td align="right">      37.593</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     744.000</td>
    <td align="right">      23.984</td>
    <td align="right">      43.637</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     744.000</td>
    <td align="right">      23.872</td>
    <td align="right">      42.008</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     720.000</td>
    <td align="right">      23.341</td>
    <td align="right">      34.903</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     744.000</td>
    <td align="right">      22.025</td>
    <td align="right">      25.298</td>
    <td align="right">       0.000</td>
    <td align="right">     189.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     720.000</td>
    <td align="right">      21.111</td>
    <td align="right">      15.627</td>
    <td align="right">       0.000</td>
    <td align="right">     584.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     744.000</td>
    <td align="right">      21.038</td>
    <td align="right">      11.384</td>
    <td align="right">       0.000</td>
    <td align="right">     698.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8760.000</td>
    <td align="right">      22.399</td>
    <td align="right">      24.895</td>
    <td align="right">       0.000</td>
    <td align="right">    3412.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     672.000</td>
    <td align="right">      21.038</td>
    <td align="right">      10.405</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     744.000</td>
    <td align="right">      23.984</td>
    <td align="right">      43.637</td>
    <td align="right">       0.000</td>
    <td align="right">     698.500</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM101></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM101</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      21.015</td>
    <td align="right">      28.001</td>
    <td align="right">       0.000</td>
    <td align="right">     581.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      21.019</td>
    <td align="right">      27.823</td>
    <td align="right">       0.000</td>
    <td align="right">     464.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      21.168</td>
    <td align="right">      36.945</td>
    <td align="right">       0.000</td>
    <td align="right">     174.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      22.031</td>
    <td align="right">      43.290</td>
    <td align="right">       0.000</td>
    <td align="right">      23.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.223</td>
    <td align="right">      50.270</td>
    <td align="right">       0.000</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.738</td>
    <td align="right">      56.932</td>
    <td align="right">       0.000</td>
    <td align="right">     167.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.876</td>
    <td align="right">      60.774</td>
    <td align="right">       0.000</td>
    <td align="right">     297.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.646</td>
    <td align="right">      62.175</td>
    <td align="right">       0.000</td>
    <td align="right">     302.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      22.890</td>
    <td align="right">      57.835</td>
    <td align="right">       0.000</td>
    <td align="right">      82.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      21.614</td>
    <td align="right">      47.809</td>
    <td align="right">       0.000</td>
    <td align="right">      37.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      21.007</td>
    <td align="right">      34.216</td>
    <td align="right">       0.000</td>
    <td align="right">     402.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      21.001</td>
    <td align="right">      28.787</td>
    <td align="right">       0.000</td>
    <td align="right">     593.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      22.193</td>
    <td align="right">      44.675</td>
    <td align="right">       0.000</td>
    <td align="right">    3131.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      21.001</td>
    <td align="right">      27.823</td>
    <td align="right">       0.000</td>
    <td align="right">       5.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">     736.000</td>
    <td align="right">      23.876</td>
    <td align="right">      62.175</td>
    <td align="right">       0.000</td>
    <td align="right">     593.250</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OCCUPANTCOMFORTDATASUMMARY::GUESTROOM102></a>
<p>Report:<b> OCCUPANT COMFORT DATA SUMMARY</b></p>
<p>For:<b> GUESTROOM102</b></p>
<p>Timestamp: <b>2010-02-05
    19:51:35</b></p>
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ZONE PEOPLE NUMBER OF OCCUPANTS {HOURS NON-ZERO} [HOURS]</td>
    <td align="right">ZONE/SYS AIR TEMPERATURE {FOR HOURS SHOWN} [C]</td>
    <td align="right">ZONE AIR RELATIVE HUMIDITY {FOR HOURS SHOWN} [%]</td>
    <td align="right">THERMALCOMFORTMRT [Invalid/Undefined]</td>
    <td align="right">TIME NOT COMFORTABLE SUMMER OR WINTER CLOTHES {FOR HOURS SHOWN} [hr]</td>
    <td align="right">FANGERPMV [Invalid/Undefined]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">     734.000</td>
    <td align="right">      21.014</td>
    <td align="right">      28.000</td>
    <td align="right">       0.000</td>
    <td align="right">     584.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">     663.000</td>
    <td align="right">      21.019</td>
    <td align="right">      27.822</td>
    <td align="right">       0.000</td>
    <td align="right">     471.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">     736.000</td>
    <td align="right">      21.165</td>
    <td align="right">      36.905</td>
    <td align="right">       0.000</td>
    <td align="right">     182.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">     710.000</td>
    <td align="right">      22.019</td>
    <td align="right">      43.268</td>
    <td align="right">       0.000</td>
    <td align="right">      26.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">     735.000</td>
    <td align="right">      23.237</td>
    <td align="right">      50.070</td>
    <td align="right">       0.000</td>
    <td align="right">       5.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">     712.000</td>
    <td align="right">      23.758</td>
    <td align="right">      56.274</td>
    <td align="right">       0.000</td>
    <td align="right">     151.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">     733.000</td>
    <td align="right">      23.889</td>
    <td align="right">      60.017</td>
    <td align="right">       0.000</td>
    <td align="right">     272.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">     736.000</td>
    <td align="right">      23.665</td>
    <td align="right">      61.641</td>
    <td align="right">       0.000</td>
    <td align="right">     288.250</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">     710.000</td>
    <td align="right">      22.878</td>
    <td align="right">      57.765</td>
    <td align="right">       0.000</td>
    <td align="right">      80.750</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">     734.000</td>
    <td align="right">      21.592</td>
    <td align="right">      47.801</td>
    <td align="right">       0.000</td>
    <td align="right">      41.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">     711.000</td>
    <td align="right">      21.006</td>
    <td align="right">      34.183</td>
    <td align="right">       0.000</td>
    <td align="right">     414.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">     733.000</td>
    <td align="right">      21.001</td>
    <td align="right">      28.772</td>
    <td align="right">       0.000</td>
    <td align="right">     598.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">    8647.000</td>
    <td align="right">      22.194</td>
    <td align="right">      44.478</td>
    <td align="right">       0.000</td>
    <td align="right">    3115.500</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">     663.000</td>
    <td align="right">      21.001</td>
    <td align="right">      27.822</td>
    <td align="right">       0.000</td>
