  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom309_312,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom313,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom314,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom315_318,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom319,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom320_323,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom324,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom401,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom402_405,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom406_408,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.04248,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom409_412,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom413,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom414,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom415_418,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom419,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom420_423,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.05664,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  GuestRoom424,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  0.01416,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  LaundryRoomFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.013,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  MechanicalRoomFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Area,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  0.00025,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  MeetingRoomFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStairsFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStairsFlr2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStairsFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStairsFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStorageFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStorageFlr2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStorageFlr3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RearStorageFlr4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  RestroomFlr1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Zone,  !- Outdoor Air Method
  ,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  CorridorFlr1 Thermostat,  !- Name
  CorridorFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  CorridorFlr2 Thermostat,  !- Name
  CorridorFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  CorridorFlr3 Thermostat,  !- Name
  CorridorFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  CorridorFlr4 Thermostat,  !- Name
  CorridorFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  CorridorFlr4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  EmployeeLoungeFlr1 Thermostat,  !- Name
  EmployeeLoungeFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  EmployeeLoungeFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  ExerciseCenterFlr1 Thermostat,  !- Name
  ExerciseCenterFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  ExerciseCenterFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontLoungeFlr1 Thermostat,  !- Name
  FrontLoungeFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontLoungeFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontOfficeFlr1 Thermostat,  !- Name
  FrontOfficeFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontOfficeFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStairsFlr1 Thermostat,  !- Name
  FrontStairsFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStairsFlr2 Thermostat,  !- Name
  FrontStairsFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStairsFlr3 Thermostat,  !- Name
  FrontStairsFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStairsFlr4 Thermostat,  !- Name
  FrontStairsFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStairsFlr4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStorageFlr1 Thermostat,  !- Name
  FrontStorageFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStorageFlr2 Thermostat,  !- Name
  FrontStorageFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStorageFlr3 Thermostat,  !- Name
  FrontStorageFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  FrontStorageFlr4 Thermostat,  !- Name
  FrontStorageFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  FrontStorageFlr4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom101 Thermostat,  !- Name
  GuestRoom101,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom101 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom102 Thermostat,  !- Name
  GuestRoom102,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom102 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom103 Thermostat,  !- Name
  GuestRoom103,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom103 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom104 Thermostat,  !- Name
  GuestRoom104,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom104 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom105 Thermostat,  !- Name
  GuestRoom105,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom105 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom201 Thermostat,  !- Name
  GuestRoom201,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom201 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom202_205 Thermostat,  !- Name
  GuestRoom202_205,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom202_205 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom206_208 Thermostat,  !- Name
  GuestRoom206_208,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom206_208 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom209_212 Thermostat,  !- Name
  GuestRoom209_212,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom209_212 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom213 Thermostat,  !- Name
  GuestRoom213,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom213 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom214 Thermostat,  !- Name
  GuestRoom214,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom214 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom215_218 Thermostat,  !- Name
  GuestRoom215_218,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom215_218 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom219 Thermostat,  !- Name
  GuestRoom219,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom219 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom220_223 Thermostat,  !- Name
  GuestRoom220_223,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom220_223 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom224 Thermostat,  !- Name
  GuestRoom224,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom224 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom301 Thermostat,  !- Name
  GuestRoom301,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom301 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom302_305 Thermostat,  !- Name
  GuestRoom302_305,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom302_305 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom306_308 Thermostat,  !- Name
  GuestRoom306_308,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom306_308 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom309_312 Thermostat,  !- Name
  GuestRoom309_312,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom309_312 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom313 Thermostat,  !- Name
  GuestRoom313,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom313 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom314 Thermostat,  !- Name
  GuestRoom314,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom314 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom315_318 Thermostat,  !- Name
  GuestRoom315_318,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom315_318 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom319 Thermostat,  !- Name
  GuestRoom319,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom319 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom320_323 Thermostat,  !- Name
  GuestRoom320_323,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom320_323 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom324 Thermostat,  !- Name
  GuestRoom324,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom324 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom401 Thermostat,  !- Name
  GuestRoom401,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom401 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom402_405 Thermostat,  !- Name
  GuestRoom402_405,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom402_405 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom406_408 Thermostat,  !- Name
  GuestRoom406_408,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom406_408 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom409_412 Thermostat,  !- Name
  GuestRoom409_412,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom409_412 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom413 Thermostat,  !- Name
  GuestRoom413,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom413 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom414 Thermostat,  !- Name
  GuestRoom414,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom414 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom415_418 Thermostat,  !- Name
  GuestRoom415_418,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom415_418 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom419 Thermostat,  !- Name
  GuestRoom419,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom419 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom420_423 Thermostat,  !- Name
  GuestRoom420_423,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom420_423 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  GuestRoom424 Thermostat,  !- Name
  GuestRoom424,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  GuestRoom424 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  LaundryRoomFlr1 Thermostat,  !- Name
  LaundryRoomFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  LaundryRoomFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  MechanicalRoomFlr1 Thermostat,  !- Name
  MechanicalRoomFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MechanicalRoomFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  MeetingRoomFlr1 Thermostat,  !- Name
  MeetingRoomFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  MeetingRoomFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStairsFlr1 Thermostat,  !- Name
  RearStairsFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStairsFlr2 Thermostat,  !- Name
  RearStairsFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStairsFlr3 Thermostat,  !- Name
  RearStairsFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStairsFlr4 Thermostat,  !- Name
  RearStairsFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStairsFlr4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStorageFlr1 Thermostat,  !- Name
  RearStorageFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStorageFlr1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStorageFlr2 Thermostat,  !- Name
  RearStorageFlr2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStorageFlr2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStorageFlr3 Thermostat,  !- Name
  RearStorageFlr3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStorageFlr3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RearStorageFlr4 Thermostat,  !- Name
  RearStorageFlr4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RearStorageFlr4 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  RestroomFlr1 Thermostat,  !- Name
  RestroomFlr1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  RestroomFlr1 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  CorridorFlr4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  EmployeeLoungeFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  ExerciseCenterFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontLoungeFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontOfficeFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr1 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr2 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStairsFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr1 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr2 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  FrontStorageFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom101 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom102 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom103 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom104 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom105 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom201 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom202_205 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom206_208 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom209_212 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom213 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom214 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom215_218 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom219 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom220_223 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom224 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom301 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom302_305 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom306_308 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom309_312 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom313 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom314 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom315_318 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom319 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom320_323 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom324 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom401 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom402_405 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom406_408 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom409_412 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom413 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom414 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom415_418 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom419 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom420_423 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  GuestRoom424 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  LaundryRoomFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  MechanicalRoomFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  MeetingRoomFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr1 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr2 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStairsFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStorageFlr1 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStorageFlr2 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStorageFlr3 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RearStorageFlr4 DualSPSched,  !- Name
  UnitHeater_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
  UnitHeater_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  RestroomFlr1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

Curve:Biquadratic,
  PTACHPACCoolCapFT,  !- Name
  0.942587793,  !- Coefficient1 Constant
  0.009543347,  !- Coefficient2 x
  0.000683770,  !- Coefficient3 x**2
  -0.011042676,  !- Coefficient4 y
  0.000005249,  !- Coefficient5 y**2
  -0.000009720,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  18.3,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Biquadratic,
  PTACHPACEIRFT,  !- Name
  0.342414409,  !- Coefficient1 Constant
  0.034885008,  !- Coefficient2 x
  -0.000623700,  !- Coefficient3 x**2
  0.004977216,  !- Coefficient4 y
  0.000437951,  !- Coefficient5 y**2
  -0.000728028,  !- Coefficient6 x*y
  12.77778,  !- Minimum Value of x
  23.88889,  !- Maximum Value of x
  18.3,  !- Minimum Value of y
  46.11111;  !- Maximum Value of y

Curve:Quadratic,
  PTACHPACCoolCapFFF,  !- Name
  0.8,  !- Coefficient1 Constant
  0.2,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PTACHPACEIRFFF,  !- Name
  1.1552,  !- Coefficient1 Constant
  -0.1808,  !- Coefficient2 x
  0.0256,  !- Coefficient3 x**2
  0.5,  !- Minimum Value of x
  1.5;  !- Maximum Value of x

Curve:Quadratic,
  PTACHPACPLFFPLR,  !- Name
  0.85,  !- Coefficient1 Constant
  0.15,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

! ***CONNECTIONS***
ZoneHVAC:EquipmentConnections,
  FrontStairsFlr1,  !- Zone Name
  FrontStairsFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr1 Air Node,  !- Zone Air Node Name
  FrontStairsFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr2,  !- Zone Name
  FrontStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr2 Air Node,  !- Zone Air Node Name
  FrontStairsFlr2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr3,  !- Zone Name
  FrontStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr3 Air Node,  !- Zone Air Node Name
  FrontStairsFlr3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStairsFlr4,  !- Zone Name
  FrontStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStairsFlr4 Air Node,  !- Zone Air Node Name
  FrontStairsFlr4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr1,  !- Zone Name
  FrontStorageFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr1 Air Node,  !- Zone Air Node Name
  FrontStorageFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr2,  !- Zone Name
  FrontStorageFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr2 Air Node,  !- Zone Air Node Name
  FrontStorageFlr2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr3,  !- Zone Name
  FrontStorageFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr3 Air Node,  !- Zone Air Node Name
  FrontStorageFlr3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontStorageFlr4,  !- Zone Name
  FrontStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  FrontStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontStorageFlr4 Air Node,  !- Zone Air Node Name
  FrontStorageFlr4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom101,  !- Zone Name
  GuestRoom101 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom101 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom101 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom101 Air Node,  !- Zone Air Node Name
  GuestRoom101 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom102,  !- Zone Name
  GuestRoom102 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom102 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom102 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom102 Air Node,  !- Zone Air Node Name
  GuestRoom102 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom103,  !- Zone Name
  GuestRoom103 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom103 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom103 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom103 Air Node,  !- Zone Air Node Name
  GuestRoom103 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom104,  !- Zone Name
  GuestRoom104 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom104 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom104 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom104 Air Node,  !- Zone Air Node Name
  GuestRoom104 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom105,  !- Zone Name
  GuestRoom105 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom105 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom105 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom105 Air Node,  !- Zone Air Node Name
  GuestRoom105 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom201,  !- Zone Name
  GuestRoom201 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom201 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom201 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom201 Air Node,  !- Zone Air Node Name
  GuestRoom201 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom202_205,  !- Zone Name
  GuestRoom202_205 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom202_205 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom202_205 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom202_205 Air Node,  !- Zone Air Node Name
  GuestRoom202_205 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom206_208,  !- Zone Name
  GuestRoom206_208 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom206_208 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom206_208 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom206_208 Air Node,  !- Zone Air Node Name
  GuestRoom206_208 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom209_212,  !- Zone Name
  GuestRoom209_212 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom209_212 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom209_212 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom209_212 Air Node,  !- Zone Air Node Name
  GuestRoom209_212 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom213,  !- Zone Name
  GuestRoom213 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom213 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom213 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom213 Air Node,  !- Zone Air Node Name
  GuestRoom213 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom214,  !- Zone Name
  GuestRoom214 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom214 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom214 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom214 Air Node,  !- Zone Air Node Name
  GuestRoom214 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom215_218,  !- Zone Name
  GuestRoom215_218 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom215_218 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom215_218 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom215_218 Air Node,  !- Zone Air Node Name
  GuestRoom215_218 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom219,  !- Zone Name
  GuestRoom219 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom219 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom219 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom219 Air Node,  !- Zone Air Node Name
  GuestRoom219 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom220_223,  !- Zone Name
  GuestRoom220_223 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom220_223 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom220_223 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom220_223 Air Node,  !- Zone Air Node Name
  GuestRoom220_223 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom224,  !- Zone Name
  GuestRoom224 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom224 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom224 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom224 Air Node,  !- Zone Air Node Name
  GuestRoom224 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom301,  !- Zone Name
  GuestRoom301 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom301 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom301 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom301 Air Node,  !- Zone Air Node Name
  GuestRoom301 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom302_305,  !- Zone Name
  GuestRoom302_305 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom302_305 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom302_305 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom302_305 Air Node,  !- Zone Air Node Name
  GuestRoom302_305 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom306_308,  !- Zone Name
  GuestRoom306_308 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom306_308 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom306_308 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom306_308 Air Node,  !- Zone Air Node Name
  GuestRoom306_308 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom309_312,  !- Zone Name
  GuestRoom309_312 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom309_312 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom309_312 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom309_312 Air Node,  !- Zone Air Node Name
  GuestRoom309_312 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom313,  !- Zone Name
  GuestRoom313 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom313 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom313 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom313 Air Node,  !- Zone Air Node Name
  GuestRoom313 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom314,  !- Zone Name
  GuestRoom314 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom314 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom314 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom314 Air Node,  !- Zone Air Node Name
  GuestRoom314 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom315_318,  !- Zone Name
  GuestRoom315_318 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom315_318 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom315_318 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom315_318 Air Node,  !- Zone Air Node Name
  GuestRoom315_318 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom319,  !- Zone Name
  GuestRoom319 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom319 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom319 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom319 Air Node,  !- Zone Air Node Name
  GuestRoom319 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom320_323,  !- Zone Name
  GuestRoom320_323 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom320_323 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom320_323 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom320_323 Air Node,  !- Zone Air Node Name
  GuestRoom320_323 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom324,  !- Zone Name
  GuestRoom324 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom324 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom324 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom324 Air Node,  !- Zone Air Node Name
  GuestRoom324 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom401,  !- Zone Name
  GuestRoom401 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom401 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom401 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom401 Air Node,  !- Zone Air Node Name
  GuestRoom401 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom402_405,  !- Zone Name
  GuestRoom402_405 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom402_405 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom402_405 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom402_405 Air Node,  !- Zone Air Node Name
  GuestRoom402_405 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom406_408,  !- Zone Name
  GuestRoom406_408 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom406_408 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom406_408 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom406_408 Air Node,  !- Zone Air Node Name
  GuestRoom406_408 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom409_412,  !- Zone Name
  GuestRoom409_412 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom409_412 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom409_412 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom409_412 Air Node,  !- Zone Air Node Name
  GuestRoom409_412 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom413,  !- Zone Name
  GuestRoom413 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom413 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom413 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom413 Air Node,  !- Zone Air Node Name
  GuestRoom413 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom414,  !- Zone Name
  GuestRoom414 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom414 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom414 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom414 Air Node,  !- Zone Air Node Name
  GuestRoom414 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom415_418,  !- Zone Name
  GuestRoom415_418 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom415_418 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom415_418 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom415_418 Air Node,  !- Zone Air Node Name
  GuestRoom415_418 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom419,  !- Zone Name
  GuestRoom419 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom419 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom419 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom419 Air Node,  !- Zone Air Node Name
  GuestRoom419 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom420_423,  !- Zone Name
  GuestRoom420_423 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom420_423 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom420_423 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom420_423 Air Node,  !- Zone Air Node Name
  GuestRoom420_423 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  GuestRoom424,  !- Zone Name
  GuestRoom424 Equipment,  !- Zone Conditioning Equipment List Name
  GuestRoom424 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  GuestRoom424 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  GuestRoom424 Air Node,  !- Zone Air Node Name
  GuestRoom424 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr1,  !- Zone Name
  CorridorFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  CorridorFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr1 Air Node,  !- Zone Air Node Name
  CorridorFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr2,  !- Zone Name
  CorridorFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  CorridorFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr2 Air Node,  !- Zone Air Node Name
  CorridorFlr2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr3,  !- Zone Name
  CorridorFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  CorridorFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr3 Air Node,  !- Zone Air Node Name
  CorridorFlr3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  CorridorFlr4,  !- Zone Name
  CorridorFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  CorridorFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  CorridorFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  CorridorFlr4 Air Node,  !- Zone Air Node Name
  CorridorFlr4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  EmployeeLoungeFlr1,  !- Zone Name
  EmployeeLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  EmployeeLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  EmployeeLoungeFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  EmployeeLoungeFlr1 Air Node,  !- Zone Air Node Name
  EmployeeLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  ExerciseCenterFlr1,  !- Zone Name
  ExerciseCenterFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  ExerciseCenterFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ExerciseCenterFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  ExerciseCenterFlr1 Air Node,  !- Zone Air Node Name
  ExerciseCenterFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontLoungeFlr1,  !- Zone Name
  FrontLoungeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  FrontLoungeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontLoungeFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontLoungeFlr1 Air Node,  !- Zone Air Node Name
  FrontLoungeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  FrontOfficeFlr1,  !- Zone Name
  FrontOfficeFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  FrontOfficeFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  FrontOfficeFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  FrontOfficeFlr1 Air Node,  !- Zone Air Node Name
  FrontOfficeFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  LaundryRoomFlr1,  !- Zone Name
  LaundryRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  LaundryRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  LaundryRoomFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  LaundryRoomFlr1 Air Node,  !- Zone Air Node Name
  LaundryRoomFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  MechanicalRoomFlr1,  !- Zone Name
  MechanicalRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  MechanicalRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MechanicalRoomFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MechanicalRoomFlr1 Air Node,  !- Zone Air Node Name
  MechanicalRoomFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  MeetingRoomFlr1,  !- Zone Name
  MeetingRoomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  MeetingRoomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  MeetingRoomFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  MeetingRoomFlr1 Air Node,  !- Zone Air Node Name
  MeetingRoomFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RestroomFlr1,  !- Zone Name
  RestroomFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  RestroomFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RestroomFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RestroomFlr1 Air Node,  !- Zone Air Node Name
  RestroomFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr1,  !- Zone Name
  RearStairsFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr1 Air Node,  !- Zone Air Node Name
  RearStairsFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr2,  !- Zone Name
  RearStairsFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr2 Air Node,  !- Zone Air Node Name
  RearStairsFlr2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr3,  !- Zone Name
  RearStairsFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr3 Air Node,  !- Zone Air Node Name
  RearStairsFlr3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStairsFlr4,  !- Zone Name
  RearStairsFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  RearStairsFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStairsFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStairsFlr4 Air Node,  !- Zone Air Node Name
  RearStairsFlr4 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStorageFlr1,  !- Zone Name
  RearStorageFlr1 Equipment,  !- Zone Conditioning Equipment List Name
  RearStorageFlr1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStorageFlr1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStorageFlr1 Air Node,  !- Zone Air Node Name
  RearStorageFlr1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStorageFlr2,  !- Zone Name
  RearStorageFlr2 Equipment,  !- Zone Conditioning Equipment List Name
  RearStorageFlr2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStorageFlr2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStorageFlr2 Air Node,  !- Zone Air Node Name
  RearStorageFlr2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStorageFlr3,  !- Zone Name
  RearStorageFlr3 Equipment,  !- Zone Conditioning Equipment List Name
  RearStorageFlr3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStorageFlr3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStorageFlr3 Air Node,  !- Zone Air Node Name
  RearStorageFlr3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  RearStorageFlr4,  !- Zone Name
  RearStorageFlr4 Equipment,  !- Zone Conditioning Equipment List Name
  RearStorageFlr4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  RearStorageFlr4 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
  RearStorageFlr4 Air Node,  !- Zone Air Node Name
  RearStorageFlr4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  CorridorFlr1 Exhaust Nodes,  !- Name
  CorridorFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  CorridorFlr1 Inlet Nodes,  !- Name
  CorridorFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  CorridorFlr2 Exhaust Nodes,  !- Name
  CorridorFlr2 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  CorridorFlr2 Inlet Nodes,  !- Name
  CorridorFlr2 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  CorridorFlr3 Exhaust Nodes,  !- Name
  CorridorFlr3 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  CorridorFlr3 Inlet Nodes,  !- Name
  CorridorFlr3 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  CorridorFlr4 Exhaust Nodes,  !- Name
  CorridorFlr4 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  CorridorFlr4 Inlet Nodes,  !- Name
  CorridorFlr4 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  EmployeeLoungeFlr1 Exhaust Nodes,  !- Name
  EmployeeLoungeFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  EmployeeLoungeFlr1 Inlet Nodes,  !- Name
  EmployeeLoungeFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  ExerciseCenterFlr1 Exhaust Nodes,  !- Name
  ExerciseCenterFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  ExerciseCenterFlr1 Inlet Nodes,  !- Name
  ExerciseCenterFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  FrontLoungeFlr1 Exhaust Nodes,  !- Name
  FrontLoungeFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  FrontLoungeFlr1 Inlet Nodes,  !- Name
  FrontLoungeFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  FrontOfficeFlr1 Exhaust Nodes,  !- Name
  FrontOfficeFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  FrontOfficeFlr1 Inlet Nodes,  !- Name
  FrontOfficeFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  FrontStairsFlr1 Exhaust Nodes,  !- Name
  FrontStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStairsFlr1 Inlet Nodes,  !- Name
  FrontStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr2 Exhaust Nodes,  !- Name
  FrontStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStairsFlr2 Inlet Nodes,  !- Name
  FrontStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr3 Exhaust Nodes,  !- Name
  FrontStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStairsFlr3 Inlet Nodes,  !- Name
  FrontStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStairsFlr4 Exhaust Nodes,  !- Name
  FrontStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStairsFlr4 Inlet Nodes,  !- Name
  FrontStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr1 Exhaust Nodes,  !- Name
  FrontStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStorageFlr1 Inlet Nodes,  !- Name
  FrontStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr2 Exhaust Nodes,  !- Name
  FrontStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStorageFlr2 Inlet Nodes,  !- Name
  FrontStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr3 Exhaust Nodes,  !- Name
  FrontStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStorageFlr3 Inlet Nodes,  !- Name
  FrontStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  FrontStorageFlr4 Exhaust Nodes,  !- Name
  FrontStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  FrontStorageFlr4 Inlet Nodes,  !- Name
  FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  GuestRoom101 Exhaust Nodes,  !- Name
  GuestRoom101 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom101 Inlet Nodes,  !- Name
  GuestRoom101 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom102 Exhaust Nodes,  !- Name
  GuestRoom102 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom102 Inlet Nodes,  !- Name
  GuestRoom102 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom103 Exhaust Nodes,  !- Name
  GuestRoom103 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom103 Inlet Nodes,  !- Name
  GuestRoom103 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom104 Exhaust Nodes,  !- Name
  GuestRoom104 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom104 Inlet Nodes,  !- Name
  GuestRoom104 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom105 Exhaust Nodes,  !- Name
  GuestRoom105 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom105 Inlet Nodes,  !- Name
  GuestRoom105 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom201 Exhaust Nodes,  !- Name
  GuestRoom201 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom201 Inlet Nodes,  !- Name
  GuestRoom201 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom202_205 Exhaust Nodes,  !- Name
  GuestRoom202_205 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom202_205 Inlet Nodes,  !- Name
  GuestRoom202_205 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom206_208 Exhaust Nodes,  !- Name
  GuestRoom206_208 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom206_208 Inlet Nodes,  !- Name
  GuestRoom206_208 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom209_212 Exhaust Nodes,  !- Name
  GuestRoom209_212 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom209_212 Inlet Nodes,  !- Name
  GuestRoom209_212 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom213 Exhaust Nodes,  !- Name
  GuestRoom213 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom213 Inlet Nodes,  !- Name
  GuestRoom213 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom214 Exhaust Nodes,  !- Name
  GuestRoom214 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom214 Inlet Nodes,  !- Name
  GuestRoom214 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom215_218 Exhaust Nodes,  !- Name
  GuestRoom215_218 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom215_218 Inlet Nodes,  !- Name
  GuestRoom215_218 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom219 Exhaust Nodes,  !- Name
  GuestRoom219 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom219 Inlet Nodes,  !- Name
  GuestRoom219 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom220_223 Exhaust Nodes,  !- Name
  GuestRoom220_223 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom220_223 Inlet Nodes,  !- Name
  GuestRoom220_223 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom224 Exhaust Nodes,  !- Name
  GuestRoom224 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom224 Inlet Nodes,  !- Name
  GuestRoom224 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom301 Exhaust Nodes,  !- Name
  GuestRoom301 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom301 Inlet Nodes,  !- Name
  GuestRoom301 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom302_305 Exhaust Nodes,  !- Name
  GuestRoom302_305 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom302_305 Inlet Nodes,  !- Name
  GuestRoom302_305 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom306_308 Exhaust Nodes,  !- Name
  GuestRoom306_308 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom306_308 Inlet Nodes,  !- Name
  GuestRoom306_308 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom309_312 Exhaust Nodes,  !- Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom309_312 Inlet Nodes,  !- Name
  GuestRoom309_312 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom313 Exhaust Nodes,  !- Name
  GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom313 Inlet Nodes,  !- Name
  GuestRoom313 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom314 Exhaust Nodes,  !- Name
  GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom314 Inlet Nodes,  !- Name
  GuestRoom314 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom315_318 Exhaust Nodes,  !- Name
  GuestRoom315_318 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom315_318 Inlet Nodes,  !- Name
  GuestRoom315_318 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom319 Exhaust Nodes,  !- Name
  GuestRoom319 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom319 Inlet Nodes,  !- Name
  GuestRoom319 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom320_323 Exhaust Nodes,  !- Name
  GuestRoom320_323 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom320_323 Inlet Nodes,  !- Name
  GuestRoom320_323 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom324 Exhaust Nodes,  !- Name
  GuestRoom324 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom324 Inlet Nodes,  !- Name
  GuestRoom324 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom401 Exhaust Nodes,  !- Name
  GuestRoom401 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom401 Inlet Nodes,  !- Name
  GuestRoom401 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom402_405 Exhaust Nodes,  !- Name
  GuestRoom402_405 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom402_405 Inlet Nodes,  !- Name
  GuestRoom402_405 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom406_408 Exhaust Nodes,  !- Name
  GuestRoom406_408 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom406_408 Inlet Nodes,  !- Name
  GuestRoom406_408 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom409_412 Exhaust Nodes,  !- Name
  GuestRoom409_412 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom409_412 Inlet Nodes,  !- Name
  GuestRoom409_412 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom413 Exhaust Nodes,  !- Name
  GuestRoom413 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom413 Inlet Nodes,  !- Name
  GuestRoom413 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom414 Exhaust Nodes,  !- Name
  GuestRoom414 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom414 Inlet Nodes,  !- Name
  GuestRoom414 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom415_418 Exhaust Nodes,  !- Name
  GuestRoom415_418 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom415_418 Inlet Nodes,  !- Name
  GuestRoom415_418 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom419 Exhaust Nodes,  !- Name
  GuestRoom419 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom419 Inlet Nodes,  !- Name
  GuestRoom419 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom420_423 Exhaust Nodes,  !- Name
  GuestRoom420_423 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom420_423 Inlet Nodes,  !- Name
  GuestRoom420_423 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  GuestRoom424 Exhaust Nodes,  !- Name
  GuestRoom424 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  GuestRoom424 Inlet Nodes,  !- Name
  GuestRoom424 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  LaundryRoomFlr1 Exhaust Nodes,  !- Name
  LaundryRoomFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  LaundryRoomFlr1 Inlet Nodes,  !- Name
  LaundryRoomFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  MechanicalRoomFlr1 Exhaust Nodes,  !- Name
  MechanicalRoomFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  MechanicalRoomFlr1 Inlet Nodes,  !- Name
  MechanicalRoomFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  MeetingRoomFlr1 Exhaust Nodes,  !- Name
  MeetingRoomFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  MeetingRoomFlr1 Inlet Nodes,  !- Name
  MeetingRoomFlr1 PTAC Inlet Node;  !- Node 1 Name

NodeList,
  RearStairsFlr1 Exhaust Nodes,  !- Name
  RearStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStairsFlr1 Inlet Nodes,  !- Name
  RearStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStairsFlr2 Exhaust Nodes,  !- Name
  RearStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStairsFlr2 Inlet Nodes,  !- Name
  RearStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStairsFlr3 Exhaust Nodes,  !- Name
  RearStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStairsFlr3 Inlet Nodes,  !- Name
  RearStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStairsFlr4 Exhaust Nodes,  !- Name
  RearStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStairsFlr4 Inlet Nodes,  !- Name
  RearStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStorageFlr1 Exhaust Nodes,  !- Name
  RearStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStorageFlr1 Inlet Nodes,  !- Name
  RearStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStorageFlr2 Exhaust Nodes,  !- Name
  RearStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStorageFlr2 Inlet Nodes,  !- Name
  RearStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStorageFlr3 Exhaust Nodes,  !- Name
  RearStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStorageFlr3 Inlet Nodes,  !- Name
  RearStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RearStorageFlr4 Exhaust Nodes,  !- Name
  RearStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

NodeList,
  RearStorageFlr4 Inlet Nodes,  !- Name
  RearStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

NodeList,
  RestroomFlr1 Exhaust Nodes,  !- Name
  RestroomFlr1 PTAC Exhaust Node;  !- Node 1 Name

NodeList,
  RestroomFlr1 Inlet Nodes,  !- Name
  RestroomFlr1 PTAC Inlet Node;  !- Node 1 Name

OutdoorAir:Node,
  GuestRoom101 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom102 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom103 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom104 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom105 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom201 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom202_205 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom206_208 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom209_212 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom213 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom214 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom215_218 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom219 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom220_223 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom224 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom301 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom302_305 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom306_308 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom309_312 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom313 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom314 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom315_318 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom319 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom320_323 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom324 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom401 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom402_405 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom406_408 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom409_412 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom413 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom414 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom415_418 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom419 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom420_423 PTAC OA node;  !- Name

OutdoorAir:Node,
  GuestRoom424 PTAC OA node;  !- Name

OutdoorAir:Node,
  CorridorFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  CorridorFlr2 PTAC OA node;  !- Name

OutdoorAir:Node,
  CorridorFlr3 PTAC OA node;  !- Name

OutdoorAir:Node,
  CorridorFlr4 PTAC OA node;  !- Name

OutdoorAir:Node,
  EmployeeLoungeFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  ExerciseCenterFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  FrontLoungeFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  FrontOfficeFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  LaundryRoomFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  MechanicalRoomFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  MeetingRoomFlr1 PTAC OA node;  !- Name

OutdoorAir:Node,
  RestroomFlr1 PTAC OA node;  !- Name

OutdoorAir:Mixer,
  GuestRoom101 PTAC OA mixer,  !- Name
  GuestRoom101 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom101 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom101 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom101 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom102 PTAC OA mixer,  !- Name
  GuestRoom102 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom102 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom102 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom102 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom103 PTAC OA mixer,  !- Name
  GuestRoom103 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom103 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom103 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom103 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom104 PTAC OA mixer,  !- Name
  GuestRoom104 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom104 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom104 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom104 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom105 PTAC OA mixer,  !- Name
  GuestRoom105 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom105 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom105 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom105 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom201 PTAC OA mixer,  !- Name
  GuestRoom201 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom201 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom201 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom201 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom202_205 PTAC OA mixer,  !- Name
  GuestRoom202_205 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom202_205 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom202_205 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom202_205 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom206_208 PTAC OA mixer,  !- Name
  GuestRoom206_208 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom206_208 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom206_208 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom206_208 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom209_212 PTAC OA mixer,  !- Name
  GuestRoom209_212 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom209_212 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom209_212 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom209_212 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom213 PTAC OA mixer,  !- Name
  GuestRoom213 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom213 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom213 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom213 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom214 PTAC OA mixer,  !- Name
  GuestRoom214 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom214 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom214 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom214 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom215_218 PTAC OA mixer,  !- Name
  GuestRoom215_218 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom215_218 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom215_218 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom215_218 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom219 PTAC OA mixer,  !- Name
  GuestRoom219 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom219 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom219 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom219 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom220_223 PTAC OA mixer,  !- Name
  GuestRoom220_223 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom220_223 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom220_223 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom220_223 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom224 PTAC OA mixer,  !- Name
  GuestRoom224 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom224 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom224 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom224 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom301 PTAC OA mixer,  !- Name
  GuestRoom301 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom301 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom301 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom301 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom302_305 PTAC OA mixer,  !- Name
  GuestRoom302_305 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom302_305 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom302_305 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom302_305 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom306_308 PTAC OA mixer,  !- Name
  GuestRoom306_308 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom306_308 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom306_308 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom306_308 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom309_312 PTAC OA mixer,  !- Name
  GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom309_312 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom313 PTAC OA mixer,  !- Name
  GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom313 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom314 PTAC OA mixer,  !- Name
  GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom314 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom315_318 PTAC OA mixer,  !- Name
  GuestRoom315_318 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom315_318 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom315_318 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom315_318 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom319 PTAC OA mixer,  !- Name
  GuestRoom319 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom319 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom319 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom319 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom320_323 PTAC OA mixer,  !- Name
  GuestRoom320_323 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom320_323 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom320_323 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom320_323 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom324 PTAC OA mixer,  !- Name
  GuestRoom324 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom324 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom324 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom324 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom401 PTAC OA mixer,  !- Name
  GuestRoom401 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom401 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom401 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom401 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom402_405 PTAC OA mixer,  !- Name
  GuestRoom402_405 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom402_405 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom402_405 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom402_405 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom406_408 PTAC OA mixer,  !- Name
  GuestRoom406_408 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom406_408 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom406_408 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom406_408 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom409_412 PTAC OA mixer,  !- Name
  GuestRoom409_412 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom409_412 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom409_412 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom409_412 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom413 PTAC OA mixer,  !- Name
  GuestRoom413 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom413 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom413 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom413 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom414 PTAC OA mixer,  !- Name
  GuestRoom414 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom414 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom414 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom414 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom415_418 PTAC OA mixer,  !- Name
  GuestRoom415_418 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom415_418 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom415_418 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom415_418 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom419 PTAC OA mixer,  !- Name
  GuestRoom419 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom419 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom419 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom419 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom420_423 PTAC OA mixer,  !- Name
  GuestRoom420_423 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom420_423 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom420_423 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom420_423 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  GuestRoom424 PTAC OA mixer,  !- Name
  GuestRoom424 PTACDXcool inlet,  !- Mixed Air Node Name
  GuestRoom424 PTAC OA node,  !- Outside Air Stream Node Name
  GuestRoom424 PTAC Relief node,  !- Relief Air Stream Node Name
  GuestRoom424 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr1 PTAC OA mixer,  !- Name
  CorridorFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  CorridorFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  CorridorFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  CorridorFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr2 PTAC OA mixer,  !- Name
  CorridorFlr2 PTACDXcool inlet,  !- Mixed Air Node Name
  CorridorFlr2 PTAC OA node,  !- Outside Air Stream Node Name
  CorridorFlr2 PTAC Relief node,  !- Relief Air Stream Node Name
  CorridorFlr2 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr3 PTAC OA mixer,  !- Name
  CorridorFlr3 PTACDXcool inlet,  !- Mixed Air Node Name
  CorridorFlr3 PTAC OA node,  !- Outside Air Stream Node Name
  CorridorFlr3 PTAC Relief node,  !- Relief Air Stream Node Name
  CorridorFlr3 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  CorridorFlr4 PTAC OA mixer,  !- Name
  CorridorFlr4 PTACDXcool inlet,  !- Mixed Air Node Name
  CorridorFlr4 PTAC OA node,  !- Outside Air Stream Node Name
  CorridorFlr4 PTAC Relief node,  !- Relief Air Stream Node Name
  CorridorFlr4 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  EmployeeLoungeFlr1 PTAC OA mixer,  !- Name
  EmployeeLoungeFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  EmployeeLoungeFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  EmployeeLoungeFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  EmployeeLoungeFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  ExerciseCenterFlr1 PTAC OA mixer,  !- Name
  ExerciseCenterFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  ExerciseCenterFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  ExerciseCenterFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  ExerciseCenterFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  FrontLoungeFlr1 PTAC OA mixer,  !- Name
  FrontLoungeFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  FrontLoungeFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  FrontLoungeFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  FrontLoungeFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  FrontOfficeFlr1 PTAC OA mixer,  !- Name
  FrontOfficeFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  FrontOfficeFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  FrontOfficeFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  FrontOfficeFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  LaundryRoomFlr1 PTAC OA mixer,  !- Name
  LaundryRoomFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  LaundryRoomFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  LaundryRoomFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  LaundryRoomFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  MechanicalRoomFlr1 PTAC OA mixer,  !- Name
  MechanicalRoomFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  MechanicalRoomFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  MechanicalRoomFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  MechanicalRoomFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  MeetingRoomFlr1 PTAC OA mixer,  !- Name
  MeetingRoomFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  MeetingRoomFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  MeetingRoomFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  MeetingRoomFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  RestroomFlr1 PTAC OA mixer,  !- Name
  RestroomFlr1 PTACDXcool inlet,  !- Mixed Air Node Name
  RestroomFlr1 PTAC OA node,  !- Outside Air Stream Node Name
  RestroomFlr1 PTAC Relief node,  !- Relief Air Stream Node Name
  RestroomFlr1 PTAC Exhaust Node;  !- Return Air Stream Node Name

! ***SCHEDULES***
Schedule:Compact,
  ALWAYS_OFF,              !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  24; !- Complex Field #4

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4
  
Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  21; !- Complex Field #4

Schedule:Compact,
  UnitHeater_ClgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  40; !- Complex Field #4

Schedule:Compact,
  UnitHeater_HtgSP_Sch,    !- Name
  Temperature,             !- ScheduleType
  Through: 12/31,          !- Complex Field #1
  For: AllDays,            !- Complex Field #2
  Until: 24:00,            !- Complex Field #3
  15.6; !- Complex Field #4


! ***SWH EQUIPMENT***
WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  2.0,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Pump:VariableSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  179352,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  0.9,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  0,  !- Coefficient 1 of the Part Load Performance Curve
  1,  !- Coefficient 2 of the Part Load Performance Curve
  0,  !- Coefficient 3 of the Part Load Performance Curve
  0,  !- Coefficient 4 of the Part Load Performance Curve
  0.0,  !- Minimum Flow Rate {m3/s}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterUse:Equipment,
  GuestRoom101 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom101,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom102 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom102,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom103 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom103,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom104 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom104,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom105 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom105,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom201 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom201,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom202_205 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom202_205,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom206_208 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  5.49e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom206_208,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom209_212 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom209_212,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom213 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom213,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom214 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom214,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom215_218 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom215_218,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom219 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom219,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom220_223 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom220_223,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom224 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom224,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom301 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom301,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom302_305 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom302_305,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom306_308 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  5.49e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom306_308,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom309_312 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom309_312,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom313 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom313,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom314 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom314,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom315_318 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom315_318,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom319 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom319,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom320_323 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom320_323,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom324 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom324,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom401 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom401,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom402_405 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom402_405,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom406_408 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  5.49e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom406_408,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom409_412 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom409_412,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom413 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom413,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom414 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom414,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom415_418 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom415_418,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom419 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom419,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom420_423 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.32e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom420_423,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  GuestRoom424 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  1.83e-006,  !- Peak Flow Rate {m3/s}
  GuestRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  GuestRoom424,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

WaterUse:Equipment,
  LaundryRoomFlr1 Water Equipment,  !- Name
  ,  !- End-Use subcategory
  7.1e-005,  !- Peak Flow Rate {m3/s}
  LaundryRoom_SWH_Sch,  !- Flow Rate Fraction Schedule Name
  Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  LaundryRoomFlr1,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name
  
! ***SWH SIZING & CONTROLS***
Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name
  
! ***SWH LOOP***
PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***SWH CONNECTIONS***
BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Load Branch 2,  !- Name 3 Name
  SWHSys1 Demand Load Branch 3,  !- Name 4 Name
  SWHSys1 Demand Load Branch 4,  !- Name 5 Name
  SWHSys1 Demand Load Branch 5,  !- Name 6 Name
  SWHSys1 Demand Load Branch 6,  !- Name 7 Name
  SWHSys1 Demand Load Branch 7,  !- Name 8 Name
  SWHSys1 Demand Load Branch 8,  !- Name 9 Name
  SWHSys1 Demand Load Branch 9,  !- Name 10 Name
  SWHSys1 Demand Load Branch 10,  !- Name 11 Name
  SWHSys1 Demand Load Branch 11,  !- Name 12 Name
  SWHSys1 Demand Load Branch 12,  !- Name 13 Name
  SWHSys1 Demand Load Branch 13,  !- Name 14 Name
  SWHSys1 Demand Load Branch 14,  !- Name 15 Name
  SWHSys1 Demand Load Branch 15,  !- Name 16 Name
  SWHSys1 Demand Load Branch 16,  !- Name 17 Name
  SWHSys1 Demand Load Branch 17,  !- Name 18 Name
  SWHSys1 Demand Load Branch 18,  !- Name 19 Name
  SWHSys1 Demand Load Branch 19,  !- Name 20 Name
  SWHSys1 Demand Load Branch 20,  !- Name 21 Name
  SWHSys1 Demand Load Branch 21,  !- Name 22 Name
  SWHSys1 Demand Load Branch 22,  !- Name 23 Name
  SWHSys1 Demand Load Branch 23,  !- Name 24 Name
  SWHSys1 Demand Load Branch 24,  !- Name 25 Name
  SWHSys1 Demand Load Branch 25,  !- Name 26 Name
  SWHSys1 Demand Load Branch 26,  !- Name 27 Name
  SWHSys1 Demand Load Branch 27,  !- Name 28 Name
  SWHSys1 Demand Load Branch 28,  !- Name 29 Name
  SWHSys1 Demand Load Branch 29,  !- Name 30 Name
  SWHSys1 Demand Load Branch 30,  !- Name 31 Name
  SWHSys1 Demand Load Branch 31,  !- Name 32 Name
  SWHSys1 Demand Load Branch 32,  !- Name 33 Name
  SWHSys1 Demand Load Branch 33,  !- Name 34 Name
  SWHSys1 Demand Load Branch 34,  !- Name 35 Name
  SWHSys1 Demand Load Branch 35,  !- Name 36 Name
  SWHSys1 Demand Load Branch 36,  !- Name 37 Name
  SWHSys1 Demand Bypass Branch,  !- Name 38 Name
  SWHSys1 Demand Outlet Branch;  !- Name 39 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  GuestRoom101 Water Equipment,  !- Component 1 Name
  GuestRoom101 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  GuestRoom101 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 10,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 10 Object Type
  GuestRoom209_212 Water Equipment,  !- Component 10 Name
  GuestRoom209_212 Water Equipment Water Inlet Node,  !- Component 10 Inlet Node Name
  GuestRoom209_212 Water Equipment Water Outlet Node,  !- Component 10 Outlet Node Name
  Active;  !- Component 10 Control Type

Branch,
  SWHSys1 Demand Load Branch 11,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 11 Object Type
  GuestRoom213 Water Equipment,  !- Component 11 Name
  GuestRoom213 Water Equipment Water Inlet Node,  !- Component 11 Inlet Node Name
  GuestRoom213 Water Equipment Water Outlet Node,  !- Component 11 Outlet Node Name
  Active;  !- Component 11 Control Type

Branch,
  SWHSys1 Demand Load Branch 12,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 12 Object Type
  GuestRoom214 Water Equipment,  !- Component 12 Name
  GuestRoom214 Water Equipment Water Inlet Node,  !- Component 12 Inlet Node Name
  GuestRoom214 Water Equipment Water Outlet Node,  !- Component 12 Outlet Node Name
  Active;  !- Component 12 Control Type

Branch,
  SWHSys1 Demand Load Branch 13,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 13 Object Type
  GuestRoom215_218 Water Equipment,  !- Component 13 Name
  GuestRoom215_218 Water Equipment Water Inlet Node,  !- Component 13 Inlet Node Name
  GuestRoom215_218 Water Equipment Water Outlet Node,  !- Component 13 Outlet Node Name
  Active;  !- Component 13 Control Type

Branch,
  SWHSys1 Demand Load Branch 14,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 14 Object Type
  GuestRoom219 Water Equipment,  !- Component 14 Name
  GuestRoom219 Water Equipment Water Inlet Node,  !- Component 14 Inlet Node Name
  GuestRoom219 Water Equipment Water Outlet Node,  !- Component 14 Outlet Node Name
  Active;  !- Component 14 Control Type

Branch,
  SWHSys1 Demand Load Branch 15,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 15 Object Type
  GuestRoom220_223 Water Equipment,  !- Component 15 Name
  GuestRoom220_223 Water Equipment Water Inlet Node,  !- Component 15 Inlet Node Name
  GuestRoom220_223 Water Equipment Water Outlet Node,  !- Component 15 Outlet Node Name
  Active;  !- Component 15 Control Type

Branch,
  SWHSys1 Demand Load Branch 16,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 16 Object Type
  GuestRoom224 Water Equipment,  !- Component 16 Name
  GuestRoom224 Water Equipment Water Inlet Node,  !- Component 16 Inlet Node Name
  GuestRoom224 Water Equipment Water Outlet Node,  !- Component 16 Outlet Node Name
  Active;  !- Component 16 Control Type

Branch,
  SWHSys1 Demand Load Branch 17,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 17 Object Type
  GuestRoom301 Water Equipment,  !- Component 17 Name
  GuestRoom301 Water Equipment Water Inlet Node,  !- Component 17 Inlet Node Name
  GuestRoom301 Water Equipment Water Outlet Node,  !- Component 17 Outlet Node Name
  Active;  !- Component 17 Control Type

Branch,
  SWHSys1 Demand Load Branch 18,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 18 Object Type
  GuestRoom302_305 Water Equipment,  !- Component 18 Name
  GuestRoom302_305 Water Equipment Water Inlet Node,  !- Component 18 Inlet Node Name
  GuestRoom302_305 Water Equipment Water Outlet Node,  !- Component 18 Outlet Node Name
  Active;  !- Component 18 Control Type

Branch,
  SWHSys1 Demand Load Branch 19,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 19 Object Type
  GuestRoom306_308 Water Equipment,  !- Component 19 Name
  GuestRoom306_308 Water Equipment Water Inlet Node,  !- Component 19 Inlet Node Name
  GuestRoom306_308 Water Equipment Water Outlet Node,  !- Component 19 Outlet Node Name
  Active;  !- Component 19 Control Type

Branch,
  SWHSys1 Demand Load Branch 2,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 2 Object Type
  GuestRoom102 Water Equipment,  !- Component 2 Name
  GuestRoom102 Water Equipment Water Inlet Node,  !- Component 2 Inlet Node Name
  GuestRoom102 Water Equipment Water Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Control Type

Branch,
  SWHSys1 Demand Load Branch 20,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 20 Object Type
  GuestRoom309_312 Water Equipment,  !- Component 20 Name
  GuestRoom309_312 Water Equipment Water Inlet Node,  !- Component 20 Inlet Node Name
  GuestRoom309_312 Water Equipment Water Outlet Node,  !- Component 20 Outlet Node Name
  Active;  !- Component 20 Control Type

Branch,
  SWHSys1 Demand Load Branch 21,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 21 Object Type
  GuestRoom313 Water Equipment,  !- Component 21 Name
  GuestRoom313 Water Equipment Water Inlet Node,  !- Component 21 Inlet Node Name
  GuestRoom313 Water Equipment Water Outlet Node,  !- Component 21 Outlet Node Name
  Active;  !- Component 21 Control Type

Branch,
  SWHSys1 Demand Load Branch 22,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 22 Object Type
  GuestRoom314 Water Equipment,  !- Component 22 Name
  GuestRoom314 Water Equipment Water Inlet Node,  !- Component 22 Inlet Node Name
  GuestRoom314 Water Equipment Water Outlet Node,  !- Component 22 Outlet Node Name
  Active;  !- Component 22 Control Type

Branch,
  SWHSys1 Demand Load Branch 23,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 23 Object Type
  GuestRoom315_318 Water Equipment,  !- Component 23 Name
  GuestRoom315_318 Water Equipment Water Inlet Node,  !- Component 23 Inlet Node Name
  GuestRoom315_318 Water Equipment Water Outlet Node,  !- Component 23 Outlet Node Name
  Active;  !- Component 23 Control Type

Branch,
  SWHSys1 Demand Load Branch 24,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 24 Object Type
  GuestRoom319 Water Equipment,  !- Component 24 Name
  GuestRoom319 Water Equipment Water Inlet Node,  !- Component 24 Inlet Node Name
  GuestRoom319 Water Equipment Water Outlet Node,  !- Component 24 Outlet Node Name
  Active;  !- Component 24 Control Type

Branch,
  SWHSys1 Demand Load Branch 25,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 25 Object Type
  GuestRoom320_323 Water Equipment,  !- Component 25 Name
  GuestRoom320_323 Water Equipment Water Inlet Node,  !- Component 25 Inlet Node Name
  GuestRoom320_323 Water Equipment Water Outlet Node,  !- Component 25 Outlet Node Name
  Active;  !- Component 25 Control Type

Branch,
  SWHSys1 Demand Load Branch 26,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 26 Object Type
  GuestRoom324 Water Equipment,  !- Component 26 Name
  GuestRoom324 Water Equipment Water Inlet Node,  !- Component 26 Inlet Node Name
  GuestRoom324 Water Equipment Water Outlet Node,  !- Component 26 Outlet Node Name
  Active;  !- Component 26 Control Type

Branch,
  SWHSys1 Demand Load Branch 27,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 27 Object Type
  GuestRoom401 Water Equipment,  !- Component 27 Name
  GuestRoom401 Water Equipment Water Inlet Node,  !- Component 27 Inlet Node Name
  GuestRoom401 Water Equipment Water Outlet Node,  !- Component 27 Outlet Node Name
  Active;  !- Component 27 Control Type

Branch,
  SWHSys1 Demand Load Branch 28,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 28 Object Type
  GuestRoom402_405 Water Equipment,  !- Component 28 Name
  GuestRoom402_405 Water Equipment Water Inlet Node,  !- Component 28 Inlet Node Name
  GuestRoom402_405 Water Equipment Water Outlet Node,  !- Component 28 Outlet Node Name
  Active;  !- Component 28 Control Type

Branch,
  SWHSys1 Demand Load Branch 29,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 29 Object Type
  GuestRoom406_408 Water Equipment,  !- Component 29 Name
  GuestRoom406_408 Water Equipment Water Inlet Node,  !- Component 29 Inlet Node Name
  GuestRoom406_408 Water Equipment Water Outlet Node,  !- Component 29 Outlet Node Name
  Active;  !- Component 29 Control Type

Branch,
  SWHSys1 Demand Load Branch 3,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 3 Object Type
  GuestRoom103 Water Equipment,  !- Component 3 Name
  GuestRoom103 Water Equipment Water Inlet Node,  !- Component 3 Inlet Node Name
  GuestRoom103 Water Equipment Water Outlet Node,  !- Component 3 Outlet Node Name
  Active;  !- Component 3 Control Type

Branch,
  SWHSys1 Demand Load Branch 30,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 30 Object Type
  GuestRoom409_412 Water Equipment,  !- Component 30 Name
  GuestRoom409_412 Water Equipment Water Inlet Node,  !- Component 30 Inlet Node Name
  GuestRoom409_412 Water Equipment Water Outlet Node,  !- Component 30 Outlet Node Name
  Active;  !- Component 30 Control Type

Branch,
  SWHSys1 Demand Load Branch 31,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 31 Object Type
  GuestRoom413 Water Equipment,  !- Component 31 Name
  GuestRoom413 Water Equipment Water Inlet Node,  !- Component 31 Inlet Node Name
  GuestRoom413 Water Equipment Water Outlet Node,  !- Component 31 Outlet Node Name
  Active;  !- Component 31 Control Type

Branch,
  SWHSys1 Demand Load Branch 32,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 32 Object Type
  GuestRoom414 Water Equipment,  !- Component 32 Name
  GuestRoom414 Water Equipment Water Inlet Node,  !- Component 32 Inlet Node Name
  GuestRoom414 Water Equipment Water Outlet Node,  !- Component 32 Outlet Node Name
  Active;  !- Component 32 Control Type

Branch,
  SWHSys1 Demand Load Branch 33,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 33 Object Type
  GuestRoom415_418 Water Equipment,  !- Component 33 Name
  GuestRoom415_418 Water Equipment Water Inlet Node,  !- Component 33 Inlet Node Name
  GuestRoom415_418 Water Equipment Water Outlet Node,  !- Component 33 Outlet Node Name
  Active;  !- Component 33 Control Type

Branch,
  SWHSys1 Demand Load Branch 34,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 34 Object Type
  GuestRoom419 Water Equipment,  !- Component 34 Name
  GuestRoom419 Water Equipment Water Inlet Node,  !- Component 34 Inlet Node Name
  GuestRoom419 Water Equipment Water Outlet Node,  !- Component 34 Outlet Node Name
  Active;  !- Component 34 Control Type

Branch,
  SWHSys1 Demand Load Branch 35,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 35 Object Type
  GuestRoom420_423 Water Equipment,  !- Component 35 Name
  GuestRoom420_423 Water Equipment Water Inlet Node,  !- Component 35 Inlet Node Name
  GuestRoom420_423 Water Equipment Water Outlet Node,  !- Component 35 Outlet Node Name
  Active;  !- Component 35 Control Type

Branch,
  SWHSys1 Demand Load Branch 36,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 36 Object Type
  GuestRoom424 Water Equipment,  !- Component 36 Name
  GuestRoom424 Water Equipment Water Inlet Node,  !- Component 36 Inlet Node Name
  GuestRoom424 Water Equipment Water Outlet Node,  !- Component 36 Outlet Node Name
  Active;  !- Component 36 Control Type

Branch,
  SWHSys1 Demand Load Branch 4,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 4 Object Type
  GuestRoom104 Water Equipment,  !- Component 4 Name
  GuestRoom104 Water Equipment Water Inlet Node,  !- Component 4 Inlet Node Name
  GuestRoom104 Water Equipment Water Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Control Type

Branch,
  SWHSys1 Demand Load Branch 5,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 5 Object Type
  GuestRoom105 Water Equipment,  !- Component 5 Name
  GuestRoom105 Water Equipment Water Inlet Node,  !- Component 5 Inlet Node Name
  GuestRoom105 Water Equipment Water Outlet Node,  !- Component 5 Outlet Node Name
  Active;  !- Component 5 Control Type

Branch,
  SWHSys1 Demand Load Branch 6,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 6 Object Type
  LaundryRoomFlr1 Water Equipment,  !- Component 6 Name
  LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Component 6 Inlet Node Name
  LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Component 6 Outlet Node Name
  Active;  !- Component 6 Control Type

Branch,
  SWHSys1 Demand Load Branch 7,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 7 Object Type
  GuestRoom201 Water Equipment,  !- Component 7 Name
  GuestRoom201 Water Equipment Water Inlet Node,  !- Component 7 Inlet Node Name
  GuestRoom201 Water Equipment Water Outlet Node,  !- Component 7 Outlet Node Name
  Active;  !- Component 7 Control Type

Branch,
  SWHSys1 Demand Load Branch 8,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 8 Object Type
  GuestRoom202_205 Water Equipment,  !- Component 8 Name
  GuestRoom202_205 Water Equipment Water Inlet Node,  !- Component 8 Inlet Node Name
  GuestRoom202_205 Water Equipment Water Outlet Node,  !- Component 8 Outlet Node Name
  Active;  !- Component 8 Control Type

Branch,
  SWHSys1 Demand Load Branch 9,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 9 Object Type
  GuestRoom206_208 Water Equipment,  !- Component 9 Name
  GuestRoom206_208 Water Equipment Water Inlet Node,  !- Component 9 Inlet Node Name
  GuestRoom206_208 Water Equipment Water Outlet Node,  !- Component 9 Outlet Node Name
  Active;  !- Component 9 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:VariableSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  GuestRoom101 Water Equipment,  !- Name
  GuestRoom101 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom101 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom101 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom102 Water Equipment,  !- Name
  GuestRoom102 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom102 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom102 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom103 Water Equipment,  !- Name
  GuestRoom103 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom103 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom103 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom104 Water Equipment,  !- Name
  GuestRoom104 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom104 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom104 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom105 Water Equipment,  !- Name
  GuestRoom105 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom105 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom105 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom201 Water Equipment,  !- Name
  GuestRoom201 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom201 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom201 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom202_205 Water Equipment,  !- Name
  GuestRoom202_205 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom202_205 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom202_205 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom206_208 Water Equipment,  !- Name
  GuestRoom206_208 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom206_208 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom206_208 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom209_212 Water Equipment,  !- Name
  GuestRoom209_212 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom209_212 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom209_212 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom213 Water Equipment,  !- Name
  GuestRoom213 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom213 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom213 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom214 Water Equipment,  !- Name
  GuestRoom214 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom214 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom214 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom215_218 Water Equipment,  !- Name
  GuestRoom215_218 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom215_218 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom215_218 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom219 Water Equipment,  !- Name
  GuestRoom219 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom219 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom219 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom220_223 Water Equipment,  !- Name
  GuestRoom220_223 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom220_223 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom220_223 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom224 Water Equipment,  !- Name
  GuestRoom224 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom224 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom224 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom301 Water Equipment,  !- Name
  GuestRoom301 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom301 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom301 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom302_305 Water Equipment,  !- Name
  GuestRoom302_305 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom302_305 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom302_305 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom306_308 Water Equipment,  !- Name
  GuestRoom306_308 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom306_308 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom306_308 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom309_312 Water Equipment,  !- Name
  GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom313 Water Equipment,  !- Name
  GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom314 Water Equipment,  !- Name
  GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom315_318 Water Equipment,  !- Name
  GuestRoom315_318 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom315_318 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom315_318 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom319 Water Equipment,  !- Name
  GuestRoom319 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom319 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom319 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom320_323 Water Equipment,  !- Name
  GuestRoom320_323 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom320_323 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom320_323 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom324 Water Equipment,  !- Name
  GuestRoom324 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom324 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom324 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom401 Water Equipment,  !- Name
  GuestRoom401 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom401 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom401 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom402_405 Water Equipment,  !- Name
  GuestRoom402_405 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom402_405 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom402_405 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom406_408 Water Equipment,  !- Name
  GuestRoom406_408 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom406_408 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom406_408 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom409_412 Water Equipment,  !- Name
  GuestRoom409_412 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom409_412 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom409_412 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom413 Water Equipment,  !- Name
  GuestRoom413 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom413 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom413 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom414 Water Equipment,  !- Name
  GuestRoom414 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom414 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom414 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom415_418 Water Equipment,  !- Name
  GuestRoom415_418 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom415_418 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom415_418 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom419 Water Equipment,  !- Name
  GuestRoom419 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom419 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom419 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom420_423 Water Equipment,  !- Name
  GuestRoom420_423 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom420_423 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom420_423 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  GuestRoom424 Water Equipment,  !- Name
  GuestRoom424 Water Equipment Water Inlet Node,  !- Inlet Node Name
  GuestRoom424 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  GuestRoom424 Water Equipment;  !- Water Use Equipment 1 Name

WaterUse:Connections,
  LaundryRoomFlr1 Water Equipment,  !- Name
  LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Inlet Node Name
  LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  LaundryRoomFlr1 Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
  SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
  SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
  SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
  SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
  SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
  SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 37 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
  SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
  SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
  SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
  SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
  SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
  SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
  SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
  SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
  SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
  SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
  SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
  SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
  SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
  SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
  SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
  SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
  SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
  SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
  SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
  SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
  SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
  SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
  SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
  SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
  SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
  SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
  SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
  SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
  SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
  SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
  SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
  SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
  SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
  SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 37 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***
Schedule:Compact,
  GuestRoom_SWH_Sch,       !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 01:00,            !- Field 3
  0.20,                    !- Field 4
  Until: 04:00,            !- Field 5
  0.15,                    !- Field 6
  Until: 05:00,            !- Field 7
  0.2,                     !- Field 8
  Until: 06:00,            !- Field 9
  0.35,                    !- Field 10
  Until: 07:00,            !- Field 11
  0.60,                    !- Field 12
  Until: 08:00,            !- Field 13
  0.80,                    !- Field 14
  Until: 09:00,            !- Field 15
  0.55,                    !- Field 16
  Until: 10:00,            !- Field 17
  0.40,                    !- Field 18
  Until: 11:00,            !- Field 19
  0.30,                    !- Field 20
  Until: 17:00,            !- Field 21
  0.20,                    !- Field 22
  Until: 18:00,            !- Field 23
  0.30,                    !- Field 24
  Until: 19:00,            !- Field 25
  0.55,                    !- Field 26
  Until: 21:00,            !- Field 27
  0.40,                    !- Field 28
  Until: 22:00,            !- Field 29
  0.60,                    !- Field 30
  Until: 23:00,            !- Field 31
  0.45,                    !- Field 32
  Until: 24:00,            !- Field 33
  0.25,                    !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 01:00,            !- Field 36
  0.2,                     !- Field 37
  Until: 04:00,            !- Field 38
  0.15,                    !- Field 39
  Until: 05:00,            !- Field 40
  0.2,                     !- Field 41
  Until: 06:00,            !- Field 42
  0.25,                    !- Field 43
  Until: 07:00,            !- Field 44
  0.35,                    !- Field 45
  Until: 08:00,            !- Field 46
  0.60,                    !- Field 47
  Until: 09:00,            !- Field 48
  0.80,                    !- Field 49
  Until: 10:00,            !- Field 50
  0.55,                    !- Field 51
  Until: 11:00,            !- Field 52
  0.40,                    !- Field 53
  Until: 12:00,            !- Field 54
  0.30,                    !- Field 55
  Until: 17:00,            !- Field 56
  0.20,                    !- Field 57
  Until: 18:00,            !- Field 58
  0.25,                    !- Field 59
  Until: 19:00,            !- Field 60
  0.30,                    !- Field 61
  Until: 22:00,            !- Field 62
  0.40,                    !- Field 63
  Until: 23:00,            !- Field 64
  0.60,                    !- Field 65
  Until: 24:00,            !- Field 66
  0.35;                    !- Field 67

Schedule:Compact,
  LaundryRoom_SWH_Sch,     !- Name
  Fraction,                !- ScheduleType
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 08:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 16:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 15
  0.0;                     !- Field 16

Schedule:Compact,
Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  43.3;  !- Field 4

Schedule:Compact,
Laundry Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
Laundry Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4
! ***ECONOMICS***

!  CA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  SCE_GS-1_GeneralService  , source TAP  effective 2004-07-16
!  SCE_GS-2_GeneralService  , source TAP  effective 2004-07-16
!  SCE_TOU-8_GeneralServiceLarge, Sourcehttp://www.sce.com/NR/sc3/tm2/pdf/ce54-12.pdf, filed 2004-12-30

Schedule:Compact,
  SCESeasonsSchedule,      !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
Schedule:Compact,
  SCETOUSched,             !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: WeekDays,           !- Field 2
  Until: 8:00,             !- Field 3
  3,                       !- Field 4
  Until: 21:00,            !- Field 5
  4,                       !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  For: AllOtherDays,       !- Field 9
  Until: 24:00,            !- Field 10
  3,                       !- Field 11
  Through: 9/30,           !- Field 12
  For: WeekDays,           !- Field 13
  Until: 8:00,             !- Field 14
  3,                       !- Field 15
  Until: 12:00,            !- Field 16
  4,                       !- Field 17
  Until: 18:00,            !- Field 18
  1,                       !- Field 19
  Until: 23:00,            !- Field 20
  4,                       !- Field 21
  Until: 24:00,            !- Field 22
  3,                       !- Field 23
  For: AllOtherDays,       !- Field 24
  Until: 24:00,            !- Field 25
  3,                       !- Field 26
  Through: 12/31,          !- Field 27
  For: WeekDays,           !- Field 28
  Until: 8:00,             !- Field 29
  3,                       !- Field 30
  Until: 21:00,            !- Field 31
  4,                       !- Field 32
  Until: 24:00,            !- Field 33
  3,                       !- Field 34
  For: AllOtherDays,       !- Field 35
  Until: 24:00,            !- Field 36
  3;                       !- Field 37
 
UtilityCost:Tariff,
  SCE_TOU-8_GeneralServiceLarge,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  SCETOUSched,             !- Time of Use Period Schedule Name
  SCESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  246.33,                  !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerDeliveryOnPeakEnergyCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  PeakEnergy,              !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01676;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDeliveryOffPeakEnergyCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01676;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerDeliveryMidPeakEnergyCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01676;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliveryOffPeakEnergyCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  OffPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01676;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterDeliveryMidPeakEnergyCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  MidPeakEnergy,           !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.01676;                 !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  FacilitiesDemandCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  6.35;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTOUOnPeakDemandCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  PeakDemand,              !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  8.84;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTOUMidPeakDemandCharge,  !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  MidPeakDemand,           !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.76;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  TransformerDemandCharge, !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.0;                     !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  PowerFactorDemandCharge, !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  TotalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.23;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  SCE_TOU-8_GeneralServiceLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end  SCE_TOU-8_GeneralServiceLarge,
 
UtilityCost:Tariff,
  SCE_GS-2_GeneralService, !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  SCETOUSched,             !- Time of Use Period Schedule Name
  SCESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  74.03,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  AnnualDeliveryEnergyCharge,  !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0189;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualUtilityRetained,   !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  TotalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  totalDemand,             !- Block Size Multiplier Value or Variable Name
  300,                     !- Block Size 1 Value or Variable Name
  0.0694,                  !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.0791;                  !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFacilityDemandURGCharge,  !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  0.7700;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualFacilityDemandDelivCharge,  !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  totalDemand,             !- Source Variable
  Annual,                  !- Season
  DemandCharges,           !- Category Variable Name
  5.44;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTimeRelatedDemandCharge,  !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  1.87;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerTimeDemandDelivCharge,  !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  totalDemand,             !- Source Variable
  Summer,                  !- Season
  DemandCharges,           !- Category Variable Name
  7.04;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  SCE_GS-2_GeneralService, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MinDemand20kw,           !- Name
  SCE_GS-2_GeneralService, !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  SCE_GS-2_GeneralService, !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
!end SCE_GS-2_GeneralService
 
UtilityCost:Tariff,
  SCE_GS-1_GeneralService, !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  SCESeasonsSchedule,      !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  SummerEnergyCharge,      !- Charge Variable Name
  SCE_GS-1_GeneralService, !- Tariff Name
  totalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0808;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterEnergyCharge,      !- Charge Variable Name
  SCE_GS-1_GeneralService, !- Tariff Name
  totalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0351;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  AnnualDeliveryEnergyCharge,  !- Charge Variable Name
  SCE_GS-1_GeneralService, !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.0694;                  !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand20kw,           !- Name
  SCE_GS-1_GeneralService, !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  20,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  taxofEightPercent,       !- Charge Variable Name
  SCE_GS-1_GeneralService, !- Tariff Name
  SubTotal,                !- Source Variable
  Summer,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 
UtilityCost:Tariff,
  CA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  CA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  CA_MonthlyGasRates,      !- Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  Currency,           !- Variable Type
  9.37,                    !- January Value
  8.88,                    !- February Value
  8.20,                    !- March Value
  7.29,                    !- April Value
  7.82,                    !- May Value
  8.26,                    !- June Value
  8.23,                    !- July Value
  8.21,                    !- August Value
  7.90,                    !- September Value
  8.09,                    !- October Value
  7.64,                    !- November Value
  8.43;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofEightPercent,       !- Charge Variable Name
  CA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.08;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

OutputControl:ReportingTolerances,0.556,0.556;
Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Fans:Electricity, HOURLY;
Output:Meter, Cooling:Electricity, HOURLY;
Output:Meter, Heating:Electricity, HOURLY;
Output:Meter, InteriorLights:Electricity, HOURLY;
Output:Meter, InteriorEquipment:Electricity, HOURLY;
Output:Meter, Gas:Facility, HOURLY;
Output:Meter, Heating:Gas, HOURLY;
Output:Meter, InteriorEquipment:Gas, HOURLY;
Output:Meter, Water Heater:WaterSystems:Gas, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Heating Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Heating Coil Gas Consumption Rate, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating Coil Gas Consumption Rate, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Cooling Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  DX Cooling Coil Electric Power, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  DX Cooling Coil Electric Power, !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:Monthly,
  Fan Part Load Performance, !- Name
  0,                       !- Digits After Decimal
  Fan Electric Power,      !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Fan Electric Power,      !- Variable or Meter 2 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 2

Output:Table:TimeBins,
  *,                       !- Key Value
  Zone Air Relative Humidity, !- Variable Name
  60,                      !- Interval Start
  10,                      !- Interval Size
  4;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  AirLoopHVAC Actual Outdoor Air Fraction, !- Variable Name
  0.00,                    !- Interval Start
  0.20,                    !- Interval Size
  5;                       !- Interval Count
  
Output:Table:TimeBins,
  *,                       !- Key Value
  Availability Manager Night Cycle Control Status, !- Variable Name
  0,                       !- Interval Start
  1,                       !- Interval Size
  4;                       !- Interval Count


! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  California electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.095,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  8.667E+01,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.750E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  4.528E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  7.417E-02,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.756E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  8.083E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  5.944E-03,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  1.119E-02,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.611E-07,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  8.750E-07,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  4.877155,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 

