


! DOE Commercial Building Benchmark
! Small Office, pre-1980 existing building construction
! Benchmark V 1.2_4.0
! EnergyPlus V 4.0
!
! Description:  Single story, five zone office building.
! Form:         Area = 511 m2 (5,500 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to Briggs et al. (1987).
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 21.2%, equal distribution of punched windows
!               Infiltration = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               No economizers, per ASHRAE 90.1-2004
!
! Int. gains:   lights = 19.48 W/m2 (1.8 W/ft2) (building area method);
!               elec. plug loads = 8.07 W/m2 (0.75 W/ft2)
!               gas plug load = 0 W/m2 (0 W/ft2)
!               people = 28 total; 5.38/100 m2 (5.0/1000 ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None

!***** NOTICE *****

!***** The Benchmarks were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****

!***** Access to and use of the Benchmarks imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Benchmarks. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****

! Reference citation for the Commercial Building Benchmarks:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.; 
! Yazdanian, M.; Crawley, D. (2009).
! DOE Commercial Building Research Benchmarks for Commercial Buildings. 
! Washington, DC: U.S. Department of Energy, Energy Efficiency and 
! Renewable Energy, Office of Building Technologies.


! WeatherFileName=USA_GA_Atlanta_TMY2.epw
Site:Location,
  USA GA-ATLANTA,  !- Name
  33.65,       !- Latitude {deg}
  -84.42,       !- Longitude {deg}
  -5.00,       !- Time Zone {hr}
  315; !- Elevation {m}

 ! ATLANTA_GA_USA Annual Heating 99.6%, MaxDB=-7.3°C
 SizingPeriod:DesignDay,
  ATLANTA Ann Htg 99.6% Condns DB,     !- Name
       -7.3,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Temp Range {C}
       -7.3,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97598.,      !- Barometric Pressure {Pa}
        5.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        320,      !- Wind Direction {Degrees; N=0, S=180}
       0.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          1,      !- Month
  WinterDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type


 ! ATLANTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.2°C
 SizingPeriod:DesignDay,
  ATLANTA Ann Clg .4% Condns WB=>MDB,     !- Name
       31.4,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Temp Range {C}
       25.2,      !- Humidity Indicating Conditions at Maximum Dry-Bulb
     97598.,      !- Barometric Pressure {Pa}
          4,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        300,      !- Wind Direction {Degrees; N=0, S=180}
       1.00,      !- Clearness {0.0 to 1.1}
          0,      !- Rain {0-no,1-yes}
          0,      !- Snow on ground {0-no,1-yes}
         21,      !- Day of Month
          7,      !- Month
  SummerDesignDay,!- Day Type
          0,      !- Daylight Savings Time Indicator
   WetBulb;      !- Humidity Indicating Type

Site:GroundTemperature:BuildingSurface,
  19.963,  !- January Ground Temperature {C}
  19.905,  !- February Ground Temperature {C}
  19.939,  !- March Ground Temperature {C}
  20.453,  !- April Ground Temperature {C}
  22.043,  !- May Ground Temperature {C}
  22.528,  !- June Ground Temperature {C}
  22.672,  !- July Ground Temperature {C}
  22.780,  !- August Ground Temperature {C}
  22.808,  !- September Ground Temperature {C}
  21.178,  !- October Ground Temperature {C}
  20.280,  !- November Ground Temperature {C}
  20.042;  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  CORRELATION,             !- Calculation Method
  ,                        !- Temperature Schedule Name
  15.83,               !- Annual Average Outdoor Air Temperature {C}
  20.50;              !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}



 




















! Outline of contents: general, holidays & daylight savings,
! schedule types, always on schedule, misc

! ***GENERAL SIMULATION PARAMETERS***

Version, 4.0.0;

SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                     !- Run Simulation for Sizing Periods
    YES;                    !- Run Simulation for Weather File Run Periods

Building,
  Benchmark Small Office Pre-1980 V1.2_4.0,  !- Name
  0.0000,  !- North Axis
  City,  !- Terrain
  0.0400,  !- Loads Convergence Tolerance Value
  0.2000,  !- Temperature Convergence Tolerance Value
  FullInteriorAndExterior,  !- Solar Distribution
  25;  !- Maximum Number of Warmup Days

RunPeriod,
  ,  !- Name
  1,  !- Begin Month
  1,  !- Begin Day of Month
  12,  !- End Month
  31,  !- End Day of Month
  Sunday,  !- Day of Week for Start Day
  No,  !- Use Weather File Holidays and Special Days
  No,  !- Use Weather File Daylight Saving Period
  No,  !- Apply Weekend Holiday Rule
  Yes,  !- Use Weather File Rain Indicators
  Yes,  !- Use Weather File Snow Indicators
  1.0000;  !- Number of Times Runperiod to be Done

! ***HOLIDAYS & DAYLIGHT SAVINGS***

RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,     !- Start Date
  1st Sunday in November;  !- End Date
 
RunPeriodControl:SpecialDays,
  New Years Day,           !- Name
  January 1,               !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Veterans Day,            !- Name
  November 11,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Christmas,               !- Name
  December 25,             !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Independence Day,        !- Name
  July 4,                  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  MLK Day,                 !- Name
  3rd Monday in January,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Presidents Day,          !- Name
  3rd Monday in February,  !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Memorial Day,            !- Name
  Last Monday in May,      !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Labor Day,               !- Name
  1st Monday in September, !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Columbus Day,            !- Name
  2nd Monday in October,   !- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
RunPeriodControl:SpecialDays,
  Thanksgiving,            !- Name
  4th Thursday in November,!- Start Date
  1,                       !- Duration {days}
  Holiday;                 !- Special Day Type
 
! ***SCHEDULE TYPES***

ScheduleTypeLimits,
  Any Number;              !- Name

ScheduleTypeLimits,
  Fraction,                !- Name
  0.0,
  1.0,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Temperature,             !- Name
  -60,
  200,                 !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  On/Off,                  !- Name
  0,
  1,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Control Type,            !- Name
  0,
  4,                     !- Range
  DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
  Humidity,                !- Name
  10,
  90,                   !- Range
  CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
  Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

Schedule:Compact,
  ALWAYS_ON,               !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1;                       !- Field 4

! ***MISC SIMULATION PARAMETERS***

SurfaceConvectionAlgorithm:Inside,
  Detailed;  !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;  !- Algorithm

HeatBalanceAlgorithm,
  ConductionTransferFunction,  !- Solution Algorithm
  200.0000;  !- Surface Temperature Upper Limit

Sizing:Parameters,
  1.2,  !- Sizing Factor
  6;  !- Time Steps in Averaging Window

ConvergenceLimits,
  2,  !- Minimum System Timestep
  25;  !- Maximum HVAC Iterations

ShadowCalculation,
  7,  !- Calculation Frequency
  15000;  !- Maximum Figures in Shadow Overlap Calculations

Timestep,
  6;                       !- Number of Timesteps per Hour


! ***OPAQUE CONSTRUCTIONS AND MATERIALS***

! Exterior Walls
Construction,
    ext-walls-steelframe-nonres, !- Name
    Wood Siding,             !- Outside Layer

    Steel Frame NonRes Wall Insulation, !- Layer 2

    1/2IN Gypsum;            !- Layer 3


Material,
    Steel Frame NonRes Wall Insulation, !- Name
    MediumRough,             !- Roughness
    0.0226754134267116, !- Thickness {m}
    0.049, !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance













! Roof
Construction,
    roof-IEAD-nonres,        !- Name
    Roof Membrane,           !- Layer 1
    IEAD NonRes Roof Insulation, !- Layer 2
    Metal Decking;           !- Layer 3

Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0739805029798716,   !- Thickness {m}
    0.049,  !- Conductivity {W/m-K}
    265.0000,                !- Density
    836.8000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance









! Slab on grade, unheated
    Construction,
      ext-slab,              !- Name
      HW CONCRETE,           !- Outside Layer
      CP02 CARPET PAD;       !- Layer 2

! Interior Walls
Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

 




 

 

 
Construction,
  DropCeiling,             !- Name
  Std AC02;                !- Outside Layer

Construction,
  AIR-WALL,                !- Name
  MAT-AIR-WALL;            !- Outside Layer
 
! Common Materials
Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness
    0.6918,                  !- Conductivity
    1858.0000,               !- Density
    837.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

Material,
    8IN CONCRETE HW,  !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness
    44.9600,                 !- Conductivity
    7688.8600,               !- Density
    410.0000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

Material,
    HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {(m2-K)/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness
    45.0060,                 !- Conductivity
    7680.0000,               !- Density
    418.4000,                !- Specific Heat
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling
Material,
  Std AC02,                !- Name
  MediumSmooth,            !- Roughness
  1.2700000E-02,           !- Thickness {m}
  5.7000000E-02,           !- Conductivity {W/m-K}
  288.0000,                !- Density {kg/m3}
  1339.000,                !- Specific Heat {J/kg-K}
  0.9000000,               !- Thermal Absorptance
  0.7000000,               !- Solar Absorptance
  0.2000000;               !- Visible Absorptance

Material:NoMass,
  MAT-AIR-WALL,            !- Name
  Rough,                   !- Roughness
  0.2079491,               !- Thermal Resistance {m2-K/W}
  0.9,                     !- Thermal Absorptance
  0.7;                     !- Solar Absorptance
 
! ***WINDOW CONSTRUCTIONS AND MATERIALS***

Construction,
    window-nonres-fixed, !- Name
    ExistingBuildingNonRes Fixed Assembly Window; !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    ExistingBuildingNonRes Fixed Assembly Window, !- Name

    6.92716, !- U-Factor

    0.54, !- Solar Heat Gain Coefficient
    ;                   !- Visible Transmittance






! ***OTHER CONSTRUCTIONS AND MATERIALS***

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

! Outline of contents: zones, windows, walls, geometry rules
! Opaque constructions referenced: ext-walls-steelframe-nonres, int-walls, 
! ext-slab, roof-IEAD-nonres
! Window constructions referenced: window-nonres-fixed

! ZONE LIST:
! Core_ZN
! Perimeter_ZN_1
! Perimeter_ZN_2
! Perimeter_ZN_3
! Perimeter_ZN_4

! ***ZONES***

Zone,
  Core_ZN,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  456.4551,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_ZN_1,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  346.0225,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_ZN_2,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  205.2650,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_ZN_3,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  346.0225,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

Zone,
  Perimeter_ZN_4,  !- Name
  0.0000,  !- Direction of Relative North
  0.0000,  !- X Origin
  0.0000,  !- Y Origin
  0.0000,  !- Z Origin
  1,  !- Type
  1,  !- Multiplier
  -9999.0000,  !- Ceiling Height
  205.2650,  !- Volume
  ,  !- Zone Inside Convection Algorithm
  ,  !- Zone Outside Convection Algorithm
  Yes;  !- Part of Total Floor Area

! ***WALLS***

BuildingSurface:Detailed,
  Core_ZN_roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Core_ZN,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  13.460000,  3.050000,  !- X1, Y1, Z1
  5.000000,  13.460000,  3.050000,  !- X2, Y2, Z2
  5.000000,  5.000000,  3.050000,  !- X3, Y3, Z3
  22.690000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_ZN_floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Core_ZN,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  13.460000,  0.000000,  !- X1, Y1, Z1
  22.690000,  13.460000,  0.000000,  !- X2, Y2, Z2
  22.690000,  5.000000,  0.000000,  !- X3, Y3, Z3
  5.000000,  5.000000,  0.000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_ZN_wall_east,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_ZN,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_west,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  5.000000,  3.050000,  !- X1, Y1, Z1
  22.690000,  5.000000,  0.000000,  !- X2, Y2, Z2
  22.690000,  13.460000,  0.000000,  !- X3, Y3, Z3
  22.690000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_ZN_wall_north,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_ZN,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_south,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  13.460000,  3.050000,  !- X1, Y1, Z1
  22.690000,  13.460000,  0.000000,  !- X2, Y2, Z2
  5.000000,  13.460000,  0.000000,  !- X3, Y3, Z3
  5.000000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_ZN_wall_south,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_ZN,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_north,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  5.000000,  3.050000,  !- X1, Y1, Z1
  5.000000,  5.000000,  0.000000,  !- X2, Y2, Z2
  22.690000,  5.000000,  0.000000,  !- X3, Y3, Z3
  22.690000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Core_ZN_wall_west,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Core_ZN,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_east,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  13.460000,  3.050000,  !- X1, Y1, Z1
  5.000000,  13.460000,  0.000000,  !- X2, Y2, Z2
  5.000000,  5.000000,  0.000000,  !- X3, Y3, Z3
  5.000000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  0.000000,  3.050000,  !- X1, Y1, Z1
  27.690000,  0.000000,  3.050000,  !- X2, Y2, Z2
  22.690000,  5.000000,  3.050000,  !- X3, Y3, Z3
  5.000000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  0.000000,  0.000000,  !- X1, Y1, Z1
  0.000000,  0.000000,  0.000000,  !- X2, Y2, Z2
  5.000000,  5.000000,  0.000000,  !- X3, Y3, Z3
  22.690000,  5.000000,  0.000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_east,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_south,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  0.000000,  3.050000,  !- X1, Y1, Z1
  27.690000,  0.000000,  0.000000,  !- X2, Y2, Z2
  22.690000,  5.000000,  0.000000,  !- X3, Y3, Z3
  22.690000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_north,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_ZN_wall_south,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  5.000000,  3.050000,  !- X1, Y1, Z1
  22.690000,  5.000000,  0.000000,  !- X2, Y2, Z2
  5.000000,  5.000000,  0.000000,  !- X3, Y3, Z3
  5.000000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_south,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  0.000000,  3.050000,  !- X1, Y1, Z1
  0.000000,  0.000000,  0.000000,  !- X2, Y2, Z2
  27.690000,  0.000000,  0.000000,  !- X3, Y3, Z3
  27.690000,  0.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_1_wall_west,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_south,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  5.000000,  3.050000,  !- X1, Y1, Z1
  5.000000,  5.000000,  0.000000,  !- X2, Y2, Z2
  0.000000,  0.000000,  0.000000,  !- X3, Y3, Z3
  0.000000,  0.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  18.460000,  3.050000,  !- X1, Y1, Z1
  22.690000,  13.460000,  3.050000,  !- X2, Y2, Z2
  22.690000,  5.000000,  3.050000,  !- X3, Y3, Z3
  27.690000,  0.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  13.460000,  0.000000,  !- X1, Y1, Z1
  27.690000,  18.460000,  0.000000,  !- X2, Y2, Z2
  27.690000,  0.000000,  0.000000,  !- X3, Y3, Z3
  22.690000,  5.000000,  0.000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_east,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  0.000000,  3.050000,  !- X1, Y1, Z1
  27.690000,  0.000000,  0.000000,  !- X2, Y2, Z2
  27.690000,  18.460000,  0.000000,  !- X3, Y3, Z3
  27.690000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_north,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_east,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  18.460000,  3.050000,  !- X1, Y1, Z1
  27.690000,  18.460000,  0.000000,  !- X2, Y2, Z2
  22.690000,  13.460000,  0.000000,  !- X3, Y3, Z3
  22.690000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_south,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_east,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  5.000000,  3.050000,  !- X1, Y1, Z1
  22.690000,  5.000000,  0.000000,  !- X2, Y2, Z2
  27.690000,  0.000000,  0.000000,  !- X3, Y3, Z3
  27.690000,  0.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_2_wall_west,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_ZN_wall_east,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  13.460000,  3.050000,  !- X1, Y1, Z1
  22.690000,  13.460000,  0.000000,  !- X2, Y2, Z2
  22.690000,  5.000000,  0.000000,  !- X3, Y3, Z3
  22.690000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  18.460000,  3.050000,  !- X1, Y1, Z1
  5.000000,  13.460000,  3.050000,  !- X2, Y2, Z2
  22.690000,  13.460000,  3.050000,  !- X3, Y3, Z3
  27.690000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  13.460000,  0.000000,  !- X1, Y1, Z1
  0.000000,  18.460000,  0.000000,  !- X2, Y2, Z2
  27.690000,  18.460000,  0.000000,  !- X3, Y3, Z3
  22.690000,  13.460000,  0.000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_east,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_2_wall_north,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  22.690000,  13.460000,  3.050000,  !- X1, Y1, Z1
  22.690000,  13.460000,  0.000000,  !- X2, Y2, Z2
  27.690000,  18.460000,  0.000000,  !- X3, Y3, Z3
  27.690000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_north,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  27.690000,  18.460000,  3.050000,  !- X1, Y1, Z1
  27.690000,  18.460000,  0.000000,  !- X2, Y2, Z2
  0.000000,  18.460000,  0.000000,  !- X3, Y3, Z3
  0.000000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_south,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_ZN_wall_north,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  13.460000,  3.050000,  !- X1, Y1, Z1
  5.000000,  13.460000,  0.000000,  !- X2, Y2, Z2
  22.690000,  13.460000,  0.000000,  !- X3, Y3, Z3
  22.690000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_3_wall_west,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_4_wall_north,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  18.460000,  3.050000,  !- X1, Y1, Z1
  0.000000,  18.460000,  0.000000,  !- X2, Y2, Z2
  5.000000,  13.460000,  0.000000,  !- X3, Y3, Z3
  5.000000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_roof,  !- Name
  Roof,  !- Surface Type
  roof-IEAD-nonres,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  0.0,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  0.000000,  3.050000,  !- X1, Y1, Z1
  5.000000,  5.000000,  3.050000,  !- X2, Y2, Z2
  5.000000,  13.460000,  3.050000,  !- X3, Y3, Z3
  0.000000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_floor,  !- Name
  Floor,  !- Surface Type
  ext-slab,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Ground,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  5.000000,  0.000000,  !- X1, Y1, Z1
  0.000000,  0.000000,  0.000000,  !- X2, Y2, Z2
  0.000000,  18.460000,  0.000000,  !- X3, Y3, Z3
  5.000000,  13.460000,  0.000000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_east,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Core_ZN_wall_west,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  5.000000,  3.050000,  !- X1, Y1, Z1
  5.000000,  5.000000,  0.000000,  !- X2, Y2, Z2
  5.000000,  13.460000,  0.000000,  !- X3, Y3, Z3
  5.000000,  13.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_north,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_3_wall_west,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  5.000000,  13.460000,  3.050000,  !- X1, Y1, Z1
  5.000000,  13.460000,  0.000000,  !- X2, Y2, Z2
  0.000000,  18.460000,  0.000000,  !- X3, Y3, Z3
  0.000000,  18.460000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_south,  !- Name
  Wall,  !- Surface Type
  int-walls,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Surface,  !- Outside Boundary Condition
  Perimeter_ZN_1_wall_west,  !- Outside Boundary Condition Object
  NoSun,  !- Sun Exposure
  NoWind,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  0.000000,  3.050000,  !- X1, Y1, Z1
  0.000000,  0.000000,  0.000000,  !- X2, Y2, Z2
  5.000000,  5.000000,  0.000000,  !- X3, Y3, Z3
  5.000000,  5.000000,  3.050000;  !- X4, Y4, Z4

BuildingSurface:Detailed,
  Perimeter_ZN_4_wall_west,  !- Name
  Wall,  !- Surface Type
  ext-walls-steelframe-nonres,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  Outdoors,  !- Outside Boundary Condition
  ,  !- Outside Boundary Condition Object
  SunExposed,  !- Sun Exposure
  WindExposed,  !- Wind Exposure
  AutoCalculate,  !- View Factor to Ground
  4,  !- Number of Vertices
  0.000000,  18.460000,  3.050000,  !- X1, Y1, Z1
  0.000000,  18.460000,  0.000000,  !- X2, Y2, Z2
  0.000000,  0.000000,  0.000000,  !- X3, Y3, Z3
  0.000000,  0.000000,  3.050000;  !- X4, Y4, Z4

! ***WINDOWS***

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_1,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  1.390000,  0.000000,  2.424000,  !- X1, Y1, Z1
  1.390000,  0.000000,  0.900000,  !- X2, Y2, Z2
  3.220000,  0.000000,  0.900000,  !- X3, Y3, Z3
  3.220000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_2,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  6.010000,  0.000000,  2.424000,  !- X1, Y1, Z1
  6.010000,  0.000000,  0.900000,  !- X2, Y2, Z2
  7.840000,  0.000000,  0.900000,  !- X3, Y3, Z3
  7.840000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_3,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  10.620000,  0.000000,  2.424000,  !- X1, Y1, Z1
  10.620000,  0.000000,  0.900000,  !- X2, Y2, Z2
  12.450000,  0.000000,  0.900000,  !- X3, Y3, Z3
  12.450000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_4,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  15.240000,  0.000000,  2.424000,  !- X1, Y1, Z1
  15.240000,  0.000000,  0.900000,  !- X2, Y2, Z2
  17.070000,  0.000000,  0.900000,  !- X3, Y3, Z3
  17.070000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_5,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  19.850000,  0.000000,  2.424000,  !- X1, Y1, Z1
  19.850000,  0.000000,  0.900000,  !- X2, Y2, Z2
  21.680000,  0.000000,  0.900000,  !- X3, Y3, Z3
  21.680000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_Window_6,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  24.470000,  0.000000,  2.424000,  !- X1, Y1, Z1
  24.470000,  0.000000,  0.900000,  !- X2, Y2, Z2
  26.300000,  0.000000,  0.900000,  !- X3, Y3, Z3
  26.300000,  0.000000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_1_wall_south_door,  !- Name
  GlassDoor,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_1_wall_south,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.930000,  0.000000,  2.134000,  !- X1, Y1, Z1
  12.930000,  0.000000,  0.000000,  !- X2, Y2, Z2
  14.760000,  0.000000,  0.000000,  !- X3, Y3, Z3
  14.760000,  0.000000,  2.134000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_1,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.690000,  1.390000,  2.424000,  !- X1, Y1, Z1
  27.690000,  1.390000,  0.900000,  !- X2, Y2, Z2
  27.690000,  3.220000,  0.900000,  !- X3, Y3, Z3
  27.690000,  3.220000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_2,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.690000,  6.010000,  2.424000,  !- X1, Y1, Z1
  27.690000,  6.010000,  0.900000,  !- X2, Y2, Z2
  27.690000,  7.840000,  0.900000,  !- X3, Y3, Z3
  27.690000,  7.840000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_3,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.690000,  10.620000,  2.424000,  !- X1, Y1, Z1
  27.690000,  10.620000,  0.900000,  !- X2, Y2, Z2
  27.690000,  12.450000,  0.900000,  !- X3, Y3, Z3
  27.690000,  12.450000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_2_wall_east_Window_4,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_2_wall_east,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  27.690000,  15.240000,  2.424000,  !- X1, Y1, Z1
  27.690000,  15.240000,  0.900000,  !- X2, Y2, Z2
  27.690000,  17.070000,  0.900000,  !- X3, Y3, Z3
  27.690000,  17.070000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_1,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  26.300000,  18.460000,  2.424000,  !- X1, Y1, Z1
  26.300000,  18.460000,  0.900000,  !- X2, Y2, Z2
  24.470000,  18.460000,  0.900000,  !- X3, Y3, Z3
  24.470000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_2,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  21.680000,  18.460000,  2.424000,  !- X1, Y1, Z1
  21.680000,  18.460000,  0.900000,  !- X2, Y2, Z2
  19.850000,  18.460000,  0.900000,  !- X3, Y3, Z3
  19.850000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_3,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  17.070000,  18.460000,  2.424000,  !- X1, Y1, Z1
  17.070000,  18.460000,  0.900000,  !- X2, Y2, Z2
  15.240000,  18.460000,  0.900000,  !- X3, Y3, Z3
  15.240000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_4,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  12.450000,  18.460000,  2.424000,  !- X1, Y1, Z1
  12.450000,  18.460000,  0.900000,  !- X2, Y2, Z2
  10.620000,  18.460000,  0.900000,  !- X3, Y3, Z3
  10.620000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_5,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  7.840000,  18.460000,  2.424000,  !- X1, Y1, Z1
  7.840000,  18.460000,  0.900000,  !- X2, Y2, Z2
  6.010000,  18.460000,  0.900000,  !- X3, Y3, Z3
  6.010000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_3_wall_north_Window_6,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_3_wall_north,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  3.220000,  18.460000,  2.424000,  !- X1, Y1, Z1
  3.220000,  18.460000,  0.900000,  !- X2, Y2, Z2
  1.390000,  18.460000,  0.900000,  !- X3, Y3, Z3
  1.390000,  18.460000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_1,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000,  17.070000,  2.424000,  !- X1, Y1, Z1
  0.000000,  17.070000,  0.900000,  !- X2, Y2, Z2
  0.000000,  15.240000,  0.900000,  !- X3, Y3, Z3
  0.000000,  15.240000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_2,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000,  12.450000,  2.424000,  !- X1, Y1, Z1
  0.000000,  12.450000,  0.900000,  !- X2, Y2, Z2
  0.000000,  10.620000,  0.900000,  !- X3, Y3, Z3
  0.000000,  10.620000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_3,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000,  7.840000,  2.424000,  !- X1, Y1, Z1
  0.000000,  7.840000,  0.900000,  !- X2, Y2, Z2
  0.000000,  6.010000,  0.900000,  !- X3, Y3, Z3
  0.000000,  6.010000,  2.424000;  !- X4, Y4, Z4

FenestrationSurface:Detailed,
  Perimeter_ZN_4_wall_west_Window_4,  !- Name
  Window,  !- Surface Type
  window-nonres-fixed,  !- Construction Name
  Perimeter_ZN_4_wall_west,  !- Building Surface Name
  ,  !- Outside Boundary Condition Object
  AutoCalculate,  !- View Factor to Ground
  ,  !- Shading Control Name
  ,  !- Frame and Divider Name
  1.0000,  !- Multiplier
  4,  !- Number of Vertices
  0.000000,  3.220000,  2.424000,  !- X1, Y1, Z1
  0.000000,  3.220000,  0.900000,  !- X2, Y2, Z2
  0.000000,  1.390000,  0.900000,  !- X3, Y3, Z3
  0.000000,  1.390000,  2.424000;  !- X4, Y4, Z4

! ***GEOMETRY RULES***

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System
! Outline of contents: people, lights, equipment, exterior loads,
! infiltration, mass, schedules


! ***PEOPLE***

People,
  Core_ZN People,  !- Name
  Core_ZN,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_ZN_1 People,  !- Name
  Perimeter_ZN_1,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_ZN_2 People,  !- Name
  Perimeter_ZN_2,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_ZN_3 People,  !- Name
  Perimeter_ZN_3,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

People,
  Perimeter_ZN_4 People,  !- Name
  Perimeter_ZN_4,  !- Zone Name
  BLDG_OCC_SCH,  !- Schedule Name
  Area/Person,  !- Number of People Calculation Method
  ,  !- Number of People
  ,  !- People per Zone Area
  18.58,  !- Zone Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- User Specified Sensible Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- MRT Calculation
  ,  !- Surface Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  FANGER;  !- Thermal Comfort Report

! ***LIGHTS***

Lights,
  Core_ZN_Lights,  !- Name
  Core_ZN,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.48,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_1_Lights,  !- Name
  Perimeter_ZN_1,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.48,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_2_Lights,  !- Name
  Perimeter_ZN_2,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.48,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_3_Lights,  !- Name
  Perimeter_ZN_3,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.48,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

Lights,
  Perimeter_ZN_4_Lights,  !- Name
  Perimeter_ZN_4,  !- Zone Name
  BLDG_LIGHT_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  19.48,  !- Watts per Zone Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Return Air Fraction
  0.7000,  !- Fraction Radiant
  0.2000,  !- Fraction Visible
  1.0000,  !- Fraction Replaceable
  General,  !- End-Use Subcategory
  No;  !- Return Air Fraction is Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

ElectricEquipment,
  Core_ZN_MiscPlug_Equip,  !- Name
  Core_ZN,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_1_MiscPlug_Equip,  !- Name
  Perimeter_ZN_1,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_2_MiscPlug_Equip,  !- Name
  Perimeter_ZN_2,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_3_MiscPlug_Equip,  !- Name
  Perimeter_ZN_3,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

ElectricEquipment,
  Perimeter_ZN_4_MiscPlug_Equip,  !- Name
  Perimeter_ZN_4,  !- Zone Name
  BLDG_EQUIP_SCH,  !- Schedule Name
  Watts/Area,  !- Design Level Calculation Method
  ,  !- Design Level {W}
  8.07,  !- Watts per Zone Floor Area {W/m2}
  ,  !- Watts per Person {W/person}
  0.0000,  !- Fraction Latent
  0.5000,  !- Fraction Radiant
  0.0000,  !- Fraction Lost
  MiscPlug;  !- End-Use Subcategory

! ***EXTERIOR LOADS***
Exterior:Lights,
  Exterior Facade Lighting,  !- Name
  ALWAYS_ON,  !- Schedule Name
  1163, !- Design Level
  AstronomicalClock,         !- Control Option
  Exterior Facade Lighting;  !- End-Use Subcategory

! ***INFILTRATION***
ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_1_Infiltration,  !- Name
  Perimeter_ZN_1,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_2_Infiltration,  !- Name
  Perimeter_ZN_2,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_3_Infiltration,  !- Name
  Perimeter_ZN_3,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Perimeter_ZN_4_Infiltration,  !- Name
  Perimeter_ZN_4,  !- Zone Name
  INFIL_QUARTER_ON_SCH,  !- Schedule Name
  Flow/ExteriorArea,  !- Design Volume Flow Rate Calculation Method
  ,  !- Design Flow Rate {m3/s}
  ,  !- Flow per Zone Area {m3/s/m2}
  0.001133,  !- Flow per Exterior Surface Area {m3/s/m2}
  ,  !- Air Changes Per Hour {ACH}
  1.0000,  !- Constant Term Coefficient
  0.0000,  !- Temperature Term Coefficient
  0.0000,  !- Velocity Term Coefficient
  0.0000;  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

InternalMass,
  Core_ZN Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Core_ZN,  !- Zone Name
  299.3148;  !- Surface Area

InternalMass,
  Perimeter_ZN_1 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_ZN_1,  !- Zone Name
  226.9000;  !- Surface Area

InternalMass,
  Perimeter_ZN_2 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_ZN_2,  !- Zone Name
  134.6000;  !- Surface Area

InternalMass,
  Perimeter_ZN_3 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_ZN_3,  !- Zone Name
  226.9000;  !- Surface Area

InternalMass,
  Perimeter_ZN_4 Internal Mass,  !- Name
  InteriorFurnishings,  !- Construction Name
  Perimeter_ZN_4,  !- Zone Name
  134.6000;  !- Surface Area

! ***INTERNAL GAINS SCHEDULES***

Schedule:Compact,
  INFIL_QUARTER_ON_SCH,    !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  1.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  0.25,                    !- Field 6
  Until: 24:00,            !- Field 7
  1.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  1.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  0.25,                    !- Field 13
  Until: 24:00,            !- Field 14
  1.0,                     !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  1.0;                     !- Field 18

Schedule:Compact,
  BLDG_OCC_SCH,
  Fraction,
  Through: 12/31,
  For: SummerDesignDay,
  Until: 06:00, 0.0,
  Until: 22:00, 1.0,
  Until: 24:00, 0.05,
  For: Weekdays,
  Until: 06:00, 0.0,
  Until: 07:00, 0.1,
  Until: 08:00, 0.2,
  Until: 12:00, 0.95,
  Until: 13:00, 0.5,
  Until: 17:00, 0.95,
  Until: 18:00, 0.3,
  Until: 20:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.0,
  Until: 08:00, 0.1,
  Until: 12:00, 0.3,
  Until: 17:00, 0.1,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.0;

Schedule:Compact,
  BLDG_LIGHT_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 05:00, 0.05,
  Until: 07:00, 0.1,
  Until: 08:00, 0.3,
  Until: 17:00, 0.9,
  Until: 18:00, 0.5,
  Until: 20:00, 0.3,
  Until: 22:00, 0.2,
  Until: 23:00, 0.1,
  Until: 24:00, 0.05,
  For: Saturday,
  Until: 06:00, 0.05,
  Until: 08:00, 0.1,
  Until: 12:00, 0.3,
  Until: 17:00, 0.15,
  Until: 24:00, 0.05,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.05;

Schedule:Compact,
  BLDG_EQUIP_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays,
  Until: 08:00, 0.40,
  Until: 12:00, 0.90,
  Until: 13:00, 0.80,
  Until: 17:00, 0.90,
  Until: 18:00, 0.50,
  Until: 24:00, 0.40,
  For: Saturday,
  Until: 06:00, 0.30,
  Until: 08:00, 0.4,
  Until: 12:00, 0.5,
  Until: 17:00, 0.35,
  Until: 24:00, 0.30,
  For: SummerDesignDay,
  Until: 24:00, 1.0,
  For: WinterDesignDay,
  Until: 24:00, 0.0,
  For: AllOtherDays,
  Until: 24:00, 0.30;

Schedule:Compact,
  ACTIVITY_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  120;                     !- Field 4

Schedule:Compact,
  WORK_EFF_SCH,            !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.0;                     !- Field 4

Schedule:Compact,
  AIR_VELO_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  0.2;                     !- Field 4

Schedule:Compact,
  CLOTHING_SCH,            !- Name
  Any Number,              !- Schedule Type Limits Name
  Through: 04/30,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1.0,                     !- Field 4
  Through: 09/30,          !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  0.5,                     !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1.0;                     !- Field 12


! Outline of contents: Ruby efficiency calculations, equipment, sizing & controls, 
! airloop, connections, schedules












! Outline of contents: equipment, sizing & controls, airloop, connections, schedules

! ***HVAC EQUIPMENT***

Fan:ConstantVolume,
  PSZ-AC:1_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:2_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:3_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:4_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.53625,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.825,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Fan:ConstantVolume,
  PSZ-AC:5_Fan,  !- Name
  HVACOperationSchd,  !- Availablility Schedule Name
  0.546,  !- Fan Efficiency {}
  622.0,  !- Pressure Rise
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  0.84,  !- Motor Efficiency
  1.0,  !- Motor In Airstream Fraction {}
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
  Fan Energy;  !- End-Use Subcategory

Coil:Heating:Gas,
  PSZ-AC:1_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:2_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:3_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:4_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

Coil:Heating:Gas,
  PSZ-AC:5_HeatC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  0.78,  !- Gas Burner Efficiency {}
  AUTOSIZE,  !- Nominal Capacity {W}
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Temperature Setpoint Node Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:1_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.53898559486739,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:2_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.53617674871245,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:3_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.61024234068654,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:4_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.51359216192814,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

Coil:Cooling:DX:SingleSpeed,
  PSZ-AC:5_CoolC DXCoil,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  AUTOSIZE,  !- Rated Total Cooling Capacity {W}
  AUTOSIZE,  !- Rated Sensible Heat Ratio {}
  3.61089754619055,  !- Rated COP {}
  AUTOSIZE,  !- Rated Air Flow Rate {m3/s}
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
  CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
  CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name)
  CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
  CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoolCStandard10Ton_PLR;  !- Part Load Fraction Correlation Curve Name

ZoneHVAC:EquipmentList,
  Core_ZN Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Core_ZN Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_ZN_1 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_1 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_ZN_2 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_2 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_ZN_3 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_3 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

ZoneHVAC:EquipmentList,
  Perimeter_ZN_4 Equipment,  !- Name
  AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
  Perimeter_ZN_4 Direct Air,  !- Zone Equipment 1 Name
  1,  !- Zone Equipment 1 Cooling Priority
  1;  !- Zone Equipment 1 Heating Priority

! ***SIZING & CONTROLS***

Sizing:Zone,
  Core_ZN,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_1,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_2,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_3,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

Sizing:Zone,
  Perimeter_ZN_4,  !- Zone Name
  14.0000,  !- Zone Cooling Design Supply Air Temperature {C}
  40.0000,  !- Zone Heating Design Supply Air Temperature {C}
  0.0085,  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.0080,  !- Zone Heating Design Supply Air Humidity Ratio {kg-H20/kg-air}
  Flow/Person,  !- Outdoor Air Method
  0.01,  !- Outside Air Flow per Person {(m3/s)/person}
  ,  !- Outside Air Flow per Zone Floor Area {(m3/s)/m2}
  ,  !- Outside Air Flow per Zone {m3/s}
  ,  !- Zone Sizing Factor
  DesignDay,  !- Cooling Design Air Flow Method {Flow/Zone | DesignDay | DesignDay}
  ,  !- Cooling Design Air Flow Rate
  ,  !- Cooling Minimum Air Flow Per Zone Floor Area
  ,  !- Cooling Minimum Air Flow
  ,  !- Cooling Minimum Air Flow Fraction
  DesignDay,  !- Heating Design Air Flow Method {Flow/Zone | DesignDay}
  ,  !- Heating Design Air Flow Rate
  ,  !- Heating Maximum Air Flow Per Zone Floor Area
  ,  !- Heating Maximum Air Flow
  ;  !- Heating Maximum Air Flow Fraction

ZoneControl:Thermostat,
  Core_ZN Thermostat,  !- Name
  Core_ZN,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Core_ZN DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_1 Thermostat,  !- Name
  Perimeter_ZN_1,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_1 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_2 Thermostat,  !- Name
  Perimeter_ZN_2,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_2 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_3 Thermostat,  !- Name
  Perimeter_ZN_3,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_3 DualSPSched;  !- Control 1 Name

ZoneControl:Thermostat,
  Perimeter_ZN_4 Thermostat,  !- Name
  Perimeter_ZN_4,  !- Zone Name
  Dual Zone Control Type Sched,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
  Perimeter_ZN_4 DualSPSched;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
  Core_ZN DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_1 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_2 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_3 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
  Perimeter_ZN_4 DualSPSched,  !- Name
  HTGSETP_SCH,  !- Heating Setpoint Temperature Schedule Name
  CLGSETP_SCH;  !- Cooling Setpoint Temperature Schedule Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrCore_ZN,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Core_ZN,  !- Control Zone Name
  Core_ZN Air Node,  !- Zone Node Name
  Core_ZN Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_1,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_ZN_1,  !- Control Zone Name
  Perimeter_ZN_1 Air Node,  !- Zone Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_2,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_ZN_2,  !- Control Zone Name
  Perimeter_ZN_2 Air Node,  !- Zone Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_3,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_ZN_3,  !- Control Zone Name
  Perimeter_ZN_3 Air Node,  !- Zone Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

SetpointManager:SingleZone:Reheat,
  SupAirTemp MngrPerimeter_ZN_4,  !- Name
  Temperature,  !- Control Variable
  10.0,  !- Minimum Supply Air Temperature C
  50.0,  !- Maximum Supply Air Temperature C
  Perimeter_ZN_4,  !- Control Zone Name
  Perimeter_ZN_4 Air Node,  !- Zone Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

Sizing:System,
  PSZ-AC:1,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:2,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:3,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:4,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Sizing:System,
  PSZ-AC:5,  !- AirLoop Name
  Sensible,  !- Type Of Load To Size On {Sensible}
  AUTOSIZE,  !- Design Outdoor Air Flow Rate {m3/s}
  1.0,  !- Minimum System Air Flow Ratio {}
  7.0,  !- Preheat Design Temperature {C}
  0.008,  !- Preheat Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Precool Design Temperature {C}
  0.008,  !- Precool Design Humidity Ratio {kg-H2O/kg-air}
  12.8000,  !- Central Cooling Design Supply Air Temperature {C}
  40.0,  !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,  !- Sizing Option {Coincident | NonCoincident}
  No,  !- 100% Outdoor Air in Cooling {Yes | No}
  No,  !- 100% Outdoor Air in Heating {Yes | No}
  0.0085,  !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.0080,  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  DesignDay,  !- Cooling Design Air Flow Method
  ,  !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,  !- Heating Design Air Flow Method
  ;  !- Heating Design Air Flow Rate {m3/s}

Controller:OutdoorAir,
  PSZ-AC:1_OA_Controller,  !- Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:2_OA_Controller,  !- Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:3_OA_Controller,  !- Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:4_OA_Controller,  !- Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Controller:OutdoorAir,
  PSZ-AC:5_OA_Controller,  !- Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Outlet Node Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,  !- Actuator Node Name
  AUTOSIZE,  !- Minimum Outdoor Air Flow Rate {m3/s}
  AUTOSIZE,  !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,  !- Economizer Control Type
  ModulateFlow,  !- Economizer Control Action Type
  28.0,  !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000.0,  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,  !- Economizer Maximum Limit Dew-Point Temperature
  ,  !- Electronic Enthalpy Limit Curve Name
  -100.0,  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,  !- Lockout Type
  FixedMinimum,  !- Minimum Limit Type
  MinOA_Sched,  !- Minimum Outdoor Air Schedule Name
  ,  !- Minimum Fraction of Outdoor Air Schedule Name
  ,  !- Maximum Fraction of Outdoor Air Schedule Name
  ;  !- Mechanical Ventilation Controller Name

Curve:Biquadratic,
  CoolCStandard10Ton_CapFT,  !- Name  [Fit from catalog performance data]
  0.42415,  !- Coefficient1 Constant
  0.04426,  !- Coefficient2 x
  -0.00042,  !- Coefficient3 x**2
  0.00333,  !- Coefficient4 y
  -0.00008,  !- Coefficient5 y**2
  -0.00021,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  13.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Biquadratic,
  CoolCStandard10Ton_EIRFT,  !- Name  [Fit from catalog performance data]
  1.23649,  !- Coefficient1 Constant
  -0.02431,  !- Coefficient2 x
  0.00057,  !- Coefficient3 x**2
  -0.01434,  !- Coefficient4 y
  0.00063,  !- Coefficient5 y**2
  -0.00038,  !- Coefficient6 x*y
  17.00000,  !- Minimum Value of x
  22.00000,  !- Maximum Value of x
  13.00000,  !- Minimum Value of y
  46.00000;  !- Maximum Value of y

Curve:Quadratic,
  CoolCStandard10Ton_CapFF,  !- Name  [Fit from catalog performance data]
  0.77136,  !- Coefficient1 Constant
  0.34053,  !- Coefficient2 x
  -0.11088,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_EIRFFF,  !- Name  [Fit from catalog performance data]
  1.20550,  !- Coefficient1 Constant
  -0.32953,  !- Coefficient2 x
  0.12308,  !- Coefficient3 x**2
  0.75918,  !- Minimum Value of x
  1.13877;  !- Maximum Value of x

Curve:Quadratic,
  CoolCStandard10Ton_PLR,  !- Name
  0.77100,  !- Coefficient1 Constant
  0.22900,  !- Coefficient2 x
  0.0,  !- Coefficient3 x**2
  0.0,  !- Minimum Value of x
  1.0;  !- Maximum Value of x

! ***AIR LOOPS***

AirLoopHVAC,
  PSZ-AC:1,  !- Name
  ,  !- Controller List Name
  PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:1 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:2,  !- Name
  ,  !- Controller List Name
  PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:2 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:3,  !- Name
  ,  !- Controller List Name
  PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:3 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:4,  !- Name
  ,  !- Controller List Name
  PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:4 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC,
  PSZ-AC:5,  !- Name
  ,  !- Controller List Name
  PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
  AUTOSIZE,  !- Design Supply Air Flow Rate {m3/s}
  PSZ-AC:5 Air Loop Branches,  !- Branch List Name
  ,  !- Connector List Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
  PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:1_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:1_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:2_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:2_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:3_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:3_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:4_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:4_CoolC DXCoil;  !- Cooling Coil Name

AirLoopHVAC:UnitaryCoolOnly,
  PSZ-AC:5_CoolC,  !- Name
  ALWAYS_ON,  !- Availablility Schedule Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
  Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
  PSZ-AC:5_CoolC DXCoil;  !- Cooling Coil Name

! ***CONNECTIONS***

ZoneHVAC:EquipmentConnections,
  Core_ZN,  !- Zone Name
  Core_ZN Equipment,  !- Zone Conditioning Equipment List Name
  Core_ZN Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Core_ZN Air Node,  !- Zone Air Node Name
  Core_ZN Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_1,  !- Zone Name
  Perimeter_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_1 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_2,  !- Zone Name
  Perimeter_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_2 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_3,  !- Zone Name
  Perimeter_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_3 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
  Perimeter_ZN_4,  !- Zone Name
  Perimeter_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
  Perimeter_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
  ,  !- Zone Air Exhaust Node or NodeList Name
  Perimeter_ZN_4 Air Node,  !- Zone Air Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Zone Return Air Node Name

NodeList,
  Core_ZN Inlet Nodes,  !- Name
  Core_ZN Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  PSZ-AC:1_OANode List,  !- Name
  PSZ-AC:1_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:2_OANode List,  !- Name
  PSZ-AC:2_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:3_OANode List,  !- Name
  PSZ-AC:3_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:4_OANode List,  !- Name
  PSZ-AC:4_OAInlet Node;  !- Node 1 Name

NodeList,
  PSZ-AC:5_OANode List,  !- Name
  PSZ-AC:5_OAInlet Node;  !- Node 1 Name

NodeList,
  Perimeter_ZN_1 Inlet Nodes,  !- Name
  Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_2 Inlet Nodes,  !- Name
  Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_3 Inlet Nodes,  !- Name
  Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Node 1 Name

NodeList,
  Perimeter_ZN_4 Inlet Nodes,  !- Name
  Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Node 1 Name

AirTerminal:SingleDuct:Uncontrolled,
  Core_ZN Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Core_ZN Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_1 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_ZN_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_2 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_ZN_2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_3 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_ZN_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
  Perimeter_ZN_4 Direct Air,  !- Name
  ALWAYS_ON,  !- Availability Schedule Name
  Perimeter_ZN_4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
  AUTOSIZE;  !- Maximum Air Flow Rate {m3/s}

AvailabilityManagerAssignmentList,
  PSZ-AC:1 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:2 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:3 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:4 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
  PSZ-AC:5 Availability Manager List,  !- Name
  AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
  PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

AvailabilityManager:NightCycle,
  PSZ-AC:1 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:2 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:3 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:4 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

AvailabilityManager:NightCycle,
  PSZ-AC:5 Availability Manager,  !- Name  [*****Also must set MinOA schedule to 0 at night]
  ALWAYS_ON,  !- Availability Schedule Name
  HVACOperationSchd,  !- Fan Schedule Name
  CycleOnAny,  !- Control Type {CycleOnAny | CycleOnControlZone | CycleOnAnyZoneFansOnly}
  1.0,  !- Thermostat Tolerance {delta C}
  1800;  !- Cycling Run Time {s}

BranchList,
  PSZ-AC:1 Air Loop Branches,  !- Name
  PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:2 Air Loop Branches,  !- Name
  PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:3 Air Loop Branches,  !- Name
  PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:4 Air Loop Branches,  !- Name
  PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

BranchList,
  PSZ-AC:5 Air Loop Branches,  !- Name
  PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

Branch,
  PSZ-AC:1 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:1_OA,  !- Component 1 Name
  PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:1_CoolC,  !- Component 2 Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:1_HeatC,  !- Component 3 Name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:1_Fan,  !- Component 4 Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:2 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:2_OA,  !- Component 1 Name
  PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:2_CoolC,  !- Component 2 Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:2_HeatC,  !- Component 3 Name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:2_Fan,  !- Component 4 Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:3 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:3_OA,  !- Component 1 Name
  PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:3_CoolC,  !- Component 2 Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:3_HeatC,  !- Component 3 Name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:3_Fan,  !- Component 4 Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:4 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:4_OA,  !- Component 1 Name
  PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:4_CoolC,  !- Component 2 Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:4_HeatC,  !- Component 3 Name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:4_Fan,  !- Component 4 Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

Branch,
  PSZ-AC:5 Air Loop Main Branch,  !- Name
  AUTOSIZE,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
  PSZ-AC:5_OA,  !- Component 1 Name
  PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
  Passive,  !- Component 1 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  AirLoopHVAC:UnitaryCoolOnly,  !- Component 2 Object Type
  PSZ-AC:5_CoolC,  !- Component 2 Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
  Passive,  !- Component 2 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Coil:Heating:Gas,  !- Component 3 Object Type
  PSZ-AC:5_HeatC,  !- Component 3 Name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 3 Outlet Node Name
  Passive,  !- Component 3 Branch Control Type { Active | Passive | SeriesActive | Bypass }
  Fan:ConstantVolume,  !- Component 4 Object Type
  PSZ-AC:5_Fan,  !- Component 4 Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 4 Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
  Active;  !- Component 4 Branch Control Type { Active | Passive | SeriesActive | Bypass }

AirLoopHVAC:ControllerList,
  PSZ-AC:1_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:1_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:2_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:2_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:3_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:3_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:4_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:4_OA_Controller;  !- controller Name

AirLoopHVAC:ControllerList,
  PSZ-AC:5_OA_Controllers,  !- Name
  Controller:OutdoorAir,  !- Controller Object Type
  PSZ-AC:5_OA_Controller;  !- controller Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:1_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:1_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:2_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:2_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:3_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:3_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:4_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:4_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  PSZ-AC:5_OA_Equipment,  !- Name
  OutdoorAir:Mixer,  !- Component 1 Object Type
  PSZ-AC:5_OAMixing Box;  !- Component 1 Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:1_OA,  !- Name
  PSZ-AC:1_OA_Controllers,  !- Controller List Name
  PSZ-AC:1_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:2_OA,  !- Name
  PSZ-AC:2_OA_Controllers,  !- Controller List Name
  PSZ-AC:2_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:3_OA,  !- Name
  PSZ-AC:3_OA_Controllers,  !- Controller List Name
  PSZ-AC:3_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:4_OA,  !- Name
  PSZ-AC:4_OA_Controllers,  !- Controller List Name
  PSZ-AC:4_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name

AirLoopHVAC:OutdoorAirSystem,
  PSZ-AC:5_OA,  !- Name
  PSZ-AC:5_OA_Controllers,  !- Controller List Name
  PSZ-AC:5_OA_Equipment,  !- Outdoor Air Equipment List Name
  PSZ-AC:5 Availability Manager List;  !- Availability Manager List Name

OutdoorAir:NodeList,
  PSZ-AC:1_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:2_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:3_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:4_OANode List;  !- Node or NodeList Name 1

OutdoorAir:NodeList,
  PSZ-AC:5_OANode List;  !- Node or NodeList Name 1

OutdoorAir:Node,
  PSZ-AC:1_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC:2_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC:3_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC:4_CoolCOA Ref node;  !- node name

OutdoorAir:Node,
  PSZ-AC:5_CoolCOA Ref node;  !- node name

OutdoorAir:Mixer,
  PSZ-AC:1_OAMixing Box,  !- Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:1_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:2_OAMixing Box,  !- Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:2_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:3_OAMixing Box,  !- Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:3_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:4_OAMixing Box,  !- Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:4_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

OutdoorAir:Mixer,
  PSZ-AC:5_OAMixing Box,  !- Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
  PSZ-AC:5_OAInlet Node,  !- Outdoor Air Stream Node Name
  PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
  PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  PSZ-AC:1_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan inlet node name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:1_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan inlet node name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:2_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan inlet node name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:3_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan inlet node name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:4_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_CoolC SAT Manager,  !- Name
  Temperature,  !- Control Variable {Temperature}
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan inlet node name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan outlet node name
  PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Name of the set point Node

SetpointManager:MixedAir,
  PSZ-AC:5_HeatC MixedAir Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

SetpointManager:MixedAir,
  PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
  Temperature,  !- Control Variable
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
  PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
  PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
  PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:1,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:2,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:3,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:4,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:SupplyPath,
  PSZ-AC:5,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,  !- Component 1 Object Type
  PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:1 Supply Air Splitter,  !- Name
  PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
  Core_ZN Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:2 Supply Air Splitter,  !- Name
  PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:3 Supply Air Splitter,  !- Name
  PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:4 Supply Air Splitter,  !- Name
  PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ZoneSplitter,
  PSZ-AC:5 Supply Air Splitter,  !- Name
  PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
  Perimeter_ZN_4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:1 Return Air Path,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:2 Return Air Path,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:3 Return Air Path,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:4 Return Air Path,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ReturnPath,
  PSZ-AC:5 Return Air Path,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,  !- Component 1 Object Type
  PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:1 Return Air Mixer,  !- Name
  PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
  Core_ZN Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:2 Return Air Mixer,  !- Name
  PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_1 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:3 Return Air Mixer,  !- Name
  PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_2 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:4 Return Air Mixer,  !- Name
  PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_3 Return Air Node Name;  !- Inlet 1 Node Name

AirLoopHVAC:ZoneMixer,
  PSZ-AC:5 Return Air Mixer,  !- Name
  PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
  Perimeter_ZN_4 Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

Schedule:Compact,
  CLGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  30.0,                    !- Field 4
  Until: 22:00,            !- Field 5
  24.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  30.0,                    !- Field 8
  For: Saturday,           !- Field 9
  Until: 06:00,            !- Field 10
  30.0,                    !- Field 11
  Until: 18:00,            !- Field 12
  24.0,                    !- Field 13
  Until: 24:00,            !- Field 14
  30.0,                    !- Field 15
  For: AllOtherDays,       !- Field 19
  Until: 24:00,            !- Field 20
  30.0;                    !- Field 21

Schedule:Compact,
  HTGSETP_SCH,             !- Name
  Temperature,             !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays,           !- Field 2
  Until: 06:00,            !- Field 3
  15.6,                    !- Field 4
  Until: 22:00,            !- Field 5
  21.0,                    !- Field 6
  Until: 24:00,            !- Field 7
  15.6,                    !- Field 8
  For: Saturday,           !- Field 12
  Until: 06:00,            !- Field 13
  15.6,                    !- Field 14
  Until: 18:00,            !- Field 15
  21.0,                    !- Field 16
  Until: 24:00,            !- Field 17
  15.6,                    !- Field 18
  For: WinterDesignDay,    !- Field 19
  Until: 24:00,            !- Field 20
  21.0,                    !- Field 21
  For: AllOtherDays,       !- Field 22
  Until: 24:00,            !- Field 23
  15.6;                    !- Field 24

Schedule:Compact,
  MinOA_Sched,  !- Name
  Fraction,                !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 07:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,       !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18

Schedule:Compact,
  Dual Zone Control Type Sched,  !- Name
  Control Type,            !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  4;                       !- Field 4

Schedule:Compact,
  HVACOperationSchd,       !- Name
  On/Off,                  !- Schedule Type Limits Name
  Through: 12/31,          !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,            !- Field 3
  0.0,                     !- Field 4
  Until: 22:00,            !- Field 5
  1.0,                     !- Field 6
  Until: 24:00,            !- Field 7
  0.0,                     !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,            !- Field 10
  0.0,                     !- Field 11
  Until: 18:00,            !- Field 12
  1.0,                     !- Field 13
  Until: 24:00,            !- Field 14
  0.0,                     !- Field 15
  For: AllOtherDays,  !- Field 16
  Until: 24:00,            !- Field 17
  0.0;                     !- Field 18


! Service water heating to 1 core office zone, 40-gallon gas-fired tank 
! Outline of contents: equipment, sizing & controls, loop, connections, schedules

! ***SWH EQUIPMENT***

WaterHeater:Mixed,
  SWHSys1 Water Heater,  !- Name
  0.1514,  !- Tank Volume {m3}
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
  2.0,  !- Deadband Temperature Difference {deltaC}
  82.2222,  !- Maximum Temperature Limit {C}
  Cycle,  !- Heater Control Type {Cycle | Modulate}
  845000,  !- Heater Maximum Capacity {W}
  ,  !- Heater Minimum Capacity {W}
  ,  !- Heater Ignition Minimum Flow Rate {m3/s}
  ,  !- Heater Ignition Delay {s}
  NATURALGAS,  !- Heater Fuel Type
  0.8,  !- Heater Thermal Efficiency {}
  ,  !- Part Load Factor Curve Name
  20,  !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- Off Cycle Parasitic Fuel Type
  0.8,  !- Off Cycle Parasitic Heat Fraction To Tank {}
  ,  !- On Cycle Parasitic Fuel Consumption Rate {W}
  NATURALGAS,  !- On Cycle Parasitic Fuel Type
  ,  !- On Cycle Parasitic Heat Fraction To Tank {}
  SCHEDULE,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
  ,  !- Ambient Temperature Zone Name
  ,  !- Ambient Temperature Outdoor Air Node Name
  6.0,  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- Off Cycle Loss Fraction to Zone
  6.0,  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,  !- On Cycle Loss Fraction to Zone
  ,  !- Peak Use Flow Rate {m3/s}
  ,  !- Use Flow Rate Fraction Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
  1.0,  !- Use Side Effectiveness
  ,  !- Source Side Inlet Node Name
  ,  !- Source Side Outlet Node Name
  1.0,  !- Source Side Effectiveness
  AUTOSIZE,  !- Use Side Design Flow Rate
  AUTOSIZE,  !- Source Side Design Flow Rate
  1.5;  !- Indirect Water Heater Recovery Time

Pump:ConstantSpeed,
  SWHSys1 Pump,  !- Name
  SWHSys1 Supply Inlet Node,  !- Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
  AUTOSIZE,  !- Rated Flow Rate {m3/s}
  0.001,  !- Rated Pump Head {Pa} [179352 Pa = 60 ft]
  AUTOSIZE,  !- Rated Power Consumption {W}
  1,  !- Motor Efficiency {}
  0.0,  !- Fraction of Motor Inefficiencies to Fluid Stream {}
  Intermittent,  !- Pump Control Type {Continuous | Intermittent}
  ;  !- Pump Flow Rate Schedule Name

WaterUse:Equipment,
  Core_ZN Water Equipment,  !- Name
  ,  !- End-Use subcategory
  3.15e-006,  !- Peak Flow Rate {m3/s}
  BLDG_SWH_SCH,  !- Flow Rate Fraction Schedule Name
  Water Equipment Temp Sched,  !- Target Temperature Schedule Name
  Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name  {C}
  ,  !- Cold Water Supply Temperature Schedule Name
  Core_ZN,  !- Zone Name
  Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
  Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

PlantEquipmentList,
  SWHSys1 Equipment List,  !- Name
  WaterHeater:Mixed,  !- Equipment 2 Object Type
  SWHSys1 Water Heater;  !- Equipment 2 Name

! ***SWH SIZING & CONTROLS***

Sizing:Plant,
  SWHSys1,  !- Loop Name
  Heating,  !- Loop Type {COOLING | HEATING}
  60,  !- Design Loop Exit Temperature {C}
  5.0;  !- Design Loop Temperature Difference {C}

SetpointManager:Scheduled,
  SWHSys1 Loop Setpoint Manager,  !- Name
  Temperature,  !- Control Variable {TEMP}
  SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
  SWHSys1 Supply Outlet Node;  !- Setpoint Node Name

PlantEquipmentOperationSchemes,
  SWHSys1 Loop Operation Scheme List,  !- Name
  PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type {*******}
  SWHSys1 Operation Scheme,  !- Control Scheme 1 Name
  ALWAYS_ON;  !- Control Scheme 1 Schedule Name

PlantEquipmentOperation:HeatingLoad,
  SWHSys1 Operation Scheme,  !- Name
  0.0,  !- Load Range 1 Lower Limit {W}
  1000000000000000,  !- Load Range 1 Upper Limit {W}
  SWHSys1 Equipment List;  !- Priority Control 1 Equipment List Name

! ***SWH LOOP***

PlantLoop,
  SWHSys1,  !- Name
  Water,  !- Fluid Type {WATER}
  SWHSys1 Loop Operation Scheme List,  !- Loop Equipment Operation Scheme Name
  SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node
  60.0,  !- Maximum Loop Temperature {C}
  10.0,  !- Minimum Loop Temperature {C}
  AUTOSIZE,  !- Maximum Loop Flow Rate {m3/s}
  0.0,  !- Minimum Loop Flow Rate {m3/s}
  AUTOSIZE,  !- Loop Volume {m3}
  SWHSys1 Supply Inlet Node,  !- Supply Side Inlet Node
  SWHSys1 Supply Outlet Node,  !- Supply Side Outlet Node
  SWHSys1 Supply Branches,  !- Supply Side Branch List Name
  SWHSys1 Supply Connectors,  !- Supply Side Connector List Name
  SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node
  SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node
  SWHSys1 Demand Branches,  !- Demand Side Branch List Name
  SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
  Optimal;  !- Load Distribution Scheme {OPTIMAL | SEQUENTIAL}

! ***SWH CONNECTIONS***

BranchList,
  SWHSys1 Demand Branches,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
  SWHSys1 Demand Load Branch 1,  !- Name 2 Name
  SWHSys1 Demand Bypass Branch,  !- Name 3 Name
  SWHSys1 Demand Outlet Branch;  !- Name 4 Name

BranchList,
  SWHSys1 Supply Branches,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
  SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
  SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
  SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

Branch,
  SWHSys1 Demand Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE| BYPASS}

Branch,
  SWHSys1 Demand Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Load Branch 1,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterUse:Connections,  !- Component 1 Object Type
  Core_ZN Water Equipment,  !- Component 1 Name
  Core_ZN Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Control Type

Branch,
  SWHSys1 Demand Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

Branch,
  SWHSys1 Supply Equipment Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  WaterHeater:Mixed,  !- Component 2 Object Type
  SWHSys1 Water Heater,  !- Component 2 Name
  SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 2 Inlet Node Name
  SWHSys1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
  Active;  !- Component 2 Branch Control Type

Branch,
  SWHSys1 Supply Equipment Bypass Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
  Bypass;  !- Component 1 Control Type {ACTIVE | PASSIVE | BYPASS}

Branch,
  SWHSys1 Supply Inlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pump:ConstantSpeed,  !- Component 1 Object Type
  SWHSys1 Pump,  !- Component 1 Name
  SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
  SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
  Active;  !- Component 1 Branch Control Type {Active | Passive}

Branch,
  SWHSys1 Supply Outlet Branch,  !- Name
  ,  !- Maximum Flow Rate {m3/s}
  ,  !- Pressure Curve Name
  Pipe:Adiabatic,  !- Component 1 Object Type
  SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
  SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
  Passive;  !- Component 1 Control Type

ConnectorList,
  SWHSys1 Demand Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Demand Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Demand Mixer;  !- Connector 2 Name

ConnectorList,
  SWHSys1 Supply Connectors,  !- Name
  Connector:Splitter,  !- Connector 1 Object Type
  SWHSys1 Supply Splitter,  !- Connector 1 Name
  Connector:Mixer,  !- Connector 2 Object Type
  SWHSys1 Supply Mixer;  !- Connector 2 Name

WaterUse:Connections,
  Core_ZN Water Equipment,  !- Name
  Core_ZN Water Equipment Water Inlet Node,  !- Inlet Node Name
  Core_ZN Water Equipment Water Outlet Node,  !- Outlet Node Name
  ,  !- Supply Water Storage Tank Name
  ,  !- Reclamation Water Storage Tank Name
  ,  !- Hot Water Supply Temperature Schedule Name
  ,  !- Cold Water Supply Temperature Schedule Name
  ,  !- Drain Water Heat Exchanger Type
  ,  !- Drain Water Heat Exchanger Destination
  ,  !- Drain Water Heat Exchanger U-Factor Times Area
  Core_ZN Water Equipment;  !- Water Use Equipment 1 Name

Connector:Splitter,
  SWHSys1 Demand Splitter,  !- Name
  SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

Connector:Splitter,
  SWHSys1 Supply Splitter,  !- Name
  SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Demand Mixer,  !- Name
  SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
  SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

Connector:Mixer,
  SWHSys1 Supply Mixer,  !- Name
  SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
  SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
  SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

Pipe:Adiabatic,
  SWHSys1 Demand Bypass Pipe,  !- Name
  SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Inlet Pipe,  !- Name
  SWHSys1 Demand Inlet Node,  !- Inlet Node Name
  SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Demand Outlet Pipe,  !- Name
  SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Demand Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Equipment Bypass Pipe,  !- Name
  SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
  SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

Pipe:Adiabatic,
  SWHSys1 Supply Outlet Pipe,  !- Name
  SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
  SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

Schedule:Compact,
  BLDG_SWH_SCH,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.19,
  Until: 09:00, 0.35,
  Until: 10:00, 0.38,
  Until: 11:00, 0.39,
  Until: 12:00, 0.47,
  Until: 13:00, 0.57,
  Until: 14:00, 0.54,
  Until: 15:00, 0.34,
  Until: 16:00, 0.33,
  Until: 17:00, 0.44,
  Until: 18:00, 0.26,
  Until: 19:00, 0.21,
  Until: 20:00, 0.15,
  Until: 21:00, 0.17,
  Until: 22:00, 0.08,
  Until: 24:00, 0.05,
  For: Saturday WinterDesignDay,
  Until: 05:00, 0.05,
  Until: 06:00, 0.08,
  Until: 07:00, 0.07,
  Until: 08:00, 0.11,
  Until: 09:00, 0.15,
  Until: 10:00, 0.21,
  Until: 11:00, 0.19,
  Until: 12:00, 0.23,
  Until: 13:00, 0.20,
  Until: 14:00, 0.19,
  Until: 15:00, 0.15,
  Until: 16:00, 0.13,
  Until: 17:00, 0.14,
  Until: 21:00, 0.07,
  Until: 22:00, 0.09,
  Until: 24:00, 0.05,
  For: AllOtherDays,
  Until: 05:00, 0.04,
  Until: 06:00, 0.07,
  Until: 11:00, 0.04,
  Until: 13:00, 0.06,
  Until: 14:00, 0.09,
  Until: 15:00, 0.06,
  Until: 21:00, 0.04,
  Until: 22:00, 0.07,
  Until: 24:00, 0.04;

Schedule:Compact,
  Water Equipment Latent fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.05;  !- Field 4

Schedule:Compact,
  Water Equipment Sensible fract sched,  !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  0.2;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  22.0;  !- Field 4

Schedule:Compact,
  Water Equipment Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  48.8;  !- Field 4

Schedule:Compact,
  Water Equipment Hot Supply Temp Sched,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  55;  !- Field 4

Schedule:Compact,
  SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60.0;  !- Field 4

Schedule:Compact,
  SWHSys1-Loop-Temp-Schedule,  !- Name
  Temperature,  !- Schedule Type Limits Name
  Through: 12/31,  !- Field 1
  For: AllDays,  !- Field 2
  Until: 24:00,  !- Field 3
  60;  !- Field 4




! ***ECONOMICS***


!  GA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  GeorgiaPow_GS-2_GeneralService, Source TAP and , Effective 2002-03-01
!  GeorgiaPow_PLS-3_PowerLightSmall, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pls-3.pdf, Effective 2002-03-01
!  GeorgiaPow_PLM-3_PowerLightMedium, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/plm-3.pdf, Effective  2002-03-01
!  GeorgiaPow_PLL-3_PowerLightLarge, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pll-3.pdf, effective 2002-03-01
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf
Schedule:Compact,
  GeorgiaPowerSeasonSchedule,  !- Name
  Number,                  !- Schedule Type Limits Name
  Through: 5/31,           !- Field 1
  For: AllDays,            !- Field 2
  Until: 24:00,            !- Field 3
  1,                       !- Field 4
  Through: 9/30,           !- Field 5
  For: AllDays,            !- Field 6
  Until: 24:00,            !- Field 7
  3,                       !- Field 8
  Through: 12/31,          !- Field 9
  For: AllDays,            !- Field 10
  Until: 24:00,            !- Field 11
  1;                       !- Field 12
 
UtilityCost:Tariff,
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  15.75,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.10099,                 !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.09186,                 !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.07860,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.06096;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.01040,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.00822,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00594;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand500kw,          !- Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLL-3_PowerLightLarge
 
UtilityCost:Tariff,
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  3000,                    !- Block Size 1 Value or Variable Name
  0.08757,                 !- Block 1 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 2 Value or Variable Name
  0.08026,                 !- Block 2 Cost per Unit Value or Variable Name
  190000,                  !- Block Size 3 Value or Variable Name
  0.06910,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.05355;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.00892,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.00672,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00586;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MinDemand30kw,           !- Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Minimum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  12;                      !- Number of Months
 
UtilityCost:Qualify,
  MaxDemand500kw,          !- Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  500,                     !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end GeorgiaPow_PLM-3_PowerLightMedium
 
UtilityCost:Tariff,
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  HalfHour,                !- Demand Window Length
  14.00,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  2975,                    !- Block Size 2 Value or Variable Name
  0.08808,                 !- Block 2 Cost per Unit Value or Variable Name
  7000,                    !- Block Size 3 Value or Variable Name
  0.08367,                 !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.07220;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Block,
  AnnualaddedEnergyCharge, !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  TotalDemand,             !- Block Size Multiplier Value or Variable Name
  200,                     !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  200,                     !- Block Size 2 Value or Variable Name
  0.00890,                 !- Block 2 Cost per Unit Value or Variable Name
  200,                     !- Block Size 3 Value or Variable Name
  0.0067,                  !- Block 3 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 4 Value or Variable Name
  0.00586;                 !- Block 4 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_PLS-3_PowerLightSmall
 
UtilityCost:Tariff,
  GeorgiaPow_GS-2_GeneralService,  !- Name
  Electricity:Facility,    !- Output Meter Name
  kWh,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  13.25,                   !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Elect;              !- Group Name
 
UtilityCost:Charge:Block,
  AnnualEnergyCharge,      !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  ,                        !- Remaining Into Variable
  ,                        !- Block Size Multiplier Value or Variable Name
  25,                      !- Block Size 1 Value or Variable Name
  0.0,                     !- Block 1 Cost per Unit Value or Variable Name
  remaining,               !- Block Size 2 Value or Variable Name
  0.08327;                 !- Block 2 Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  SummerFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Summer,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.019843;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Charge:Simple,
  WinterFuelCostRiderEnergyCharge,  !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Source Variable
  Winter,                  !- Season
  EnergyCharges,           !- Category Variable Name
  0.016524;                !- Cost per Unit Value or Variable Name
 
UtilityCost:Qualify,
  MaxDemand30kw,           !- Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalDemand,             !- Variable Name
  Maximum,                 !- Qualify Type
  30,                      !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Qualify,
  MaxEnergy30OOkwh,        !- Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  TotalEnergy,             !- Variable Name
  Maximum,                 !- Qualify Type
  3000,                    !- Threshold Value or Variable Name
  Annual,                  !- Season
  Count,                   !- Threshold Test
  1;                       !- Number of Months
 
UtilityCost:Charge:Simple,
  TaxofSevenPercent,       !- Charge Variable Name
  GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.07;                    !- Cost per Unit Value or Variable Name
 
!end  GeorgiaPow_GS-2_GeneralService,
 
UtilityCost:Tariff,
  GA_EIAMonthlyRateGas,    !- Name
  Gas:Facility,            !- Output Meter Name
  MCF,                     !- Conversion Factor Choice
  ,                        !- Energy Conversion Factor
  ,                        !- Demand Conversion Factor
  ,                        !- Time of Use Period Schedule Name
  ,                        !- Season Schedule Name
  ,                        !- Month Schedule Name
  ,                        !- Demand Window Length
  0.0,                     !- Monthly Charge or Variable Name
  ,                        !- Minimum Monthly Charge or Variable Name
  ,                        !- Real Time Pricing Charge Schedule Name
  ,                        !- Customer Baseline Load Schedule Name
  Comm Gas;                !- Group Name
 
UtilityCost:Charge:Simple,
  MonthlyRateGasCharge,    !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  totalEnergy,             !- Source Variable
  Annual,                  !- Season
  EnergyCharges,           !- Category Variable Name
  GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name
 
UtilityCost:Variable,
  GA_MonthlyGasRates,      !- Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  9.24,                    !- January Value
  10.07,                   !- February Value
  10.36,                   !- March Value
  10.86,                   !- April Value
  11.95,                   !- May Value
  13.50,                   !- June Value
  12.50,                   !- July Value
  12.65,                   !- August Value
  12.07,                   !- September Value
  10.93,                   !- October Value
  9.39,                    !- November Value
  8.18;                    !- December Value
 
UtilityCost:Charge:Simple,
  TaxofSixPercent,         !- Charge Variable Name
  GA_EIAMonthlyRateGas,    !- Tariff Name
  SubTotal,                !- Source Variable
  Annual,                  !- Season
  Taxes,                   !- Category Variable Name
  0.06;                    !- Cost per Unit Value or Variable Name
 


! ***GENERAL REPORTING***

Output:SQLite, Simple; 
Output:VariableDictionary, IDF, Unsorted;
Output:Surfaces:List, Details;
Output:Surfaces:Drawing, DXF;
Output:Constructions, Constructions;

! ***REPORT METERS/VARIABLES***

Output:Meter, Electricity:Facility, HOURLY;
Output:Meter, Electricity:Building, HOURLY;
Output:Meter, ElectricityNet:Facility, HOURLY;
Output:Meter, Electricity:HVAC, HOURLY;
Output:Meter, Gas:Facility, HOURLY;

Output:Variable,*,Outdoor Dry Bulb,HOURLY; !- Zone Average [C]
Output:Variable,*,Outdoor Humidity Ratio,HOURLY; !- Zone Average [kgWater/kgAir]
Output:Variable,*,Outdoor Relative Humidity,HOURLY; !- Zone Average [%]
Output:Variable,*,AirLoopHVAC Actual Outdoor Air Fraction,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop System Cycle On/Off Status,HOURLY; !- HVAC Average []
Output:Variable,*,AirLoopHVAC Outdoor Air Economizer Status,HOURLY; !- HVAC Average []
Output:Variable,*,Air Loop Total Heating Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Total Cooling Energy,HOURLY; !- HVAC Sum [J]
Output:Variable,*,Air Loop Fan Electric Consumption,HOURLY; !- HVAC Sum [J]

! ***REPORT TABLES***

OutputControl:Table:Style,
  HTML;                    !- Column Separator
 
Output:Table:SummaryReports,
  AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
  InputVerificationandResultsSummary,  !- Report 2 Name
  ClimaticDataSummary,  !- Report 3 Name
  EnvelopeSummary,         !- Report 4 Name
  EquipmentSummary,        !- Report 5 Name
  ComponentSizingSummary,         !- Report 6 Name
  HVACSizingSummary,         !- Report 7 Name
  SystemSummary;         !- Report 8 Name
 
Output:Table:Monthly,
  Occupant Comfort Data Summary,  !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Air Temperature,!- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Air Relative Humidity,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  ThermalComfortMRT,       !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Not Comfortable Summer Or Winter Clothes,  !- Variable or Meter 5 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
  FANGERPMV,               !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Emissions Data Summary,  !- Name
  4,                       !- Digits After Decimal
  CO2:Facility,            !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  NOx:Facility,            !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  SO2:Facility,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  PM:Facility,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Hg:Facility,             !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 7
 
Output:Table:Monthly,
  Outdoor Air Summary,     !- Name
  3,                       !- Digits After Decimal
  Zone People Number of Occupants,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone People Number Of Occupants,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Zone Mechanical Ventilation Air Change Rate,  !- Variable or Meter 3 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Ventilation Load Components,  !- Name
  3,                       !- Digits After Decimal
  Zone Mechanical Ventilation No Load Heat Removal,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Mechanical Ventilation Cooling Load Increase,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Mech Ventilation Cooling Load Increase: OverHeating,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Mechanical Ventilation Cooling Load Decrease,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Mechanical Ventilation No Load Heat Addition,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Mechanical Ventilation Heating Load Increase,  !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Zone Mech Ventilation Heating Load Increase: OverCooling,  !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Zone Mechanical Ventilation Heating Load Decrease,  !- Variable or Meter 8 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Overall HVAC Air System Loads,  !- Name
  3,                       !- Digits After Decimal
  Air Loop Total Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Air Loop Total Cooling Energy,  !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Overall HVAC System Energy,  !- Name
  3,                       !- Digits After Decimal
  Electricity:HVAC,        !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Heating:Gas,             !- Variable or Meter 2 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 2
 
Output:Table:Monthly,
  Components of Peak Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  Electricity:Facility,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Facility,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Components of Peak Net Electrical Demand,  !- Name
  3,                       !- Digits After Decimal
  ElectricityNet:Facility, !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ElectricityNet:Facility, !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  InteriorLights:Electricity,  !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,        !- Variable or Meter 5 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
  Heating:Electricity,     !- Variable or Meter 6 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
  Cooling:Electricity,     !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  ExteriorLights:Electricity,  !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
  Pumps:Electricity,       !- Variable or Meter 9 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
  ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
  Humidification:Electricity,  !- Variable or Meter 12 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
  HeatRecovery:Electricity,!- Variable or Meter 13 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
  WaterSystems:Electricity,!- Variable or Meter 14 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,  !- Variable or Meter 15 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
  Generators:Electricity,  !- Variable or Meter 16 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
  ElectricityProduced:Facility,  !- Variable or Meter 17 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17
 
Output:Table:Monthly,
  Setpoints Not Met With Temperatures,  !- Name
  2,                       !- Digits After Decimal
  Time Heating Setpoint Not Met,  !- Variable or Meter 1 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 1
  Zone Mean Air Temperature,  !- Variable or Meter 2 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
  Time Heating Setpoint Not Met While Occupied,  !- Variable or Meter 3 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 3
  Zone Mean Air Temperature,  !- Variable or Meter 4 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
  Time Cooling Setpoint Not Met,  !- Variable or Meter 5 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 5
  Zone Mean Air Temperature,  !- Variable or Meter 6 Name
  SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
  Time Cooling Setpoint Not Met While Occupied,  !- Variable or Meter 7 Name
  HoursNonZero,            !- Aggregation Type for Variable or Meter 7
  Zone Mean Air Temperature,  !- Variable or Meter 8 Name
  SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Cooling,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Cooling Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Cooling Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
  Outdoor Wet Bulb,        !- Variable or Meter 4 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
  Zone Total Internal Latent Gain,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Zone Total Internal Latent Gain,  !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Outdoor Dry Bulb,        !- Variable or Meter 7 Name
  ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
  Outdoor Wet Bulb,        !- Variable or Meter 8 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8
 
Output:Table:Monthly,
  Building Loads - Heating,!- Name
  2,                       !- Digits After Decimal
  Zone/Sys Sensible Heating Energy,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone/Sys Sensible Heating Rate,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Outdoor Dry Bulb,        !- Variable or Meter 3 Name
  ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3
 
Output:Table:Monthly,
  Building Loads - Electric,  !- Name
  2,                       !- Digits After Decimal
  Zone Lights Electric Consumption,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Electric Consumption,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Electric Equipment Electric Consumption,  !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Space Loads,             !- Name
  2,                       !- Digits After Decimal
  Zone People Total Heat Gain,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Zone Lights Total Heat Gain,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Zone Electric Equipment Total Heat Gain,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Zone Infiltration Sensible Heat Gain,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  Zone Infiltration Sensible Heat Loss,  !- Variable or Meter 5 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 5
 
Output:Table:Monthly,
  Energy Consumption - Electricity & Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  Electricity:Building,    !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  Electricity:Building,    !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  Gas:Building,            !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Gas:Building,            !- Variable or Meter 4 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 4
 
Output:Table:Monthly,
  Building Energy Performance - Electricity,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,     !- Variable or Meter 9 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,  !- Variable or Meter 10 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,  !- Variable or Meter 11 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,!- Variable or Meter 12 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,!- Variable or Meter 13 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,!- Variable or Meter 14 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 14
 
Output:Table:Monthly,
  Building Energy Performance - Natural Gas,  !- Name
  2,                       !- Digits After Decimal
  InteriorEquipment:Gas,   !- Variable or Meter 1 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 2
  Heating:Gas,             !- Variable or Meter 3 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,             !- Variable or Meter 4 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,        !- Variable or Meter 5 Name
  SumOrAverage,            !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,        !- Variable or Meter 6 Name
  SumOrAverage;            !- Aggregation Type for Variable or Meter 6
 
Output:Table:Monthly,
  Peak Energy End-Use - Electricity Part 1,  !- Name
  2,                       !- Digits After Decimal
  InteriorLights:Electricity,  !- Variable or Meter 1 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 1
  TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,  !- Variable or Meter 3 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 3
  General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,        !- Variable or Meter 6 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,       !- Variable or Meter 7 Name
  Maximum,                 !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,     !- Variable or Meter 8 Name
  Maximum;                 !- Aggregation Type for Variable or Meter 8
 
! ***ENVIRONMENTAL FACTORS REPORTING***

Output:EnvironmentalImpactFactors, Monthly;

EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}


!  Georgia electricity source and emission factors based on Deru and Torcellini 2007
 FuelFactors,
  Electricity,             !- Existing Fuel Resource Name
  kg,                      !- Units of Measure
  ,                        !- Energy per Unit Factor
  3.364,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  1.942E+02,               !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  6.556E-02,               !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  3.722E-01,               !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  3.750E-01,               !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  4.722E-03,               !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  9.750E-01,               !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  1.006E-02,               !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0.0,                     !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  9.583E-03,               !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  3.556E-06,               !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  1.728E-05,               !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  1.734333,                !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 
! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)
 FuelFactors,
  NaturalGas,              !- Existing Fuel Resource Name
  m3,                      !- Units of Measure
  37631000,                !- Energy per Unit Factor
  1.092,                   !- Source Energy Factor {J/J}
  ,                        !- Source Energy Schedule Name
  5.21E+01,                !- CO2 Emission Factor {g/MJ}
  ,                        !- CO2 Emission Factor Schedule Name
  3.99E-02,                !- CO Emission Factor {g/MJ}
  ,                        !- CO Emission Factor Schedule Name
  1.06E-03,                !- CH4 Emission Factor {g/MJ}
  ,                        !- CH4 Emission Factor Schedule Name
  4.73E-02,                !- NOx Emission Factor {g/MJ}
  ,                        !- NOx Emission Factor Schedule Name
  1.06E-03,                !- N2O Emission Factor {g/MJ}
  ,                        !- N2O Emission Factor Schedule Name
  2.68E-04,                !- SO2 Emission Factor {g/MJ}
  ,                        !- SO2 Emission Factor Schedule Name
  0.0,                     !- PM Emission Factor {g/MJ}
  ,                        !- PM Emission Factor Schedule Name
  3.59E-03,                !- PM10 Emission Factor {g/MJ}
  ,                        !- PM10 Emission Factor Schedule Name
  0.0,                     !- PM2.5 Emission Factor {g/MJ}
  ,                        !- PM2.5 Emission Factor Schedule Name
  0,                       !- NH3 Emission Factor {g/MJ}
  ,                        !- NH3 Emission Factor Schedule Name
  2.61E-03,                !- NMVOC Emission Factor {g/MJ}
  ,                        !- NMVOC Emission Factor Schedule Name
  1.11E-07,                !- Hg Emission Factor {g/MJ}
  ,                        !- Hg Emission Factor Schedule Name
  2.13E-07,                !- Pb Emission Factor {g/MJ}
  ,                        !- Pb Emission Factor Schedule Name
  0,                       !- Water Emission Factor {L/MJ}
  ,                        !- Water Emission Factor Schedule Name
  0,                       !- Nuclear High Level Emission Factor {g/MJ}
  ,                        !- Nuclear High Level Emission Factor Schedule Name
  0;                       !- Nuclear Low Level Emission Factor {m3/MJ}
 




